      ],
      "p_nom": [
        14817.60178049743,
        0.0,
        2209.6410152682724
      ],
      "q_nom": [
        4445.280534149229,
        0.0,
        662.8923045804817
      ]
    },
    "84_LVBus1321394_production": {
      "bus": "84_LVBus1321394",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321395_consumption": {
      "bus": "84_LVBus1321395",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1376.1735056358575,
        6075.174630925659,
        1042.4400213060767
      ],
      "q_nom": [
        412.85205169075726,
        1822.5523892776976,
        312.732006391823
      ]
    },
    "84_LVBus1321395_production": {
      "bus": "84_LVBus1321395",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321396_consumption": {
      "bus": "84_LVBus1321396",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321396_production": {
      "bus": "84_LVBus1321396",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321397_consumption": {
      "bus": "84_LVBus1321397",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321397_production": {
      "bus": "84_LVBus1321397",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2218519_consumption": {
      "bus": "84_LVBus2218519",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2865.1540754405805
      ],
      "q_nom": [
        0.0,
        0.0,
        859.5462226321741
      ]
    },
    "84_LVBus2218519_production": {
      "bus": "84_LVBus2218519",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321383_consumption": {
      "bus": "84_LVBus1321383",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6773.482083527069,
        4363.908276244853,
        5538.066518711768
      ],
      "q_nom": [
        2032.0446250581208,
        1309.172482873456,
        1661.4199556135304
      ]
    },
    "84_LVBus1321383_production": {
      "bus": "84_LVBus1321383",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321381_consumption": {
      "bus": "84_LVBus1321381",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321381_production": {
      "bus": "84_LVBus1321381",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2077644_consumption": {
      "bus": "84_LVBus2077644",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2077644_production": {
      "bus": "84_LVBus2077644",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321379_consumption": {
      "bus": "84_LVBus1321379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321379_production": {
      "bus": "84_LVBus1321379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2179581_consumption": {
      "bus": "84_LVBus2179581",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2509.1570320671785,
        0.0,
        0.0
      ],
      "q_nom": [
        752.7471096201535,
        0.0,
        0.0
      ]
    },
    "84_LVBus2179581_production": {
      "bus": "84_LVBus2179581",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321377_consumption": {
      "bus": "84_LVBus1321377",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6019.544793631999,
        5522.022410825091,
        5338.939734099846
      ],
      "q_nom": [
        1805.8634380895996,
        1656.6067232475273,
        1601.6819202299537
      ]
    },
    "84_LVBus1321377_production": {
      "bus": "84_LVBus1321377",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2088739_consumption": {
      "bus": "84_LVBus2088739",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2088739_production": {
      "bus": "84_LVBus2088739",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321375_consumption": {
      "bus": "84_LVBus1321375",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321375_production": {
      "bus": "84_LVBus1321375",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2175526_consumption": {
      "bus": "84_LVBus2175526",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4869.103668570561,
        5709.174648145659,
        1951.1306360575604
      ],
      "q_nom": [
        1460.7311005711683,
        1712.7523944436978,
        585.3391908172681
      ]
    },
    "84_LVBus2175526_production": {
      "bus": "84_LVBus2175526",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321240_consumption": {
      "bus": "84_LVBus1321240",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321240_production": {
      "bus": "84_LVBus1321240",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321242_consumption": {
      "bus": "84_LVBus1321242",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321242_production": {
      "bus": "84_LVBus1321242",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321244_consumption": {
      "bus": "84_LVBus1321244",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321244_production": {
      "bus": "84_LVBus1321244",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321245_consumption": {
      "bus": "84_LVBus1321245",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5834.653863470132,
        0.0
      ],
      "q_nom": [
        0.0,
        1750.3961590410395,
        0.0
      ]
    },
    "84_LVBus1321245_production": {
      "bus": "84_LVBus1321245",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2054998_consumption": {
      "bus": "84_LVBus2054998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        7427.5462319991675
      ],
      "q_nom": [
        0.0,
        0.0,
        2228.2638695997503
      ]
    },
    "84_LVBus2054998_production": {
      "bus": "84_LVBus2054998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2120287_consumption": {
      "bus": "84_LVBus2120287",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1798.868027282703,
        0.0
      ],
      "q_nom": [
        0.0,
        539.6604081848109,
        0.0
      ]
    },
    "84_LVBus2120287_production": {
      "bus": "84_LVBus2120287",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2120288_consumption": {
      "bus": "84_LVBus2120288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2120288_production": {
      "bus": "84_LVBus2120288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2120289_consumption": {
      "bus": "84_LVBus2120289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        632.7173801097954,
        0.0
      ],
      "q_nom": [
        0.0,
        189.8152140329386,
        0.0
      ]
    },
    "84_LVBus2120289_production": {
      "bus": "84_LVBus2120289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2120291_consumption": {
      "bus": "84_LVBus2120291",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3681.2307942520783,
        2645.8195132915
      ],
      "q_nom": [
        0.0,
        1104.3692382756235,
        793.7458539874499
      ]
    },
    "84_LVBus2120291_production": {
      "bus": "84_LVBus2120291",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2120292_consumption": {
      "bus": "84_LVBus2120292",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2120292_production": {
      "bus": "84_LVBus2120292",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2120293_consumption": {
      "bus": "84_LVBus2120293",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8130.964519777962,
        0.0,
        0.0
      ],
      "q_nom": [
        2439.2893559333884,
        0.0,
        0.0
      ]
    },
    "84_LVBus2120293_production": {
      "bus": "84_LVBus2120293",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2166589_consumption": {
      "bus": "84_LVBus2166589",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2166589_production": {
      "bus": "84_LVBus2166589",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2231650_consumption": {
      "bus": "84_LVBus2231650",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1275.3302015743418,
        0.0,
        7017.217904313815
      ],
      "q_nom": [
        382.59906047230254,
        0.0,
        2105.1653712941443
      ]
    },
    "84_LVBus2231650_production": {
      "bus": "84_LVBus2231650",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2120290_consumption": {
      "bus": "84_LVBus2120290",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6497.244015204794,
        1314.560125213166,
        0.0
      ],
      "q_nom": [
        1949.173204561438,
        394.36803756394977,
        0.0
      ]
    },
    "84_LVBus2120290_production": {
      "bus": "84_LVBus2120290",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2233384_consumption": {
      "bus": "84_LVBus2233384",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2233384_production": {
      "bus": "84_LVBus2233384",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2054997_consumption": {
      "bus": "84_LVBus2054997",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2054997_production": {
      "bus": "84_LVBus2054997",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2054999_consumption": {
      "bus": "84_LVBus2054999",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2785.6990353785027,
        1339.2405659176043
      ],
      "q_nom": [
        0.0,
        835.7097106135508,
        401.77216977528127
      ]
    },
    "84_LVBus2054999_production": {
      "bus": "84_LVBus2054999",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321246_consumption": {
      "bus": "84_LVBus1321246",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9129.900429248473,
        1413.5242039585169,
        7588.021762114257
      ],
      "q_nom": [
        2738.970128774542,
        424.05726118755507,
        2276.406528634277
      ]
    },
    "84_LVBus1321246_production": {
      "bus": "84_LVBus1321246",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321248_consumption": {
      "bus": "84_LVBus1321248",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4824.045398291883,
        5761.478293786855,
        4824.045398291883
      ],
      "q_nom": [
        1447.213619487565,
        1728.4434881360564,
        1447.213619487565
      ]
    },
    "84_LVBus1321248_production": {
      "bus": "84_LVBus1321248",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321247_consumption": {
      "bus": "84_LVBus1321247",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        985.5392430135025,
        12500.217989702147,
        5169.971849771815
      ],
      "q_nom": [
        295.66177290405074,
        3750.065396910644,
        1550.9915549315444
      ]
    },
    "84_LVBus1321247_production": {
      "bus": "84_LVBus1321247",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321243_consumption": {
      "bus": "84_LVBus1321243",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3384.31480239313,
        0.0,
        0.0
      ],
      "q_nom": [
        1015.2944407179389,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321243_production": {
      "bus": "84_LVBus1321243",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321241_consumption": {
      "bus": "84_LVBus1321241",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        631.4375058373321,
        6290.079547237266,
        0.0
      ],
      "q_nom": [
        189.43125175119962,
        1887.0238641711796,
        0.0
      ]
    },
    "84_LVBus1321241_production": {
      "bus": "84_LVBus1321241",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321238_consumption": {
      "bus": "84_LVBus1321238",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3031.8913426446557,
        539.4581714276659,
        4397.548875914727
      ],
      "q_nom": [
        909.5674027933967,
        161.83745142829977,
        1319.2646627744182
      ]
    },
    "84_LVBus1321238_production": {
      "bus": "84_LVBus1321238",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2243661_consumption": {
      "bus": "84_LVBus2243661",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1332.5436120720776,
        0.0
      ],
      "q_nom": [
        0.0,
        399.76308362162325,
        0.0
      ]
    },
    "84_LVBus2243661_production": {
      "bus": "84_LVBus2243661",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2243662_consumption": {
      "bus": "84_LVBus2243662",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4862.001066176157,
        12206.342088323123,
        4862.001066176157
      ],
      "q_nom": [
        1458.6003198528472,
        3661.9026264969366,
        1458.6003198528472
      ]
    },
    "84_LVBus2243662_production": {
      "bus": "84_LVBus2243662",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2243663_consumption": {
      "bus": "84_LVBus2243663",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5989.931413753805,
        0.0,
        1203.0503208840043
      ],
      "q_nom": [
        1796.9794241261413,
        0.0,
        360.91509626520127
      ]
    },
    "84_LVBus2243663_production": {
      "bus": "84_LVBus2243663",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2243664_consumption": {
      "bus": "84_LVBus2243664",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1353.3098818053716,
        0.0,
        0.0
      ],
      "q_nom": [
        405.99296454161146,
        0.0,
        0.0
      ]
    },
    "84_LVBus2243664_production": {
      "bus": "84_LVBus2243664",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2243667_consumption": {
      "bus": "84_LVBus2243667",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1993.511094839392,
        717.4101207627637
      ],
      "q_nom": [
        0.0,
        598.0533284518176,
        215.2230362288291
      ]
    },
    "84_LVBus2243667_production": {
      "bus": "84_LVBus2243667",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2243668_consumption": {
      "bus": "84_LVBus2243668",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1747.7258647382173,
        2680.8594153509057,
        0.0
      ],
      "q_nom": [
        524.3177594214652,
        804.2578246052717,
        0.0
      ]
    },
    "84_LVBus2243668_production": {
      "bus": "84_LVBus2243668",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2243665_consumption": {
      "bus": "84_LVBus2243665",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8495.034348552652,
        1150.8287098017718,
        972.7386218289762
      ],
      "q_nom": [
        2548.5103045657956,
        345.24861294053153,
        291.82158654869284
      ]
    },
    "84_LVBus2243665_production": {
      "bus": "84_LVBus2243665",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2243666_consumption": {
      "bus": "84_LVBus2243666",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3397.1915990259304,
        0.0,
        449.83951601309144
      ],
      "q_nom": [
        1019.1574797077791,
        0.0,
        134.95185480392743
      ]
    },
    "84_LVBus2243666_production": {
      "bus": "84_LVBus2243666",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321457_consumption": {
      "bus": "84_LVBus1321457",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321457_production": {
      "bus": "84_LVBus1321457",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321455_consumption": {
      "bus": "84_LVBus1321455",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321455_production": {
      "bus": "84_LVBus1321455",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321453_consumption": {
      "bus": "84_LVBus1321453",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321453_production": {
      "bus": "84_LVBus1321453",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321451_consumption": {
      "bus": "84_LVBus1321451",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321451_production": {
      "bus": "84_LVBus1321451",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1320981_consumption": {
      "bus": "84_LVBus1320981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1320981_production": {
      "bus": "84_LVBus1320981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2190573_consumption": {
      "bus": "84_LVBus2190573",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2190573_production": {
      "bus": "84_LVBus2190573",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2239766_consumption": {
      "bus": "84_LVBus2239766",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2239766_production": {
      "bus": "84_LVBus2239766",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2239767_consumption": {
      "bus": "84_LVBus2239767",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2239767_production": {
      "bus": "84_LVBus2239767",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2239768_consumption": {
      "bus": "84_LVBus2239768",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        7621.754993041104
      ],
      "q_nom": [
        0.0,
        0.0,
        2286.5264979123313
      ]
    },
    "84_LVBus2239768_production": {
      "bus": "84_LVBus2239768",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2239769_consumption": {
      "bus": "84_LVBus2239769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2239769_production": {
      "bus": "84_LVBus2239769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1320979_consumption": {
      "bus": "84_LVBus1320979",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1320979_production": {
      "bus": "84_LVBus1320979",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2244573_consumption": {
      "bus": "84_LVBus2244573",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2244573_production": {
      "bus": "84_LVBus2244573",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1320977_consumption": {
      "bus": "84_LVBus1320977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1320977_production": {
      "bus": "84_LVBus1320977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1320975_consumption": {
      "bus": "84_LVBus1320975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1320975_production": {
      "bus": "84_LVBus1320975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321049_consumption": {
      "bus": "84_LVBus1321049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        8599.463480091554,
        0.0
      ],
      "q_nom": [
        0.0,
        2579.839044027466,
        0.0
      ]
    },
    "84_LVBus1321049_production": {
      "bus": "84_LVBus1321049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2174889_consumption": {
      "bus": "84_LVBus2174889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4601.018566237649,
        2031.6200125139483,
        1752.1409534759487
      ],
      "q_nom": [
        1380.3055698712947,
        609.4860037541845,
        525.6422860427846
      ]
    },
    "84_LVBus2174889_production": {
      "bus": "84_LVBus2174889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2200405_consumption": {
      "bus": "84_LVBus2200405",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        7149.295607302662
      ],
      "q_nom": [
        0.0,
        0.0,
        2144.788682190798
      ]
    },
    "84_LVBus2200405_production": {
      "bus": "84_LVBus2200405",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321047_consumption": {
      "bus": "84_LVBus1321047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3060.2318736214943,
        5670.331950921628,
        11635.273828130015
      ],
      "q_nom": [
        918.0695620864483,
        1701.0995852764884,
        3490.5821484390044
      ]
    },
    "84_LVBus1321047_production": {
      "bus": "84_LVBus1321047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321045_consumption": {
      "bus": "84_LVBus1321045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6321.602246583757,
        738.9913666650142,
        0.0
      ],
      "q_nom": [
        1896.480673975127,
        221.69740999950426,
        0.0
      ]
    },
    "84_LVBus1321045_production": {
      "bus": "84_LVBus1321045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2046163_consumption": {
      "bus": "84_LVBus2046163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2046163_production": {
      "bus": "84_LVBus2046163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2079594_consumption": {
      "bus": "84_LVBus2079594",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7753.446891782768,
        0.0
      ],
      "q_nom": [
        0.0,
        2326.0340675348302,
        0.0
      ]
    },
    "84_LVBus2079594_production": {
      "bus": "84_LVBus2079594",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2177953_consumption": {
      "bus": "84_LVBus2177953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2177953_production": {
      "bus": "84_LVBus2177953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2177954_consumption": {
      "bus": "84_LVBus2177954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2177954_production": {
      "bus": "84_LVBus2177954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2177955_consumption": {
      "bus": "84_LVBus2177955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1067.5696300936033,
        0.0
      ],
      "q_nom": [
        0.0,
        320.270889028081,
        0.0
      ]
    },
    "84_LVBus2177955_production": {
      "bus": "84_LVBus2177955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2177956_consumption": {
      "bus": "84_LVBus2177956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2177956_production": {
      "bus": "84_LVBus2177956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2177957_consumption": {
      "bus": "84_LVBus2177957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2177957_production": {
      "bus": "84_LVBus2177957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2177959_consumption": {
      "bus": "84_LVBus2177959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1158.2187533154597,
        0.0,
        2314.997271524376
      ],
      "q_nom": [
        347.4656259946379,
        0.0,
        694.4991814573128
      ]
    },
    "84_LVBus2177959_production": {
      "bus": "84_LVBus2177959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2177960_consumption": {
      "bus": "84_LVBus2177960",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1448.898715345105,
        1165.3285877870983
      ],
      "q_nom": [
        0.0,
        434.6696146035315,
        349.5985763361295
      ]
    },
    "84_LVBus2177960_production": {
      "bus": "84_LVBus2177960",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2177958_consumption": {
      "bus": "84_LVBus2177958",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1820.1014770498925,
        730.9286421923603
      ],
      "q_nom": [
        0.0,
        546.0304431149677,
        219.27859265770806
      ]
    },
    "84_LVBus2177958_production": {
      "bus": "84_LVBus2177958",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus1321043_consumption": {
      "bus": "84_LVBus1321043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5302.982386213804,
        5596.796411754283,
        6603.311222405383
      ],
      "q_nom": [
        1590.894715864141,
        1679.0389235262849,
        1980.9933667216148
      ]
    },
    "84_LVBus1321043_production": {
      "bus": "84_LVBus1321043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2189728_consumption": {
      "bus": "84_LVBus2189728",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7145.172896334688,
        12117.898877455284,
        5153.2282246527275
      ],
      "q_nom": [
        2143.551868900406,
        3635.369663236585,
        1545.9684673958182
      ]
    },
    "84_LVBus2189728_production": {
      "bus": "84_LVBus2189728",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2201293_consumption": {
      "bus": "84_LVBus2201293",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1558.6027090401342,
        0.0
      ],
      "q_nom": [
        0.0,
        467.58081271204026,
        0.0
      ]
    },
    "84_LVBus2201293_production": {
      "bus": "84_LVBus2201293",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2201294_consumption": {
      "bus": "84_LVBus2201294",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2419.4018533199164,
        2839.947625974782,
        2179.433763355267
      ],
      "q_nom": [
        725.8205559959749,
        851.9842877924347,
        653.83012900658
      ]
    },
    "84_LVBus2201294_production": {
      "bus": "84_LVBus2201294",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2219053_consumption": {
      "bus": "84_LVBus2219053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "84_LVBus2219053_production": {
      "bus": "84_LVBus2219053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "84_SSGE7",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:84_MVLV155046_Transformer": {
      "bus": "84_MVLV155046",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:84_MVLV099891_Transformer": {
      "bus": "84_MVLV099891",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:84_MVLV147628_Transformer": {
      "bus": "84_MVLV147628",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:84_MVLV038579_Transformer": {
      "bus": "84_MVLV038579",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:84_MVLV090084_Transformer": {
      "bus": "84_MVLV090084",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:84_MVLV059292_Transformer": {
      "bus": "84_MVLV059292",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:84_MVLV093645_Transformer": {
      "bus": "84_MVLV093645",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:84_MVLV125653_Transformer": {
      "bus": "84_MVLV125653",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:84_MVLV081222_Transformer": {
      "bus": "84_MVLV081222",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:84_MVLV012731_Transformer": {
      "bus": "84_MVLV012731",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:84_MVLV115604_Transformer": {
      "bus": "84_MVLV115604",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:84_MVLV051363_Transformer": {
      "bus": "84_MVLV051363",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:84_MVLV151893_Transformer": {
      "bus": "84_MVLV151893",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:84_MVLV082043_Transformer": {
      "bus": "84_MVLV082043",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 4.583333333333333e-06,
      "G_1_2": -2.2916666666666666e-06,
      "G_1_3": -2.2916666666666666e-06,
      "G_2_1": -2.2916666666666666e-06,
      "G_2_2": 4.583333333333333e-06,
      "G_2_3": -2.2916666666666666e-06,
      "G_3_1": -2.2916666666666666e-06,
      "G_3_2": -2.2916666666666666e-06,
      "G_3_3": 4.583333333333333e-06,
      "B_1_1": -6.316727132516226e-05,
      "B_1_2": 3.158363566258113e-05,
      "B_1_3": 3.158363566258113e-05,
      "B_2_1": 3.158363566258113e-05,
      "B_2_2": -6.316727132516226e-05,
      "B_2_3": 3.158363566258113e-05,
      "B_3_1": 3.158363566258113e-05,
      "B_3_2": 3.158363566258113e-05,
      "B_3_3": -6.316727132516226e-05
    },
    "core:84_MVLV051398_Transformer": {
      "bus": "84_MVLV051398",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:84_MVLV082029_Transformer": {
      "bus": "84_MVLV082029",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:84_MVLV079047_Transformer": {
      "bus": "84_MVLV079047",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:84_MVLV115418_Transformer": {
      "bus": "84_MVLV115418",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:84_MVLV149840_Transformer": {
      "bus": "84_MVLV149840",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:84_MVLV037757_Transformer": {
      "bus": "84_MVLV037757",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:84_MVLV037709_Transformer": {
      "bus": "84_MVLV037709",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:84_MVLV099249_Transformer": {
      "bus": "84_MVLV099249",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:84_MVLV054640_Transformer": {
      "bus": "84_MVLV054640",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:84_MVLV055006_Transformer": {
      "bus": "84_MVLV055006",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:84_MVLV050774_Transformer": {
      "bus": "84_MVLV050774",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:84_MVLV061419_Transformer": {
      "bus": "84_MVLV061419",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:84_MVLV004399_Transformer": {
      "bus": "84_MVLV004399",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:84_MVLV134003_Transformer": {
      "bus": "84_MVLV134003",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:84_MVLV081380_Transformer": {
      "bus": "84_MVLV081380",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:84_MVLV146593_Transformer": {
      "bus": "84_MVLV146593",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:84_MVLV129224_Transformer": {
      "bus": "84_MVLV129224",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:84_MVLV081993_Transformer": {
      "bus": "84_MVLV081993",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:84_MVLV154473_Transformer": {
      "bus": "84_MVLV154473",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:84_MVLV035352_Transformer": {
      "bus": "84_MVLV035352",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:84_MVLV037983_Transformer": {
      "bus": "84_MVLV037983",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    }
  },
  "name": "84_MVFeeder3748",
  "transformer": {
    "delta_wye": {
      "84_MVLV155046_Transformer": {
        "bus_from": "84_MVLV155046",
        "bus_to": "84_MVLV155046_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "84_MVLV099891_Transformer": {
        "bus_from": "84_MVLV099891",
        "bus_to": "84_MVLV099891_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "84_MVLV147628_Transformer": {
        "bus_from": "84_MVLV147628",
        "bus_to": "84_MVLV147628_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "84_MVLV038579_Transformer": {
        "bus_from": "84_MVLV038579",
        "bus_to": "84_MVLV038579_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV090084_Transformer": {
        "bus_from": "84_MVLV090084",
        "bus_to": "84_MVLV090084_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "84_MVLV059292_Transformer": {
        "bus_from": "84_MVLV059292",
        "bus_to": "84_MVLV059292_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV093645_Transformer": {
        "bus_from": "84_MVLV093645",
        "bus_to": "84_MVLV093645_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV125653_Transformer": {
        "bus_from": "84_MVLV125653",
        "bus_to": "84_MVLV125653_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV081222_Transformer": {
        "bus_from": "84_MVLV081222",
        "bus_to": "84_MVLV081222_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "84_MVLV012731_Transformer": {
        "bus_from": "84_MVLV012731",
        "bus_to": "84_MVLV012731_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "84_MVLV115604_Transformer": {
        "bus_from": "84_MVLV115604",
        "bus_to": "84_MVLV115604_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "84_MVLV051363_Transformer": {
        "bus_from": "84_MVLV051363",
        "bus_to": "84_MVLV051363_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "84_MVLV151893_Transformer": {
        "bus_from": "84_MVLV151893",
        "bus_to": "84_MVLV151893_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "84_MVLV082043_Transformer": {
        "bus_from": "84_MVLV082043",
        "bus_to": "84_MVLV082043_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 2200000.0,
        "r_series": 0.00102,
        "x_series": 0.004690373119486337
      },
      "84_MVLV051398_Transformer": {
        "bus_from": "84_MVLV051398",
        "bus_to": "84_MVLV051398_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "84_MVLV082029_Transformer": {
        "bus_from": "84_MVLV082029",
        "bus_to": "84_MVLV082029_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "84_MVLV079047_Transformer": {
        "bus_from": "84_MVLV079047",
        "bus_to": "84_MVLV079047_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "84_MVLV115418_Transformer": {
        "bus_from": "84_MVLV115418",
        "bus_to": "84_MVLV115418_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV149840_Transformer": {
        "bus_from": "84_MVLV149840",
        "bus_to": "84_MVLV149840_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV037757_Transformer": {
        "bus_from": "84_MVLV037757",
        "bus_to": "84_MVLV037757_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV037709_Transformer": {
        "bus_from": "84_MVLV037709",
        "bus_to": "84_MVLV037709_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "84_MVLV099249_Transformer": {
        "bus_from": "84_MVLV099249",
        "bus_to": "84_MVLV099249_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "84_MVLV054640_Transformer": {
        "bus_from": "84_MVLV054640",
        "bus_to": "84_MVLV054640_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "84_MVLV055006_Transformer": {
        "bus_from": "84_MVLV055006",
        "bus_to": "84_MVLV055006_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "84_MVLV050774_Transformer": {
        "bus_from": "84_MVLV050774",
        "bus_to": "84_MVLV050774_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "84_MVLV061419_Transformer": {
        "bus_from": "84_MVLV061419",
        "bus_to": "84_MVLV061419_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV004399_Transformer": {
        "bus_from": "84_MVLV004399",
        "bus_to": "84_MVLV004399_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "84_MVLV134003_Transformer": {
        "bus_from": "84_MVLV134003",
        "bus_to": "84_MVLV134003_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "84_MVLV081380_Transformer": {
        "bus_from": "84_MVLV081380",
        "bus_to": "84_MVLV081380_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV146593_Transformer": {
        "bus_from": "84_MVLV146593",
        "bus_to": "84_MVLV146593_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "84_MVLV129224_Transformer": {
        "bus_from": "84_MVLV129224",
        "bus_to": "84_MVLV129224_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "84_MVLV081993_Transformer": {
        "bus_from": "84_MVLV081993",
        "bus_to": "84_MVLV081993_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "84_MVLV154473_Transformer": {
        "bus_from": "84_MVLV154473",
        "bus_to": "84_MVLV154473_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV035352_Transformer": {
        "bus_from": "84_MVLV035352",
        "bus_to": "84_MVLV035352_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "84_MVLV037983_Transformer": {
        "bus_from": "84_MVLV037983",
        "bus_to": "84_MVLV037983_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "84_MVFeeder3748",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "84_MVFeeder3748.json",
      "source_sha256": "9aba2adb5a2e6208336551456d014a00136f055c3d6ad714253e6ad10f7d7833"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV004399_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV012731_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV035352_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV037709_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV037757_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV037983_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV038579_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV050774_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV051363_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV051398_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "12",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV054640_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "13",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV055006_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "14",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV059292_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "15",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV061419_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "16",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV079047_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "17",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV081222_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "18",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV081380_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "19",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV081993_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "20",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV082029_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "21",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV082043_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "22",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV090084_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "23",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV093645_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "24",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV099249_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "25",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV099891_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "26",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV115418_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "27",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV115604_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "28",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV125653_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "29",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV129224_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "30",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV134003_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "31",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV146593_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "32",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV147628_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "33",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV149840_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "34",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV151893_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "35",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV154473_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "36",
          "ground": "gnd",
          "element": {
            "id": "84_MVLV155046_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "84_SSGE7": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.091102707828728,
              46.1293323969135
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV037983": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.085145446931014,
              46.13191248904587
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV035352": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.082135067296311,
              46.13110249100065
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV154473": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.086106534370704,
              46.1326875996738
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV081993": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.082202822576176,
              46.13305851611255
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV129224": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.081136202935183,
              46.133057607228444
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV146593": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078965274880122,
              46.135820210401214
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV134003": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076031562637075,
              46.13884344831469
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV004399": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075551125306609,
              46.14003882436833
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV061419": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07372168732543,
              46.139454177192576
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV050774": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071779177631063,
              46.13952573431736
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV055006": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.069886234753662,
              46.13908001636853
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV054640": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.070187603756702,
              46.1406375699771
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV020914": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.070056741396184,
              46.141936235908425
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV037709": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074807346474184,
              46.14204397866499
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus092647": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074772973954781,
              46.142535402079154
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV037757": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077316778697386,
              46.142698626163295
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV149840": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078075673902902,
              46.14219875295479
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV115418": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077542824221821,
              46.141191504025706
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV079047": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078430899976285,
              46.14157907923178
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV082029": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07906337124662,
              46.1422994255386
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV084656": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078101142251731,
              46.143272582336664
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV051398": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076310159596445,
              46.144347827249135
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV082043": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078419005876008,
              46.143806946902224
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV151893": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078743244120822,
              46.14552121075077
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV001757": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.080822426343103,
              46.14675038795238
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVBus092648": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.081010973327388,
              46.146792617849556
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV051363": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07966917153763,
              46.149189669897744
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV115604": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07725667113228,
              46.14851708411625
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV012731": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076567995946808,
              46.14741661016756
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV081222": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07530113719061,
              46.14607635997401
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV125653": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073302479424136,
              46.144956985884306
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV093645": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073205476062398,
              46.14491803979277
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV059292": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.072245475699372,
              46.14356881129525
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV090084": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.072136017510982,
              46.14360403556689
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV038579": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.072331796462238,
              46.14298442079024
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV155046": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.070919196291004,
              46.14263496595365
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV155046_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.070919196291004,
              46.14263496595365
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321471": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071123110882025,
              46.142913780591826
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321468": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.070079013758392,
              46.143139230774246
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321469": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.069968228020662,
              46.14303438490371
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2021699": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.069890883735354,
              46.14263553739801
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2080975": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.070045597271165,
              46.142538442395356
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2080976": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.070095086463928,
              46.142532862273235
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2145640": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.070011538929128,
              46.14235611940326
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2162467": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.070022436782335,
              46.14231215586075
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2080977": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.069887046081066,
              46.142599560607955
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2074205": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.069961590288635,
              46.14300300418165
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321465": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.070441142958886,
              46.14302444103595
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321466": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.070440879427432,
              46.142989983956916
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2221136": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07049184193096,
              46.14298702560819
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321462": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.070570704788952,
              46.14320077117034
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321463": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.070299316355016,
              46.14323117491195
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321459": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.070773505064874,
              46.142684536665016
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321460": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.070688864504563,
              46.14269534981509
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV147628": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073296781115305,
              46.14273956992454
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV099891": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074746624136443,
              46.14254837031404
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV099891_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074746624136443,
              46.14254837031404
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321346": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07368268534507,
              46.14211140459394
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321343": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074465164466663,
              46.142502187292905
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321344": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074412722848535,
              46.142392575457805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321341": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073485085373425,
              46.14250495808674
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321339": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074909649438407,
              46.14265655319954
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2239209": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074929059380185,
              46.142899743786316
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2239210": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075065262427605,
              46.14310557764679
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321336": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075373642162393,
              46.142424720698365
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321337": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075415798421128,
              46.142481552732804
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2233091": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075441626135704,
              46.14241630155334
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2233092": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075968814437863,
              46.142316884028396
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321334": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074160572448767,
              46.14245217501744
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321331": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073993181235079,
              46.14258355004425
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321332": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073906044919744,
              46.14251453674298
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321329": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073850792217927,
              46.14214384636968
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV147628_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073296781115305,
              46.14273956992454
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321426": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.072363193829156,
              46.142671159343735
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321424": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.0729005569152,
              46.14244915705755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321422": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.072725581550878,
              46.14215404045789
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321420": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.072722054930098,
              46.14198451652925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321417": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07320577708194,
              46.14258960167217
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321418": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073274920798608,
              46.14256082087578
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2221825": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073219745490943,
              46.142540555260204
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2221826": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.072866203754637,
              46.142200867044416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV038579_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.072331796462238,
              46.14298442079024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321061": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.072094550002777,
              46.14308105564904
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321062": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.072030025657082,
              46.14306619202046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321058": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071891158108161,
              46.14328105378965
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321059": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071810785384355,
              46.14326523669855
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321056": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073349967792135,
              46.14309867354123
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321054": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.072403625710022,
              46.14298351445009
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321051": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071311349808571,
              46.143027796021414
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321052": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071332062427211,
              46.14307827203335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV090084_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.072136017510982,
              46.14360403556689
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321293": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071991345934205,
              46.14355980977908
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321294": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071800316792974,
              46.143698663920496
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321288": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.072010465835484,
              46.14353509269922
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321289": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071230745630588,
              46.1437461307345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321291": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071298843775079,
              46.143813046060686
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321290": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.070984081437361,
              46.143838904021756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321285": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.072042093751436,
              46.14348826397252
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321286": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.070410820625929,
              46.14381434594556
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2251296": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07020946594043,
              46.14384935743113
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321281": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.072025523937362,
              46.14351313095308
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321282": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.070778555387522,
              46.143867771895465
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321283": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07072015950518,
              46.14391164316801
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2231054": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.070403342975808,
              46.144029507648746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321277": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.072074817577177,
              46.143447037479525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321278": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071317016477746,
              46.14361268524284
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321279": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.070883384973271,
              46.143627483407116
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV059292_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.072245475699372,
              46.14356881129525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321172": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07146642008858,
              46.14455225399439
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321170": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.070967571017629,
              46.1444473545711
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2180408": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.070649737332579,
              46.144536646620566
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321168": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071461935242969,
              46.14427763951643
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2194104": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071360385160196,
              46.14431095331691
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321166": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071168271991137,
              46.144643274806896
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2176780": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07101985465921,
              46.14485266377421
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321164": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071922232647882,
              46.14412739125763
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321162": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07211087645908,
              46.144273565667156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV093645_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073205476062398,
              46.14491803979277
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321304": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.072013575231182,
              46.14487812552113
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2037677": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.072006299663848,
              46.14470197919311
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321302": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.072871162728177,
              46.14523651583413
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2220697": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073035497668755,
              46.145122717716056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321300": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07261218815395,
              46.14499935357678
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321298": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.072461469786917,
              46.144663406692835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321296": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071649121191818,
              46.14504383763613
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2078323": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071235569953086,
              46.14509983379719
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV125653_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073302479424136,
              46.144956985884306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321372": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.072303445501747,
              46.14505305974325
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2141969": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.072253403187011,
              46.14500140516074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321370": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.072499244107061,
              46.14528764092379
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV081222_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07530113719061,
              46.14607635997401
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321228": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073834465709698,
              46.14564478951449
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321229": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073040635381127,
              46.145993493732824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321225": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076019316628225,
              46.14715867836517
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321226": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075687257617997,
              46.147532653410266
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321222": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074588176710304,
              46.1458837720623
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321223": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073749465712517,
              46.14620154000198
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321220": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07641621518771,
              46.146028657058885
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321216": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075402094804194,
              46.14654769727224
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321217": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074757570098991,
              46.146862651098
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321218": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07466373520108,
              46.146911691276124
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321198": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076155703887625,
              46.14669029673762
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321199": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076504119309791,
              46.147293056024765
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321200": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076935716780671,
              46.14697044858484
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321207": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076863909696136,
              46.14693222077114
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321201": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077144361500936,
              46.14667524173603
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321202": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077279357944395,
              46.14656501140923
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321203": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077254175951055,
              46.146537922687706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321204": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077600555755395,
              46.14650842502961
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321205": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077028302577863,
              46.146664671504645
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321206": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076851659819224,
              46.14654531807368
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321208": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076632180621806,
              46.147781510065386
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321209": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076375427601574,
              46.14791160309999
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321212": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076753473575138,
              46.14786031698221
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321213": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077248049901613,
              46.14766416550186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321214": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077231627300064,
              46.14820678742275
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321210": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075584619707715,
              46.14830091898959
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321211": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07556041982559,
              46.14825335114951
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV012731_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076567995946808,
              46.14741661016756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320973": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076621127943723,
              46.14744725066731
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320971": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076538638269781,
              46.14738380481116
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320969": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076649791867913,
              46.14741411949857
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320967": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077708082104283,
              46.14719125702703
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320965": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077738300211474,
              46.14719216624855
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV115604_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07725667113228,
              46.14851708411625
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321368": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078070659788415,
              46.148984111347346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321364": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077057926688529,
              46.148680152442125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321366": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076997962726872,
              46.14857913102915
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321365": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076773063869672,
              46.148749558573336
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321360": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077002643791849,
              46.148162637853964
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321361": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076505109475175,
              46.14809131015955
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321362": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075473503317099,
              46.14861027994085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV051363_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07966917153763,
              46.149189669897744
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321102": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.081633544163857,
              46.14946867000101
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321103": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.081788686783441,
              46.149217632758315
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321104": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.081732713848742,
              46.14917625302588
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321105": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.081639204831926,
              46.14941894287809
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321100": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.080412395830212,
              46.14887772363742
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321098": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.080196368170347,
              46.149412700397214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321090": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.079817083444336,
              46.14949461819396
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321091": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.080728008991644,
              46.14973826327651
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321092": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.080800108264193,
              46.14969354098849
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321093": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.081242136419788,
              46.14961944897725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321094": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.081240409116941,
              46.14957537098046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321095": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.079418644714037,
              46.14948619648065
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321096": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.079384469961318,
              46.14944139160293
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321086": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07926284232808,
              46.14887706639666
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321087": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078633508356924,
              46.14871415883496
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321088": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07917227169902,
              46.14893591013537
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV151893_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078743244120822,
              46.14552121075077
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321447": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.079069370615959,
              46.145693743445655
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321448": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.079193067115698,
              46.14583466267266
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321449": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.079316516380191,
              46.14593415695332
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321444": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078787295860854,
              46.14590963666465
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321445": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078394501567134,
              46.146607187676196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321442": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078571171776192,
              46.14521423334619
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321440": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.079679129694317,
              46.14562528888962
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321438": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077914310137191,
              46.14585927718224
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV082043_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078419005876008,
              46.143806946902224
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321275": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.079094656495892,
              46.144381749372556
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321272": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078904642880975,
              46.143821490435435
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321273": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.079099434704013,
              46.14404329058572
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321270": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.079530116155702,
              46.14426914941285
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321268": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.079269919797112,
              46.14389496185955
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321266": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078092702872188,
              46.14377271471728
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321264": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078436250145533,
              46.14405857677757
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321261": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077676200150066,
              46.14463270900687
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321262": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077623395433835,
              46.14463669680833
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2151306": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077502490201933,
              46.14557666399392
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2130134": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07767701681805,
              46.1446659994912
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2130135": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077775893498648,
              46.144898290776645
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2130136": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07793628466874,
              46.14544241841867
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321258": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078866793124353,
              46.14427130116296
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321259": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.079780093880508,
              46.14402555269652
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2252416": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.080382197097797,
              46.14365720544095
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV051398_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076310159596445,
              46.144347827249135
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321124": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076385902011253,
              46.14442294449883
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2229579": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076203509181609,
              46.144656564114726
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2229580": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.0761758438600495,
              46.14473125122809
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2229581": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076187546048444,
              46.14465242663424
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2229582": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076074663513588,
              46.14461513429966
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2229583": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07575094326917,
              46.14443208357635
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2229584": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075310805985198,
              46.14459382237331
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2229585": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.0759108049773705,
              46.14498034042979
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2229586": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076409699741959,
              46.14529028531908
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2229587": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075019062078068,
              46.14511575114158
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2229589": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074467733528696,
              46.1450103239712
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2229590": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074278305708759,
              46.14470404099405
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2229591": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073854477543371,
              46.14461190844567
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2229588": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.0755046066204645,
              46.14561466809403
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2229592": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075575441187141,
              46.14561602653176
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2229593": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076020267183155,
              46.14592376515691
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321122": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076382461174778,
              46.143118361905735
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321120": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076151590098259,
              46.14476013962094
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2127245": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076134761649407,
              46.14478499329224
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321118": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076392529395445,
              46.14317511611021
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321114": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077015104110884,
              46.14404527504829
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321116": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076915365632379,
              46.14410261915789
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321115": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076912287537873,
              46.14405768520891
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321112": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076137772815865,
              46.14429048157247
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321110": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07644193931888,
              46.14388004482834
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2092430": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076402240805692,
              46.14379518104572
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2092431": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076270711852335,
              46.14351910467343
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2092432": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076375835132914,
              46.14332101715002
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2158155": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076495476233737,
              46.143204927640795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2092433": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075944522560226,
              46.143572006897074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2092434": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075644702585985,
              46.14356498476949
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2092435": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07537556195843,
              46.143688897205195
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2104274": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074880509815047,
              46.14387037549474
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2124331": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073593140014307,
              46.1437244339232
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2124332": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073371313985128,
              46.143682297307436
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2092436": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07553816562788,
              46.14355459357714
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321107": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076874425632515,
              46.14378872338194
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321108": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076993899359866,
              46.143924076908974
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2146272": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077124475002959,
              46.14366946089548
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2146273": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077155033207495,
              46.14361455055024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2170549": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077634791251052,
              46.1433382138926
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2170550": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077768942565682,
              46.14333701093216
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2170551": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078263536614916,
              46.14308881858057
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2146274": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077085549040664,
              46.143945260711234
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2146275": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077813370753907,
              46.144484323563766
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2146276": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077884034764498,
              46.144499097832565
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV082029_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07906337124662,
              46.1422994255386
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321256": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078991952924024,
              46.142202711769706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321254": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.079101607249777,
              46.14242245828978
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321252": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.079224681126548,
              46.14257330575145
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321250": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.079051052225003,
              46.14211968999079
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV079047_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078430899976285,
              46.14157907923178
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321196": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078409434369152,
              46.14154682375139
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321194": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078848915229692,
              46.14143913661041
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321192": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078717722586783,
              46.14143447393153
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321190": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078583577624323,
              46.14153799494419
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV115418_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077542824221821,
              46.141191504025706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321358": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077426392108847,
              46.141020790489094
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321356": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077451633040767,
              46.141010947753024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321354": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077473872757726,
              46.141130736438654
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321352": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077592691814699,
              46.14135198219733
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321350": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077774922525566,
              46.141553114212776
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321348": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077634554022588,
              46.141206481652254
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV149840_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078075673902902,
              46.14219875295479
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321436": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077936535863248,
              46.14205924482248
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321434": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078135393595807,
              46.142313868924894
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321432": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077971626874469,
              46.14200404001885
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321430": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078279459399205,
              46.14252527106679
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321428": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078010412468179,
              46.14200275590405
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV037757_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077316778697386,
              46.142698626163295
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321041": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077245855861054,
              46.143233297352886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321039": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076807017510183,
              46.14282358491837
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321037": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077222583857306,
              46.14264770112992
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321034": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077802529505208,
              46.1427906319953
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321035": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078467743731349,
              46.14281634552895
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV037709_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074807346474184,
              46.14204397866499
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321031": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075051375943832,
              46.14235295780819
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321032": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075480844322862,
              46.142607162697374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321029": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074872184432293,
              46.14179864066491
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321027": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075220443778581,
              46.142059135631705
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321017": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074707250623541,
              46.14186894814079
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321018": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074829594281381,
              46.1415172249374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321019": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074908591207427,
              46.14127051779493
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321020": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074911548432491,
              46.141219079188915
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321021": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074960260393299,
              46.14085177726861
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321022": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074926903268127,
              46.14061058833822
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321024": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075358524488797,
              46.14049903146313
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321025": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075837670453683,
              46.140381396726056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321023": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074465053152639,
              46.14071593768964
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321007": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073952168555087,
              46.141798447195974
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321015": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073994544072258,
              46.14147098692874
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321008": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073133555694029,
              46.14170842479692
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321009": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.072801114839627,
              46.14164105437134
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321010": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073102866140917,
              46.14129781304555
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321011": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073579571407188,
              46.141030750318706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321012": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074017046649142,
              46.14092891303176
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321013": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074129277937645,
              46.14090268322634
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321014": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.072786489349308,
              46.1416603313255
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2053146": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.072256899698064,
              46.142402873676374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2260157": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.072117938564588,
              46.14229954368149
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320983": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075151863703498,
              46.14198484365519
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320984": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075466644560429,
              46.141926691424665
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321002": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075695546887414,
              46.14171195315766
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321003": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07574628633806,
              46.141317562178955
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321004": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075773380398594,
              46.141088784562506
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321005": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075814205925545,
              46.14073885664247
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320985": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075855618999118,
              46.14199130984821
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320986": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075908907234045,
              46.14199574350063
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320987": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075963529579393,
              46.141973300653824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320988": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076247464352994,
              46.1419945292184
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320989": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076299732783904,
              46.141981990914815
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320994": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076563228956335,
              46.14195075280524
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320995": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076864214879456,
              46.14233440423672
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320996": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077153261768967,
              46.142354560681575
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320997": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076626459095709,
              46.14162530300349
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320999": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076660598030657,
              46.141520428624
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320998": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076659334411908,
              46.14161340635598
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320990": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076410614908843,
              46.14167117720743
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320991": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076420162463188,
              46.14131868120463
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320992": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076438018410148,
              46.14114425204227
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320993": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076472435082557,
              46.140946756889775
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321000": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076109002396141,
              46.14216754509825
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321001": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076400753282195,
              46.14243531090705
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV099249": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.065551820130128,
              46.14046289778607
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV099249_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.065551820130128,
              46.14046289778607
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321326": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.064574082263412,
              46.14076525349057
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321327": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.064151032454984,
              46.14089936371763
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2019362": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.064520348326858,
              46.140984097239794
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2024758": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.064021520900359,
              46.141155474130926
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2024760": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.064245528481963,
              46.14124806386615
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2024761": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.064336280848986,
              46.14147655263741
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2024762": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.064363803296429,
              46.14146213409469
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2024763": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.064669845127283,
              46.141427718932164
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2024764": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.06456990113444,
              46.142070520137
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2024765": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.064884707903786,
              46.14140531826699
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2024759": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.064319111416286,
              46.14118709045008
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2024766": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.063660463419557,
              46.141105233977676
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2024767": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.063605007977313,
              46.14129891407959
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321321": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.064582829710213,
              46.140741546455004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321322": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.064354349474363,
              46.140564438258345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321323": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.063752286046307,
              46.14022941798287
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321324": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.062364489908481,
              46.13975367255975
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321306": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.064677522044766,
              46.14070509625184
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321314": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.064942631107117,
              46.14062159084087
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321315": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.065504447259905,
              46.140367067201105
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321318": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.065354271986358,
              46.14019459170367
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321316": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.067635714141054,
              46.139491482692875
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321317": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.067872380902757,
              46.13935216434662
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321319": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.064870961761833,
              46.14093830324036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321307": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.064785120013699,
              46.14049708527844
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321308": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.06483858424839,
              46.14010351250287
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321309": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.065045690404236,
              46.13976946935858
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321310": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.064996118236269,
              46.13970915411862
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321311": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.065319775551295,
              46.139446329997504
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321312": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.066222179372925,
              46.137443993013086
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321313": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.066168117630366,
              46.13720258549383
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV054640_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.070187603756702,
              46.1406375699771
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321150": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.070088618977651,
              46.140573286895375
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321151": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.069835486278413,
              46.14047176286963
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321146": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.068302020638985,
              46.13977924461884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321147": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.068271807988529,
              46.13974479032219
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321148": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.068047404104886,
              46.13969496040439
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321143": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.070140855454158,
              46.14033287214275
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321144": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.070220388713956,
              46.140189237776276
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321141": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.070665575953664,
              46.14052876027229
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321138": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.070672880371299,
              46.14083680599391
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321139": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071099342893893,
              46.14070652119489
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321136": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.06963668191066,
              46.140160378978514
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321133": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.069440570002551,
              46.139547167191544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321134": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.069942458855077,
              46.13972424007236
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321131": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07223325878903,
              46.141522919010725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321128": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.068721297871297,
              46.13984834443043
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321129": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.069020573767753,
              46.139696147270385
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321126": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071312680224847,
              46.141116248827664
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2118229": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071583201822395,
              46.14096074381375
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2118230": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071761078466064,
              46.14075760821497
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2118231": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071819881711117,
              46.14065118174845
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2118232": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071348241565185,
              46.141100734183524
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV055006_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.069886234753662,
              46.13908001636853
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321156": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.069633820307473,
              46.13917842658804
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321157": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.067912150604766,
              46.13934634758961
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321158": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.067817324719206,
              46.13875500906427
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321159": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.067701566372455,
              46.13853995841428
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321160": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.067925369126455,
              46.138724420061955
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321153": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07052343518153,
              46.139226243219284
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321154": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.070539153188793,
              46.13920977221264
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV050774_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071779177631063,
              46.13952573431736
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321082": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071983335075203,
              46.139328034496415
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321084": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.072578338961905,
              46.13918046285976
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321083": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071385401876963,
              46.1392054856678
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321080": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071329964704297,
              46.139425056387985
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2102833": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071083266737288,
              46.139339238188015
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2102834": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071105837032225,
              46.139245628727906
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2102835": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071359113753012,
              46.139218964505524
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2102836": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.070561177518878,
              46.13922867999148
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2102837": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.070556432934314,
              46.13920894001916
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321078": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074068308871138,
              46.13990856305488
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321075": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073093610381234,
              46.13968782184686
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321076": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073497332743637,
              46.13998053447346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321073": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074046221891912,
              46.139914508707804
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321070": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071148335990573,
              46.139698805220085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321071": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.070892872181862,
              46.139544218589506
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321067": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071691776466432,
              46.13997177440219
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321068": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.071998716596396,
              46.14006430994801
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321064": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.072622896354423,
              46.13958324823136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321065": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.072625367547403,
              46.13996252931834
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV061419_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07372168732543,
              46.139454177192576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321188": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073956532613656,
              46.13956158162309
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2226273": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073936737123386,
              46.139539635895424
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2258579": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073937441592657,
              46.13951575716352
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2226272": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073900124742053,
              46.139536392755915
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2226274": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073900418417364,
              46.13951569362361
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321186": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075145356719095,
              46.13970125871747
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321184": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07405928351532,
              46.139520752514336
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2124333": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07405695373078,
              46.13950450861697
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321182": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075131574050045,
              46.13969033866825
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321180": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074023100655862,
              46.139531168060486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2076883": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074018709881316,
              46.13951349263818
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321178": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073988886475455,
              46.139542423701045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2125469": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.073987608087563,
              46.13952781585504
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321176": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075139113242522,
              46.13966551772253
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321174": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075138627314137,
              46.1396385483632
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV004399_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075551125306609,
              46.14003882436833
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320963": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076319983170292,
              46.140063601537804
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2178197": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077114904872964,
              46.14019116971818
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2178200": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077124366033747,
              46.14022770935849
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2178198": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077037303227847,
              46.140018850791385
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2178199": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077168718669324,
              46.140274987996335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320961": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075467426703048,
              46.14003276220234
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2197385": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074880978924196,
              46.13991148163676
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2259774": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074484891416979,
              46.139838115533784
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2259775": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.0728078299448995,
              46.13945373597639
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2259776": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.072642148283159,
              46.13834521963291
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320951": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076345594370697,
              46.14002085713828
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320952": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076410338832645,
              46.139931317937595
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320953": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07628379503208,
              46.13959281041317
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320954": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076480546401357,
              46.139543740049106
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320955": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076275222700117,
              46.13954880589852
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320956": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076243761298784,
              46.13904570730089
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320959": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076597431885438,
              46.1388745754969
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320958": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076895876717365,
              46.13931595623425
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320957": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076183747524005,
              46.13860454111727
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320948": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076264607757031,
              46.14003670579896
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320949": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077902327928923,
              46.1402908850828
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2075563": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077954053096519,
              46.14017943593952
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2059070": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077651959006621,
              46.14010494575828
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2213452": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077800605231397,
              46.140133580765465
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2075564": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077872624056198,
              46.14044734802936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320944": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076255302007644,
              46.140001669663015
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320945": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075794422122805,
              46.13922000366132
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320946": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075707990396814,
              46.13920665078704
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320941": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075655161496678,
              46.139877243350156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320942": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075678121515185,
              46.139686306505745
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320939": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075927091881233,
              46.13989116845182
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV134003_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076031562637075,
              46.13884344831469
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321390": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075968814926172,
              46.1384620449827
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321387": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076064843632548,
              46.13872908192665
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321388": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07572432954627,
              46.13865922253444
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321385": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075313566557686,
              46.13869217027027
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV081380": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078869414442773,
              46.133286965250164
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "84_MVLV081380_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078869414442773,
              46.133286965250164
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321236": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078727138582019,
              46.13250994048208
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2240186": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078832422558215,
              46.131898401704
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2240187": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.0789168790691175,
              46.13191399700024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2240188": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078849268442268,
              46.1318793610248
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2240189": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.079363861664367,
              46.13163004767746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321233": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078590142764502,
              46.133352059106
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321234": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078351792998061,
              46.1338561546396
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2081026": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078514700089869,
              46.13433093500118
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2081030": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078616705227365,
              46.13460948131871
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2081031": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078990283338369,
              46.134426872980875
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2081027": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.079167363880215,
              46.13398596114904
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2081028": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.079727587012258,
              46.13414484479682
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2081029": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.079309261117122,
              46.134298313557515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2071521": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078352594849125,
              46.133880243283315
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2071522": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.0783931537921045,
              46.13339031515873
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2205267": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078455282315254,
              46.13304341811408
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321231": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.079575481287998,
              46.13268171382336
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV146593_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078965274880122,
              46.135820210401214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321413": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07881255139053,
              46.135841481456836
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321414": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.079170658599608,
              46.13488476808155
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321415": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.0796157807317215,
              46.13468042248515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2180903": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07983497107831,
              46.13457417232047
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2180904": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.079949623941101,
              46.134434270977266
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2185413": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.080122042710039,
              46.13435402872928
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321399": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.079368413449736,
              46.13578524038745
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321403": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.079617832955718,
              46.135530181699835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321410": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.080308521886919,
              46.13475700145539
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321411": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.08035820363602,
              46.13485803721507
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321404": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.079801395205092,
              46.135505185746176
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321406": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07982918418434,
              46.13606180951856
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321407": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.080530303564257,
              46.13668799865042
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321409": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.080108894166613,
              46.137061347199065
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321408": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.081172568470076,
              46.1361911368091
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321405": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.080509922144014,
              46.13557808836304
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321400": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.079270502269426,
              46.13649284469938
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321401": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.079124685797162,
              46.1386756094496
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321402": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.079559683286798,
              46.13889718954074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321392": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078529640238036,
              46.13613727888392
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321393": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.078367011024013,
              46.1364489082552
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321394": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.07809185067303,
              46.13674444774921
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321395": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.077753775583404,
              46.137180779920506
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321396": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.076994074930266,
              46.13738247051986
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321397": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.075611278527193,
              46.137224646458726
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2218519": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.074890347648248,
              46.13747797480548
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV129224_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.081136202935183,
              46.133057607228444
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321383": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.080506250382623,
              46.133654347985754
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321381": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.080812040015672,
              46.133000206051236
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2077644": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.08066138202793,
              46.1331195131604
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321379": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.080202714393061,
              46.13346177527924
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2179581": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.079869263461846,
              46.13367952413343
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321377": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.081118328282487,
              46.133312756172785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2088739": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.080902292621007,
              46.13342088159934
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321375": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.079860025645672,
              46.133845571268886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2175526": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.080131972119421,
              46.13400614870551
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV081993_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.082202822576176,
              46.13305851611255
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321240": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.081782443318592,
              46.132766206750716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321242": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.081213604366759,
              46.1325193486831
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321244": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.081259459663111,
              46.13248900593617
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321245": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.080808292973712,
              46.13215197966219
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2054998": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.080470082099652,
              46.13188607661487
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2120287": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.080811939871562,
              46.13212193244269
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2120288": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.082403700998855,
              46.13115187069585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2120289": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.082483219582554,
              46.131195360176214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2120291": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.082726349952932,
              46.13137658078112
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2120292": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.083122145927878,
              46.13149937555353
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2120293": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.082922008862402,
              46.131587544977876
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2166589": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.0827721323597395,
              46.13165721313112
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2231650": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.082319595620542,
              46.13175841106345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2120290": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.082423722194674,
              46.1310853643511
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2233384": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.081016951331391,
              46.13047464197323
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2054997": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.080578267469006,
              46.13215613893148
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2054999": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.0801513215449,
              46.13199790631503
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321246": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.080110149545369,
              46.132883775488594
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321248": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.079997806707663,
              46.13275689349866
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321247": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.079682483092805,
              46.13314654228763
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321243": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.080942843625367,
              46.13272738071899
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321241": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.082027288566407,
              46.13257704607148
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321238": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.082213478948571,
              46.13341846398967
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2243661": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.082461830070571,
              46.13308688156243
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2243662": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.082573388275601,
              46.13285931826347
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2243663": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.082797994413492,
              46.132427712180494
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2243664": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.082765656961674,
              46.13209797416647
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2243667": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.082867100367931,
              46.13194274935544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2243668": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.082792215891273,
              46.13167311596311
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2243665": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.082836273230332,
              46.13242209852198
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2243666": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.083357079219943,
              46.13296259981737
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV154473_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.086106534370704,
              46.1326875996738
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321457": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.084834656694257,
              46.13290652165989
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321455": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.084866627438849,
              46.132916089558485
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321453": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.084852792738847,
              46.13291328790618
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321451": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.084883693317156,
              46.13292028821976
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV035352_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.082135067296311,
              46.13110249100065
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320981": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.0814304716451515,
              46.13087034911674
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2190573": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.081005217837316,
              46.13087812483296
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2239766": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.080697393743995,
              46.13104752353895
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2239767": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.080685047919873,
              46.1311294521623
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2239768": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.080852489505122,
              46.1312437889174
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2239769": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.081102612417637,
              46.131414143632995
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320979": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.081356322101307,
              46.131265515578875
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2244573": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.081100221455729,
              46.13110831186785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320977": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.082081568876307,
              46.13107085685634
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1320975": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.081491385118849,
              46.13111971168773
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_MVLV037983_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.085145446931014,
              46.13191248904587
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321049": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.083973415887644,
              46.13128256525894
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2174889": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.083789145432313,
              46.13103568717854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2200405": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.083540007092775,
              46.13085948689441
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321047": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.083139883780761,
              46.1314902440459
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321045": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.085476251408238,
              46.13204929459435
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2046163": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.085941152550735,
              46.13219597988017
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2079594": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.086033717310408,
              46.132411909473035
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2177953": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.086212806275732,
              46.1328345384183
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2177954": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.086456698800379,
              46.13317795076119
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2177955": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.087869633437914,
              46.13522680420091
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2177956": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.08616095827954,
              46.13367633466457
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2177957": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.086190713196387,
              46.13371010306215
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2177959": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.085911213817447,
              46.13406103357066
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2177960": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.086351649728015,
              46.13389680796199
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2177958": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.088723468800795,
              46.13251159864346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus1321043": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.085053018445938,
              46.13192045546171
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2189728": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.084710604049397,
              46.13178284042317
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2201293": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.084143119066276,
              46.13149271302345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2201294": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.083680323034708,
              46.13139495453963
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "84_LVBus2219053": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.083517563389537,
              46.131513901527754
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        }
      },
      "line": {
        "84_292778": {
          "bus1": "84_SSGE7",
          "bus2": "84_MVLV037983",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.091102707828728,
                46.1293323969135
              ],
              [
                6.091082747548688,
                46.129319351264094
              ],
              [
                6.091066991837015,
                46.129301977469936
              ],
              [
                6.090816640462024,
                46.12902592028167
              ],
              [
                6.090800668408978,
                46.12901406607295
              ],
              [
                6.090787349754462,
                46.12900707767149
              ],
              [
                6.090768141274207,
                46.12900204139212
              ],
              [
                6.090756524495459,
                46.12899512253698
              ],
              [
                6.090741722978175,
                46.12898013093623
              ],
              [
                6.09067619336885,
                46.12892014044789
              ],
              [
                6.090632682994745,
                46.12887648698666
              ],
              [
                6.090543222033991,
                46.128811914295234
              ],
              [
                6.090453537766597,
                46.128757094786096
              ],
              [
                6.090420307221581,
                46.12874199489612
              ],
              [
                6.090249511832155,
                46.12869884140769
              ],
              [
                6.090151618765212,
                46.128673297694306
              ],
              [
                6.090046747312718,
                46.12865818192619
              ],
              [
                6.089854345506857,
                46.12864125415723
              ],
              [
                6.089749753004713,
                46.128636793411125
              ],
              [
                6.089706810413771,
                46.12863588708839
              ],
              [
                6.089593630344837,
                46.12864671751812
              ],
              [
                6.089559100463347,
                46.1286464504166
              ],
              [
                6.089550648991252,
                46.1286431733056
              ],
              [
                6.089423666486712,
                46.128588312975
              ],
              [
                6.089415261429211,
                46.12858608815823
              ],
              [
                6.089404988613023,
                46.12858778948322
              ],
              [
                6.089393192162292,
                46.128593711764175
              ],
              [
                6.089370967493921,
                46.12860831212165
              ],
              [
                6.08923747041388,
                46.12869092010752
              ],
              [
                6.089077624072285,
                46.128772979950796
              ],
              [
                6.088892689499848,
                46.128848712051564
              ],
              [
                6.088496358013464,
                46.12903024649202
              ],
              [
                6.088280073075386,
                46.12912373604253
              ],
              [
                6.087994353096109,
                46.12925292948646
              ],
              [
                6.087883244360389,
                46.12929808794779
              ],
              [
                6.087576990552152,
                46.1294303219541
              ],
              [
                6.087373603615502,
                46.12952491267809
              ],
              [
                6.087280334299553,
                46.129577260504846
              ],
              [
                6.087206753146507,
                46.1296239016146
              ],
              [
                6.087171012158517,
                46.12965505511062
              ],
              [
                6.08713638118937,
                46.12969463852849
              ],
              [
                6.08710198910511,
                46.1297450586922
              ],
              [
                6.087055343857118,
                46.129804568550405
              ],
              [
                6.087050982375127,
                46.1298182151483
              ],
              [
                6.087050466029002,
                46.12982880675978
              ],
              [
                6.087051486867843,
                46.12983744682119
              ],
              [
                6.087043492371415,
                46.12988364900176
              ],
              [
                6.087039717327355,
                46.1299341336581
              ],
              [
                6.087040775156579,
                46.129946519493366
              ],
              [
                6.086638409036768,
                46.13130920108941
              ],
              [
                6.086634521585159,
                46.13131390578222
              ],
              [
                6.086623370279221,
                46.13131829312108
              ],
              [
                6.086555440507615,
                46.13135105517741
              ],
              [
                6.08646295695802,
                46.13139226122648
              ],
              [
                6.086454501167699,
                46.13139760392207
              ],
              [
                6.086446874575419,
                46.131407098443255
              ],
              [
                6.086426503751377,
                46.13144702796591
              ],
              [
                6.086410289582331,
                46.13147258813343
              ],
              [
                6.086367634683318,
                46.13153741456761
              ],
              [
                6.086340160912756,
                46.131594090026724
              ],
              [
                6.086333802302562,
                46.13160752364462
              ],
              [
                6.086278355446253,
                46.13169171674511
              ],
              [
                6.086225434041499,
                46.131769106620915
              ],
              [
                6.086121898779952,
                46.13192240458103
              ],
              [
                6.086063617065994,
                46.132008529104624
              ],
              [
                6.086027911100531,
                46.132037771479126
              ],
              [
                6.085981799484818,
                46.1320667916957
              ],
              [
                6.085909324315489,
                46.132102055041415
              ],
              [
                6.08581320444335,
                46.13213259053389
              ],
              [
                6.085791481758994,
                46.13213321227987
              ],
              [
                6.085738511972972,
                46.13213272716716
              ],
              [
                6.085684106065014,
                46.13212377787064
              ],
              [
                6.085606795327151,
                46.132105212259695
              ],
              [
                6.085566742863609,
                46.13209888512039
              ],
              [
                6.085277090006164,
                46.13201745988
              ],
              [
                6.085159290654336,
                46.13197884520157
              ],
              [
                6.0851408373445,
                46.13195990278964
              ],
              [
                6.085141178255432,
                46.13194656081431
              ],
              [
                6.08514159813315,
                46.13193021681938
              ],
              [
                6.085145446931014,
                46.13191248904587
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.73998766715318,
          "ground": "gnd"
        },
        "84_419658": {
          "bus1": "84_MVLV037983",
          "bus2": "84_MVLV035352",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.085145446931014,
                46.13191248904587
              ],
              [
                6.085132979914388,
                46.13192904358115
              ],
              [
                6.085121705832226,
                46.13194164940926
              ],
              [
                6.085087174578764,
                46.131980274035435
              ],
              [
                6.085032428189168,
                46.13199033192612
              ],
              [
                6.084639250061857,
                46.131823591666176
              ],
              [
                6.084594081129623,
                46.13180443652659
              ],
              [
                6.084508131070651,
                46.13176776407123
              ],
              [
                6.084372276594786,
                46.13169880778928
              ],
              [
                6.084259713495181,
                46.1316352847516
              ],
              [
                6.083930985600622,
                46.13142670063427
              ],
              [
                6.08388514941821,
                46.13139762341284
              ],
              [
                6.083849635328999,
                46.1313913433246
              ],
              [
                6.083783523195706,
                46.13139265328744
              ],
              [
                6.083104471348044,
                46.13157005112459
              ],
              [
                6.083072372380659,
                46.131559919561695
              ],
              [
                6.083014659698482,
                46.131522579899105
              ],
              [
                6.082757177313371,
                46.13131340452052
              ],
              [
                6.082568350114421,
                46.13117718044725
              ],
              [
                6.082435106989554,
                46.131109027096755
              ],
              [
                6.082250725826993,
                46.13105781812484
              ],
              [
                6.082187332974028,
                46.1310676028536
              ],
              [
                6.082143756986813,
                46.131092997578854
              ],
              [
                6.082135067296311,
                46.13110249100065
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.28393557816826953,
          "ground": "gnd"
        },
        "84_212984": {
          "bus1": "84_MVLV035352",
          "bus2": "84_MVLV154473",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.082135067296311,
                46.13110249100065
              ],
              [
                6.082153988421463,
                46.13110919559448
              ],
              [
                6.082194260712244,
                46.131088332919035
              ],
              [
                6.082275177032473,
                46.131080363155945
              ],
              [
                6.08253412476854,
                46.13118515164081
              ],
              [
                6.082685963445687,
                46.13128679857207
              ],
              [
                6.082796494280676,
                46.13137116106604
              ],
              [
                6.08303033942532,
                46.13154964000873
              ],
              [
                6.083091675025262,
                46.13159163334452
              ],
              [
                6.083802342267952,
                46.1314080619538
              ],
              [
                6.083856196903074,
                46.13141220254788
              ],
              [
                6.083930436317485,
                46.131464765262955
              ],
              [
                6.084166305978314,
                46.1316016966819
              ],
              [
                6.084316089499612,
                46.13169070056519
              ],
              [
                6.084578402343059,
                46.13182252067669
              ],
              [
                6.085019948790151,
                46.13201104818694
              ],
              [
                6.08509346682602,
                46.13199927764846
              ],
              [
                6.085833373366915,
                46.13221275196345
              ],
              [
                6.086078843281183,
                46.13235560308134
              ],
              [
                6.086161776330094,
                46.13244982252467
              ],
              [
                6.086195367676024,
                46.13250752484749
              ],
              [
                6.086177457846365,
                46.13251782898179
              ],
              [
                6.08606877019353,
                46.13264837448154
              ],
              [
                6.086065035213609,
                46.13265284891024
              ],
              [
                6.086086905556003,
                46.13268079309199
              ],
              [
                6.086106534370704,
                46.1326875996738
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4051529568072536,
          "ground": "gnd"
        },
        "84_421405": {
          "bus1": "84_MVLV154473",
          "bus2": "84_MVLV081993",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.086106534370704,
                46.1326875996738
              ],
              [
                6.0861095824679,
                46.13267217725485
              ],
              [
                6.086099282405034,
                46.13264801945221
              ],
              [
                6.086101331169491,
                46.1326457807253
              ],
              [
                6.086208736815391,
                46.132527887833334
              ],
              [
                6.08624038154396,
                46.132583276843235
              ],
              [
                6.086258565972617,
                46.132614144559895
              ],
              [
                6.086304440618423,
                46.13271620505851
              ],
              [
                6.086312637774617,
                46.13277898350453
              ],
              [
                6.086254179820981,
                46.13288991081238
              ],
              [
                6.085998377566612,
                46.1329947768915
              ],
              [
                6.085081840444222,
                46.133196270671995
              ],
              [
                6.084898190220522,
                46.13323664473454
              ],
              [
                6.084151423691758,
                46.13334248060168
              ],
              [
                6.082994207216905,
                46.13345201372768
              ],
              [
                6.082604780557234,
                46.13350642156718
              ],
              [
                6.082072804752766,
                46.1335807396383
              ],
              [
                6.082054399475625,
                46.13357684616115
              ],
              [
                6.082288959089377,
                46.13329435116799
              ],
              [
                6.082284334463204,
                46.133208035444596
              ],
              [
                6.082147612389587,
                46.13310358086472
              ],
              [
                6.082177646249319,
                46.133079058453475
              ],
              [
                6.082190234415123,
                46.13306878728369
              ],
              [
                6.082202822576176,
                46.13305851611255
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4629756185150656,
          "ground": "gnd"
        },
        "84_188415": {
          "bus1": "84_MVLV081993",
          "bus2": "84_MVLV129224",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.082202822576176,
                46.13305851611255
              ],
              [
                6.0821891947938,
                46.13304890684919
              ],
              [
                6.08217556701623,
                46.13303929758407
              ],
              [
                6.082132030554762,
                46.133008621185404
              ],
              [
                6.082033740869709,
                46.13308785509329
              ],
              [
                6.081359787010395,
                46.132606512185774
              ],
              [
                6.081018186581619,
                46.13283687017877
              ],
              [
                6.081117238470992,
                46.133029304653114
              ],
              [
                6.08112375613721,
                46.13304197793261
              ],
              [
                6.081136202935183,
                46.133057607228444
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.15357711377376693,
          "ground": "gnd"
        },
        "84_196312": {
          "bus1": "84_MVLV129224",
          "bus2": "84_MVLV146593",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.081136202935183,
                46.133057607228444
              ],
              [
                6.081139897286628,
                46.133038551690255
              ],
              [
                6.081132728219053,
                46.13302374728253
              ],
              [
                6.081054363033911,
                46.13284373270675
              ],
              [
                6.081362376377427,
                46.132644274561486
              ],
              [
                6.082011700398152,
                46.13310538412166
              ],
              [
                6.082163136077329,
                46.13323547195266
              ],
              [
                6.082169541090092,
                46.1332721891067
              ],
              [
                6.082025579678519,
                46.133439991499664
              ],
              [
                6.081824374148046,
                46.133642117043095
              ],
              [
                6.081313478344772,
                46.133786952548206
              ],
              [
                6.08083963942246,
                46.13398099790144
              ],
              [
                6.080511127869417,
                46.134140502137335
              ],
              [
                6.080097919290392,
                46.13440639407443
              ],
              [
                6.079685079694568,
                46.134753336750634
              ],
              [
                6.07938907029267,
                46.13512252868699
              ],
              [
                6.079206996980769,
                46.135433902865294
              ],
              [
                6.079087279967737,
                46.13576663002874
              ],
              [
                6.078961887632494,
                46.135770783129715
              ],
              [
                6.078963427289757,
                46.13579325007134
              ],
              [
                6.07896435108471,
                46.13580673023625
              ],
              [
                6.078965274880122,
                46.135820210401214
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5444745825736076,
          "ground": "gnd"
        },
        "84_324682": {
          "bus1": "84_MVLV146593",
          "bus2": "84_MVLV134003",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078965274880122,
                46.135820210401214
              ],
              [
                6.078984665466216,
                46.13581956817763
              ],
              [
                6.079004056051851,
                46.135818925950616
              ],
              [
                6.079186327534475,
                46.13581288885483
              ],
              [
                6.079125273715078,
                46.13613196364207
              ],
              [
                6.079115371718093,
                46.13638449251392
              ],
              [
                6.079000013640416,
                46.13644055487612
              ],
              [
                6.078864708508334,
                46.136432426089854
              ],
              [
                6.078684280860381,
                46.1364086778663
              ],
              [
                6.078588249617925,
                46.13638753877081
              ],
              [
                6.078514109017893,
                46.13646501476782
              ],
              [
                6.078280920281189,
                46.136398121383195
              ],
              [
                6.07823774780937,
                46.136501350024474
              ],
              [
                6.078032616924271,
                46.136684367698834
              ],
              [
                6.077743538456622,
                46.13694227578397
              ],
              [
                6.077670781741038,
                46.137183906014165
              ],
              [
                6.077351905482977,
                46.13745969694243
              ],
              [
                6.076962129859396,
                46.137813854226316
              ],
              [
                6.076644220400773,
                46.138012491603384
              ],
              [
                6.075859386311842,
                46.137964300707814
              ],
              [
                6.075910302195616,
                46.13813206748682
              ],
              [
                6.0761230988742,
                46.138622184637256
              ],
              [
                6.076149908638369,
                46.13880649362232
              ],
              [
                6.076057454618625,
                46.138810390885624
              ],
              [
                6.07605125966129,
                46.13881453202241
              ],
              [
                6.076039886128259,
                46.138822141151905
              ],
              [
                6.076031562637075,
                46.13884344831469
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5425646972186097,
          "ground": "gnd"
        },
        "84_315565": {
          "bus1": "84_MVLV134003",
          "bus2": "84_MVLV004399",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076031562637075,
                46.13884344831469
              ],
              [
                6.076047954076753,
                46.138861244456145
              ],
              [
                6.076061616165381,
                46.13886718742381
              ],
              [
                6.076074690355515,
                46.13887287062322
              ],
              [
                6.076177353715218,
                46.13887047294442
              ],
              [
                6.076212106455118,
                46.13915259803234
              ],
              [
                6.076360398116693,
                46.1399104618303
              ],
              [
                6.076365322918464,
                46.13996080199859
              ],
              [
                6.076312041893772,
                46.14001074461677
              ],
              [
                6.076261393978431,
                46.14001456446811
              ],
              [
                6.075684977741068,
                46.13994708905777
              ],
              [
                6.075588015331653,
                46.13997411230968
              ],
              [
                6.075572212378568,
                46.14001316781397
              ],
              [
                6.075566604873641,
                46.140027026218256
              ],
              [
                6.075551125306609,
                46.14003882436833
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.20266663895517775,
          "ground": "gnd"
        },
        "84_190354": {
          "bus1": "84_MVLV004399",
          "bus2": "84_MVLV061419",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.075551125306609,
                46.14003882436833
              ],
              [
                6.075535231513133,
                46.140027541871255
              ],
              [
                6.075524343395322,
                46.14001480572433
              ],
              [
                6.075490917576794,
                46.139975694735796
              ],
              [
                6.075343231762542,
                46.1399219805722
              ],
              [
                6.075330858136589,
                46.13991158137564
              ],
              [
                6.075001455349601,
                46.13988090238639
              ],
              [
                6.074791820533219,
                46.139852538461255
              ],
              [
                6.074790727148689,
                46.13982577835123
              ],
              [
                6.074777460984599,
                46.13980196094476
              ],
              [
                6.073982104843074,
                46.13969825099421
              ],
              [
                6.073700078640284,
                46.13961592160391
              ],
              [
                6.073568497666115,
                46.13952504053414
              ],
              [
                6.073702686207702,
                46.13946583033814
              ],
              [
                6.07372168732543,
                46.139454177192576
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.18185463980266636,
          "ground": "gnd"
        },
        "84_347802": {
          "bus1": "84_MVLV061419",
          "bus2": "84_MVLV050774",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07372168732543,
                46.139454177192576
              ],
              [
                6.073692964533444,
                46.139454226385396
              ],
              [
                6.073520007726754,
                46.139529148086694
              ],
              [
                6.073683479352672,
                46.139631431435795
              ],
              [
                6.073987098792283,
                46.13970779553128
              ],
              [
                6.074604504990062,
                46.139803638130665
              ],
              [
                6.074693233635178,
                46.13981741128136
              ],
              [
                6.074720181577562,
                46.13982190611512
              ],
              [
                6.074721078761923,
                46.13984390793139
              ],
              [
                6.074700663785917,
                46.13983907088606
              ],
              [
                6.074366945270834,
                46.139792653231815
              ],
              [
                6.074020015943292,
                46.13972851313573
              ],
              [
                6.073769963679037,
                46.139682280879306
              ],
              [
                6.073148397070761,
                46.13959243503537
              ],
              [
                6.072475716060848,
                46.13949519652753
              ],
              [
                6.072354886909122,
                46.1394777271345
              ],
              [
                6.07193523464163,
                46.139436332073316
              ],
              [
                6.071797006282184,
                46.139503185599665
              ],
              [
                6.071778255549524,
                46.13951225409064
              ],
              [
                6.071779177631063,
                46.13952573431736
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3530840003992486,
          "ground": "gnd"
        },
        "84_314297": {
          "bus1": "84_MVLV050774",
          "bus2": "84_MVLV055006",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.071779177631063,
                46.13952573431736
              ],
              [
                6.071774651250307,
                46.139510896058106
              ],
              [
                6.071784444701434,
                46.1394962780146
              ],
              [
                6.071812191551905,
                46.1394548737713
              ],
              [
                6.071811991675852,
                46.1394466478547
              ],
              [
                6.071783573965405,
                46.1394246370066
              ],
              [
                6.071498548119263,
                46.13939688559167
              ],
              [
                6.071400080203817,
                46.13940513006461
              ],
              [
                6.071299006957433,
                46.13939650012333
              ],
              [
                6.07111814340045,
                46.13938104959278
              ],
              [
                6.071033244138567,
                46.13937379439936
              ],
              [
                6.070673759473207,
                46.13934308832437
              ],
              [
                6.070603284943775,
                46.13933967056513
              ],
              [
                6.070358382776685,
                46.13932680328362
              ],
              [
                6.070095768619796,
                46.13930654936592
              ],
              [
                6.069915373363583,
                46.139292630685155
              ],
              [
                6.069696828108602,
                46.13928679945533
              ],
              [
                6.069668305715997,
                46.139262864038955
              ],
              [
                6.069665987506142,
                46.13920810524082
              ],
              [
                6.069721732021153,
                46.13918919515359
              ],
              [
                6.070039587382695,
                46.1391776941204
              ],
              [
                6.070031619373286,
                46.13907119589161
              ],
              [
                6.069951228037136,
                46.13906088166527
              ],
              [
                6.069915004095503,
                46.13906188929441
              ],
              [
                6.069900619119772,
                46.139070948339004
              ],
              [
                6.069886234753662,
                46.13908001636853
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.23469510135840316,
          "ground": "gnd"
        },
        "84_324600": {
          "bus1": "84_MVLV055006",
          "bus2": "84_MVLV054640",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.069886234753662,
                46.13908001636853
              ],
              [
                6.069899067667113,
                46.139090139740894
              ],
              [
                6.069911900585327,
                46.1391002631118
              ],
              [
                6.069969968887015,
                46.139104163233306
              ],
              [
                6.069973372152654,
                46.139153941272944
              ],
              [
                6.069687844735186,
                46.139155394034745
              ],
              [
                6.069635890763424,
                46.139195066407396
              ],
              [
                6.069638836156915,
                46.139259379060434
              ],
              [
                6.06959091294405,
                46.13929129822148
              ],
              [
                6.069292495624279,
                46.13929317578099
              ],
              [
                6.068958259001039,
                46.13931392564149
              ],
              [
                6.068658309173484,
                46.13945376917076
              ],
              [
                6.068403638693931,
                46.13962937899069
              ],
              [
                6.068322124978999,
                46.1398091238424
              ],
              [
                6.068372970678904,
                46.1399280230261
              ],
              [
                6.068524259773379,
                46.13998868865785
              ],
              [
                6.068835192464637,
                46.14011337328433
              ],
              [
                6.069274816460745,
                46.14029090242665
              ],
              [
                6.069720546222864,
                46.14047601040136
              ],
              [
                6.070050908029393,
                46.14063897881686
              ],
              [
                6.070122598654016,
                46.14059648348851
              ],
              [
                6.070158866072141,
                46.14061940632994
              ],
              [
                6.070173234912028,
                46.14062848815448
              ],
              [
                6.070187603756702,
                46.1406375699771
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.35570412275997604,
          "ground": "gnd"
        },
        "84_330530": {
          "bus1": "84_MVLV054640",
          "bus2": "84_MVLV020914",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.070187603756702,
                46.1406375699771
              ],
              [
                6.070201972606166,
                46.14064665179803
              ],
              [
                6.070216341460408,
                46.14065573361708
              ],
              [
                6.070258026061825,
                46.14068208029759
              ],
              [
                6.070150895883713,
                46.14076398187648
              ],
              [
                6.071241299114771,
                46.14134223704298
              ],
              [
                6.07224815688138,
                46.14164200530953
              ],
              [
                6.072527582890483,
                46.14171727288139
              ],
              [
                6.07236798153853,
                46.14214700165101
              ],
              [
                6.072231309265408,
                46.142571936964195
              ],
              [
                6.072174654558657,
                46.1426789140792
              ],
              [
                6.072050840583173,
                46.142771528980596
              ],
              [
                6.071843301320463,
                46.14275347524267
              ],
              [
                6.070908356294711,
                46.142461117199254
              ],
              [
                6.070319457961081,
                46.14220585833668
              ],
              [
                6.070092545879041,
                46.14194669021331
              ],
              [
                6.07007464363589,
                46.14194146306229
              ],
              [
                6.070056741396184,
                46.141936235908425
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5405858896919422,
          "ground": "gnd"
        },
        "84_310824": {
          "bus1": "84_MVLV020914",
          "bus2": "84_MVLV037709",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.070056741396184,
                46.141936235908425
              ],
              [
                6.070049472691427,
                46.141948752765956
              ],
              [
                6.07004220398334,
                46.1419612696229
              ],
              [
                6.070297158737255,
                46.14221459343049
              ],
              [
                6.070902463097961,
                46.142478776770794
              ],
              [
                6.071840957973312,
                46.14277396287247
              ],
              [
                6.072002044224518,
                46.14281969082452
              ],
              [
                6.07216243146174,
                46.14277129003037
              ],
              [
                6.07224165434546,
                46.14267674434409
              ],
              [
                6.072309120189706,
                46.14247588866459
              ],
              [
                6.072574575410664,
                46.14169560636177
              ],
              [
                6.072697412745562,
                46.141721710186594
              ],
              [
                6.073144626235047,
                46.14180638974629
              ],
              [
                6.074298019736967,
                46.141914603849365
              ],
              [
                6.074796623097907,
                46.141948290113774
              ],
              [
                6.074805500728995,
                46.142017018261214
              ],
              [
                6.074806423601363,
                46.142030498463114
              ],
              [
                6.074807346474184,
                46.14204397866499
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5053827595879729,
          "ground": "gnd"
        },
        "84_309611": {
          "bus1": "84_MVLV037709",
          "bus2": "84_MVBus092647",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074807346474184,
                46.14204397866499
              ],
              [
                6.074783540121161,
                46.14204337006304
              ],
              [
                6.074760164100022,
                46.14202917344082
              ],
              [
                6.074754066919414,
                46.14202547503425
              ],
              [
                6.074733503720991,
                46.14202643447101
              ],
              [
                6.074730262235215,
                46.1420424933648
              ],
              [
                6.074744551760256,
                46.14215601521074
              ],
              [
                6.074786615700833,
                46.142490311367226
              ],
              [
                6.074790019491978,
                46.14250728534231
              ],
              [
                6.074772973954781,
                46.142535402079154
              ],
              [
                6.074772973954781,
                46.142535402079154
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.06168181890543587,
          "ground": "gnd"
        },
        "84_298373": {
          "bus1": "84_MVLV037709",
          "bus2": "84_MVLV037757",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074807346474184,
                46.14204397866499
              ],
              [
                6.074826739322724,
                46.14204333715196
              ],
              [
                6.074846132170793,
                46.142042695635546
              ],
              [
                6.074884917865577,
                46.142041412592626
              ],
              [
                6.074881226300483,
                46.1419874917875
              ],
              [
                6.07629788344803,
                46.14212526598209
              ],
              [
                6.076425442178205,
                46.14234172008718
              ],
              [
                6.076549064065448,
                46.142368253234956
              ],
              [
                6.07659653002248,
                46.14241802316669
              ],
              [
                6.076787689058615,
                46.142427909408745
              ],
              [
                6.077135564833424,
                46.14243746294553
              ],
              [
                6.077306342057343,
                46.14264123569287
              ],
              [
                6.077339310902258,
                46.14267268726141
              ],
              [
                6.077328843607632,
                46.14268388738424
              ],
              [
                6.077316778697386,
                46.142698626163295
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2373918475603482,
          "ground": "gnd"
        },
        "84_326448": {
          "bus1": "84_MVLV037757",
          "bus2": "84_MVLV149840",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077316778697386,
                46.142698626163295
              ],
              [
                6.077318359044527,
                46.14268178449186
              ],
              [
                6.077308719140134,
                46.14267007001344
              ],
              [
                6.077110412452186,
                46.142447852094534
              ],
              [
                6.077381386357262,
                46.142454050609764
              ],
              [
                6.077615307103025,
                46.14249779201114
              ],
              [
                6.077839207957757,
                46.142547151872
              ],
              [
                6.078217600782232,
                46.14266430027366
              ],
              [
                6.078183230726652,
                46.14262715777007
              ],
              [
                6.077942159079432,
                46.14223662600413
              ],
              [
                6.078039758453324,
                46.142209021289986
              ],
              [
                6.078057716179798,
                46.14220388712381
              ],
              [
                6.078075673902902,
                46.14219875295479
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.18217166274510918,
          "ground": "gnd"
        },
        "84_203580": {
          "bus1": "84_MVLV149840",
          "bus2": "84_MVLV115418",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078075673902902,
                46.14219875295479
              ],
              [
                6.078070570601287,
                46.14218573542007
              ],
              [
                6.078065467302112,
                46.1421727178852
              ],
              [
                6.077909440757173,
                46.142160040393236
              ],
              [
                6.077469568450779,
                46.14117552745735
              ],
              [
                6.077525807944086,
                46.141171792205874
              ],
              [
                6.077521041770131,
                46.141184875272806
              ],
              [
                6.077542824221821,
                46.141191504025706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.13409134473194464,
          "ground": "gnd"
        },
        "84_192713": {
          "bus1": "84_MVLV115418",
          "bus2": "84_MVLV079047",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077542824221821,
                46.141191504025706
              ],
              [
                6.077524939425941,
                46.14119675279797
              ],
              [
                6.077507054626624,
                46.141202001567365
              ],
              [
                6.077563750868746,
                46.14128172060315
              ],
              [
                6.077759493533676,
                46.14169236243527
              ],
              [
                6.077958870490805,
                46.141672818348546
              ],
              [
                6.078149887500166,
                46.141652109553625
              ],
              [
                6.078359364931449,
                46.141688633240435
              ],
              [
                6.078352761085058,
                46.14160682358593
              ],
              [
                6.07835074372395,
                46.14158173335177
              ],
              [
                6.078392114693869,
                46.14158036349043
              ],
              [
                6.0784115073353,
                46.141579721362774
              ],
              [
                6.078430899976285,
                46.14157907923178
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1232525425178417,
          "ground": "gnd"
        },
        "84_253662": {
          "bus1": "84_MVLV079047",
          "bus2": "84_MVLV082029",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078430899976285,
                46.14157907923178
              ],
              [
                6.078431823737598,
                46.14159255940296
              ],
              [
                6.078432747499365,
                46.14160603957413
              ],
              [
                6.078438721169857,
                46.141693211347715
              ],
              [
                6.078514999497885,
                46.14170960064316
              ],
              [
                6.078583214288511,
                46.141778498506596
              ],
              [
                6.07864484481334,
                46.14195930332099
              ],
              [
                6.07879550296411,
                46.14230469344231
              ],
              [
                6.079024549741761,
                46.142300188781704
              ],
              [
                6.079043960494332,
                46.14229980716188
              ],
              [
                6.07906337124662,
                46.1422994255386
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.10664180676940532,
          "ground": "gnd"
        },
        "84_415418": {
          "bus1": "84_MVLV082029",
          "bus2": "84_MVLV084656",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07906337124662,
                46.1422994255386
              ],
              [
                6.079063609344975,
                46.14231291941038
              ],
              [
                6.079063860372029,
                46.14232641285404
              ],
              [
                6.078899361436115,
                46.14236047629941
              ],
              [
                6.079009910738518,
                46.14257645529161
              ],
              [
                6.079017205106801,
                46.14271067284822
              ],
              [
                6.079025397877659,
                46.14283020597842
              ],
              [
                6.07809638761128,
                46.14320243878327
              ],
              [
                6.078050047293146,
                46.14322018592906
              ],
              [
                6.078069386631885,
                46.143237857222296
              ],
              [
                6.078086389523824,
                46.14325339010398
              ],
              [
                6.078101142251731,
                46.143272582336664
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1600492474357671,
          "ground": "gnd"
        },
        "84_341465": {
          "bus1": "84_MVLV084656",
          "bus2": "84_MVLV051398",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078101142251731,
                46.143272582336664
              ],
              [
                6.078065784173891,
                46.14326187251721
              ],
              [
                6.078047636812455,
                46.143248737402146
              ],
              [
                6.078028685401052,
                46.1432350254243
              ],
              [
                6.077706685175346,
                46.14340103228033
              ],
              [
                6.077070023774003,
                46.14371030924819
              ],
              [
                6.076756288354535,
                46.14384117292846
              ],
              [
                6.076529576575616,
                46.1439704798227
              ],
              [
                6.07647579972349,
                46.144122021593034
              ],
              [
                6.076362014311838,
                46.14432013461716
              ],
              [
                6.076318199462781,
                46.14432142241125
              ],
              [
                6.076314179530585,
                46.14433462483026
              ],
              [
                6.076310159596445,
                46.144347827249135
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1920014723328141,
          "ground": "gnd"
        },
        "84_232827": {
          "bus1": "84_MVLV051398",
          "bus2": "84_MVLV082043",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076310159596445,
                46.144347827249135
              ],
              [
                6.07632950463558,
                46.144345529768195
              ],
              [
                6.076348271466877,
                46.14434897997309
              ],
              [
                6.076431192267035,
                46.14436638494181
              ],
              [
                6.076595071068806,
                46.14398339032503
              ],
              [
                6.076739923738889,
                46.14386768218517
              ],
              [
                6.076862031506459,
                46.14381644331437
              ],
              [
                6.077513848054997,
                46.143518771549616
              ],
              [
                6.077716593344463,
                46.14350498027119
              ],
              [
                6.078015655135417,
                46.14395523786142
              ],
              [
                6.078384246919983,
                46.14381897845749
              ],
              [
                6.078401626399914,
                46.143812962681146
              ],
              [
                6.078419005876008,
                46.143806946902224
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.24555293806525197,
          "ground": "gnd"
        },
        "84_240375": {
          "bus1": "84_MVLV082043",
          "bus2": "84_MVLV151893",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078419005876008,
                46.143806946902224
              ],
              [
                6.078427850171573,
                46.14381895785877
              ],
              [
                6.078436694471041,
                46.143830968814704
              ],
              [
                6.078034292261768,
                46.1440146626405
              ],
              [
                6.078335520197254,
                46.14442119008267
              ],
              [
                6.078466945165378,
                46.14460593516688
              ],
              [
                6.078643075876216,
                46.14481390651118
              ],
              [
                6.078987079557492,
                46.14517472782968
              ],
              [
                6.079041686178235,
                46.14523199758917
              ],
              [
                6.078668655134005,
                46.1454038130839
              ],
              [
                6.078638541071379,
                46.14543598404914
              ],
              [
                6.078686997892169,
                46.14548426128178
              ],
              [
                6.078694967521135,
                46.14549220292612
              ],
              [
                6.07872584431384,
                46.14552296684292
              ],
              [
                6.078743244120822,
                46.14552121075077
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2456369735890122,
          "ground": "gnd"
        },
        "84_378242": {
          "bus1": "84_MVLV151893",
          "bus2": "84_MVLV001757",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078743244120822,
                46.14552121075077
              ],
              [
                6.078747001386666,
                46.14551212419846
              ],
              [
                6.078736032697159,
                46.14548027774276
              ],
              [
                6.078732925704304,
                46.14547124734782
              ],
              [
                6.078714930903687,
                46.145418944062406
              ],
              [
                6.079054457970409,
                46.14525328194044
              ],
              [
                6.079088301444788,
                46.14529159461011
              ],
              [
                6.079235518987627,
                46.14545825197326
              ],
              [
                6.07958824616109,
                46.1458575497298
              ],
              [
                6.079871173373733,
                46.14613594026668
              ],
              [
                6.080251131464168,
                46.145974033466146
              ],
              [
                6.080568346282209,
                46.14596244418162
              ],
              [
                6.080766528253415,
                46.14606925197292
              ],
              [
                6.080776634750737,
                46.14612478871601
              ],
              [
                6.080866983768295,
                46.146621198842794
              ],
              [
                6.080892315059418,
                46.14671676351233
              ],
              [
                6.08083305102002,
                46.146734678699865
              ],
              [
                6.080822426343103,
                46.14675038795238
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.31538626698662686,
          "ground": "gnd"
        },
        "84_242576": {
          "bus1": "84_MVLV001757",
          "bus2": "84_MVBus092648",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.080822426343103,
                46.14675038795238
              ],
              [
                6.080818867956206,
                46.146774275807516
              ],
              [
                6.080845338530803,
                46.1467997178251
              ],
              [
                6.080944378278685,
                46.14674993243679
              ],
              [
                6.080977492611416,
                46.14677115511643
              ],
              [
                6.081010973327388,
                46.146792617849556
              ],
              [
                6.081010973327388,
                46.146792617849556
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.019931787995799134,
          "ground": "gnd"
        },
        "84_354605": {
          "bus1": "84_MVLV151893",
          "bus2": "84_MVLV051363",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078743244120822,
                46.14552121075077
              ],
              [
                6.07875787502518,
                46.145535209819535
              ],
              [
                6.078767869146628,
                46.14554678637183
              ],
              [
                6.078775498964425,
                46.14555563097354
              ],
              [
                6.079116690784772,
                46.145950970620525
              ],
              [
                6.078945722375511,
                46.14604356949419
              ],
              [
                6.079264138289429,
                46.146403391128786
              ],
              [
                6.078531596974596,
                46.14671254504482
              ],
              [
                6.077938382857053,
                46.147194351797324
              ],
              [
                6.078029276794214,
                46.147490479937574
              ],
              [
                6.078087261663264,
                46.147572444117095
              ],
              [
                6.078378765975567,
                46.14783358497341
              ],
              [
                6.079537648583711,
                46.14909766687838
              ],
              [
                6.079635464880481,
                46.14917626663823
              ],
              [
                6.079652318206985,
                46.14918296826921
              ],
              [
                6.07966917153763,
                46.149189669897744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5144980663622692,
          "ground": "gnd"
        },
        "84_226609": {
          "bus1": "84_MVLV051363",
          "bus2": "84_MVLV115604",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07966917153763,
                46.149189669897744
              ],
              [
                6.079656106284114,
                46.149199659219775
              ],
              [
                6.079643041025832,
                46.14920964854029
              ],
              [
                6.079552408432428,
                46.14914793352638
              ],
              [
                6.079470264569845,
                46.149074876509026
              ],
              [
                6.078346932191952,
                46.14781818281774
              ],
              [
                6.078079576585377,
                46.14758397551539
              ],
              [
                6.078012915535143,
                46.14748451840054
              ],
              [
                6.077922382542832,
                46.147191764997785
              ],
              [
                6.077234899554897,
                46.1475601806601
              ],
              [
                6.076816859359875,
                46.14774684569901
              ],
              [
                6.076701268081421,
                46.14779383338121
              ],
              [
                6.076825697256777,
                46.14792012129193
              ],
              [
                6.077278368806177,
                46.14832307214798
              ],
              [
                6.077236869581448,
                46.14839830445713
              ],
              [
                6.077252138183534,
                46.14847418889158
              ],
              [
                6.077251537259077,
                46.148496438470815
              ],
              [
                6.07725667113228,
                46.14851708411625
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.47435569644389813,
          "ground": "gnd"
        },
        "84_337856": {
          "bus1": "84_MVLV115604",
          "bus2": "84_MVLV012731",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07725667113228,
                46.14851708411625
              ],
              [
                6.077230039473578,
                46.14851840691122
              ],
              [
                6.07719740456668,
                46.148498500339265
              ],
              [
                6.077125363200141,
                46.14843532151414
              ],
              [
                6.077174559076085,
                46.14834001874722
              ],
              [
                6.076654254012367,
                46.14782299617701
              ],
              [
                6.076436753366079,
                46.147933965196444
              ],
              [
                6.075803055899398,
                46.14825541181885
              ],
              [
                6.075734269172433,
                46.14831011828203
              ],
              [
                6.075565329801936,
                46.14838730530827
              ],
              [
                6.075514650288671,
                46.14832378810337
              ],
              [
                6.075576253495916,
                46.14829645800337
              ],
              [
                6.075618342053189,
                46.148293759543805
              ],
              [
                6.075627704897792,
                46.148305582432826
              ],
              [
                6.07566822015125,
                46.14835181785907
              ],
              [
                6.076112130628728,
                46.14811078079638
              ],
              [
                6.076605126422302,
                46.14788373595354
              ],
              [
                6.07654902945798,
                46.147743981686446
              ],
              [
                6.076441823439948,
                46.14747673792748
              ],
              [
                6.076461311425774,
                46.147457781483816
              ],
              [
                6.076509203097357,
                46.1474427579887
              ],
              [
                6.076549216755508,
                46.14743021093486
              ],
              [
                6.076567995946808,
                46.14741661016756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3695676972735481,
          "ground": "gnd"
        },
        "84_338322": {
          "bus1": "84_MVLV012731",
          "bus2": "84_MVLV081222",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076567995946808,
                46.14741661016756
              ],
              [
                6.076541739170016,
                46.147416965652006
              ],
              [
                6.076500696730549,
                46.14742527735199
              ],
              [
                6.076453646818609,
                46.14743480564092
              ],
              [
                6.076422317924301,
                46.14742978953453
              ],
              [
                6.076283180901029,
                46.14716517854783
              ],
              [
                6.076174041332403,
                46.14681309709095
              ],
              [
                6.075934393284157,
                46.14639969863353
              ],
              [
                6.075898530840378,
                46.146327152603455
              ],
              [
                6.075510442995601,
                46.14611811024705
              ],
              [
                6.075325969943522,
                46.14605559661302
              ],
              [
                6.075313553569434,
                46.14606597829419
              ],
              [
                6.07530113719061,
                46.14607635997401
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.19427804031347917,
          "ground": "gnd"
        },
        "84_269423": {
          "bus1": "84_MVLV081222",
          "bus2": "84_MVLV125653",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07530113719061,
                46.14607635997401
              ],
              [
                6.075270647560157,
                46.14607677414973
              ],
              [
                6.07526116137831,
                46.14606617129282
              ],
              [
                6.075241473622351,
                46.146044169591775
              ],
              [
                6.075285720900341,
                46.14593733109705
              ],
              [
                6.074036702884555,
                46.14527833794587
              ],
              [
                6.073831828579075,
                46.145200355899306
              ],
              [
                6.073584727615085,
                46.1449499588941
              ],
              [
                6.073345242529981,
                46.14495755349699
              ],
              [
                6.073329329945263,
                46.14495434168181
              ],
              [
                6.073302479424136,
                46.144956985884306
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2093766265829053,
          "ground": "gnd"
        },
        "84_425534": {
          "bus1": "84_MVLV125653",
          "bus2": "84_MVLV093645",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.073302479424136,
                46.144956985884306
              ],
              [
                6.073293458572897,
                46.14497324481921
              ],
              [
                6.073285819726062,
                46.14498356738418
              ],
              [
                6.073267614389893,
                46.14499684238917
              ],
              [
                6.073189128533925,
                46.14496054459623
              ],
              [
                6.073194433054155,
                46.144946029832965
              ],
              [
                6.073198909316605,
                46.14493380324825
              ],
              [
                6.073205476062398,
                46.14491803979277
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.013679279104825201,
          "ground": "gnd"
        },
        "84_251842": {
          "bus1": "84_MVLV093645",
          "bus2": "84_MVLV059292",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.073205476062398,
                46.14491803979277
              ],
              [
                6.073185054247019,
                46.14491521123639
              ],
              [
                6.073168962222687,
                46.14492433611447
              ],
              [
                6.073099468700724,
                46.14495070089
              ],
              [
                6.072651229446904,
                46.14453703231788
              ],
              [
                6.072133121781581,
                46.14370603806531
              ],
              [
                6.072125718352415,
                46.1436804052738
              ],
              [
                6.072209386729556,
                46.14356293364853
              ],
              [
                6.072223370549946,
                46.14356656064186
              ],
              [
                6.072245475699372,
                46.14356881129525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.18458381122977166,
          "ground": "gnd"
        },
        "84_317686": {
          "bus1": "84_MVLV059292",
          "bus2": "84_MVLV090084",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.072245475699372,
                46.14356881129525
              ],
              [
                6.07222319330221,
                46.14355241628362
              ],
              [
                6.072211475878321,
                46.14354725521592
              ],
              [
                6.07218039737601,
                46.14355930727914
              ],
              [
                6.07221533494398,
                46.1435797965484
              ],
              [
                6.072184985869856,
                46.14358641120925
              ],
              [
                6.072161569289634,
                46.14359150868413
              ],
              [
                6.072136017510982,
                46.14360403556689
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.011706476473945647,
          "ground": "gnd"
        },
        "84_264610": {
          "bus1": "84_MVLV090084",
          "bus2": "84_MVLV038579",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.072136017510982,
                46.14360403556689
              ],
              [
                6.072145615961933,
                46.1435945129908
              ],
              [
                6.072164514345832,
                46.143574513939456
              ],
              [
                6.072113160378132,
                46.14342013574173
              ],
              [
                6.072117025507948,
                46.14336071397912
              ],
              [
                6.072261275270701,
                46.143062213830255
              ],
              [
                6.072317531666294,
                46.14301929962213
              ],
              [
                6.072339092017828,
                46.14300468887805
              ],
              [
                6.072331796462238,
                46.14298442079024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.07066512248617565,
          "ground": "gnd"
        },
        "84_222442": {
          "bus1": "84_MVLV038579",
          "bus2": "84_MVLV155046",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.072331796462238,
                46.14298442079024
              ],
              [
                6.072309343233817,
                46.14297366991975
              ],
              [
                6.072295849469557,
                46.1429580742666
              ],
              [
                6.07225555643198,
                46.14288619619004
              ],
              [
                6.072100584071928,
                46.14287074664927
              ],
              [
                6.071843040678846,
                46.14289324761942
              ],
              [
                6.071231511365077,
                46.1429898483627
              ],
              [
                6.071070973650595,
                46.14301655457656
              ],
              [
                6.070969666922084,
                46.14262321015139
              ],
              [
                6.070930003389496,
                46.14262473701464
              ],
              [
                6.070919196291004,
                46.14263496595365
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.15144298461798028,
          "ground": "gnd"
        },
        "84_LVBranch0822623": {
          "bus1": "84_MVLV155046_LV",
          "bus2": "84_LVBus1321471",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.070919196291004,
                46.14263496595365
              ],
              [
                6.070922491853249,
                46.142613807381444
              ],
              [
                6.070922491853249,
                46.142613807381444
              ],
              [
                6.070979766772676,
                46.14270324704919
              ],
              [
                6.071036926804618,
                46.1429226814463
              ],
              [
                6.071105325217793,
                46.14291386394731
              ],
              [
                6.071116634188512,
                46.1429138144819
              ],
              [
                6.071123110882025,
                46.142913780591826
              ],
              [
                6.071123110882025,
                46.142913780591826
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04241870048566828,
          "ground": "gnd"
        },
        "84_LVBranch0829268": {
          "bus1": "84_MVLV155046_LV",
          "bus2": "84_LVBus1321468",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.070919196291004,
                46.14263496595365
              ],
              [
                6.07093410063624,
                46.142650731314255
              ],
              [
                6.07093410063624,
                46.142650731314255
              ],
              [
                6.070944309581848,
                46.14265430305388
              ],
              [
