                6.070945663346709,
                46.14265477172507
              ],
              [
                6.070902327557883,
                46.14269771763341
              ],
              [
                6.070915510968066,
                46.14272052940013
              ],
              [
                6.070982983370353,
                46.142920419837694
              ],
              [
                6.071021431256137,
                46.14300513140508
              ],
              [
                6.070118813609552,
                46.143167171044965
              ],
              [
                6.070079013758392,
                46.143139230774246
              ],
              [
                6.070079013758392,
                46.143139230774246
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11865697728689852,
          "ground": "gnd"
        },
        "84_LVBranch1685090": {
          "bus1": "84_LVBus1321468",
          "bus2": "84_LVBus1321469",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.070079013758392,
                46.143139230774246
              ],
              [
                6.070079013758392,
                46.143139230774246
              ],
              [
                6.070035768241519,
                46.143049525351515
              ],
              [
                6.069969646471705,
                46.143037631649904
              ],
              [
                6.069968228020662,
                46.14303438490371
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015793143851653223,
          "ground": "gnd"
        },
        "84_LVBranch0948922": {
          "bus1": "84_LVBus1321469",
          "bus2": "84_LVBus2021699",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.069968228020662,
                46.14303438490371
              ],
              [
                6.069971772068741,
                46.14303498538926
              ],
              [
                6.070007437503793,
                46.14303145626709
              ],
              [
                6.070018047382341,
                46.14302004499771
              ],
              [
                6.069945586878889,
                46.14265693858524
              ],
              [
                6.069931172813655,
                46.142646254940814
              ],
              [
                6.069889905552931,
                46.14264252021336
              ],
              [
                6.069890883735354,
                46.14263553739801
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.049884314979746644,
          "ground": "gnd"
        },
        "84_LVBranch0961404": {
          "bus1": "84_LVBus2021699",
          "bus2": "84_LVBus2080975",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.069890883735354,
                46.14263553739801
              ],
              [
                6.069893666325155,
                46.14263517225651
              ],
              [
                6.069903785546163,
                46.142581903068375
              ],
              [
                6.070040088833941,
                46.142558764318956
              ],
              [
                6.070050124852236,
                46.14255184854515
              ],
              [
                6.070048130112959,
                46.1425380254538
              ],
              [
                6.070045597271165,
                46.142538442395356
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01944943810138523,
          "ground": "gnd"
        },
        "84_LVBranch1334379": {
          "bus1": "84_LVBus2080975",
          "bus2": "84_LVBus2080976",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.070045597271165,
                46.142538442395356
              ],
              [
                6.070057262680391,
                46.1425379849446
              ],
              [
                6.070062887469728,
                46.142550508174516
              ],
              [
                6.070074194815149,
                46.14255289979666
              ],
              [
                6.070088430642826,
                46.14255188004407
              ],
              [
                6.070096868751013,
                46.14254717876806
              ],
              [
                6.070096179943353,
                46.14254165313336
              ],
              [
                6.070096097529261,
                46.14254101634997
              ],
              [
                6.070095086463928,
                46.142532862273235
              ],
              [
                6.070095086463928,
                46.142532862273235
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00591004620958471,
          "ground": "gnd"
        },
        "84_LVBranch0802237": {
          "bus1": "84_LVBus2080975",
          "bus2": "84_LVBus2145640",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.070045597271165,
                46.142538442395356
              ],
              [
                6.070031399020147,
                46.14253931678765
              ],
              [
                6.070028942446402,
                46.14254963004382
              ],
              [
                6.070015501729813,
                46.142552992395444
              ],
              [
                6.069978946319425,
                46.14255695625283
              ],
              [
                6.069989254307258,
                46.14250474365891
              ],
              [
                6.070015895330882,
                46.142462854065464
              ],
              [
                6.070068254660299,
                46.14239116588564
              ],
              [
                6.070009175254055,
                46.1423622953181
              ],
              [
                6.070011538929128,
                46.14235611940326
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030589603540992133,
          "ground": "gnd"
        },
        "84_LVBranch0995981": {
          "bus1": "84_LVBus2145640",
          "bus2": "84_LVBus2162467",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.070011538929128,
                46.14235611940326
              ],
              [
                6.070013902604201,
                46.142349943488426
              ],
              [
                6.070033845497804,
                46.14235317571011
              ],
              [
                6.070040302370514,
                46.14234887315599
              ],
              [
                6.070050980310397,
                46.14232443532281
              ],
              [
                6.070044490274618,
                46.14231877708917
              ],
              [
                6.070043802057479,
                46.14231818734134
              ],
              [
                6.070040742637572,
                46.142315514221075
              ],
              [
                6.070022436782335,
                46.14231215586075
              ],
              [
                6.070022436782335,
                46.14231215586075
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007843479847753217,
          "ground": "gnd"
        },
        "84_LVBranch0900067": {
          "bus1": "84_LVBus2021699",
          "bus2": "84_LVBus2080977",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.069890883735354,
                46.14263553739801
              ],
              [
                6.069889079327977,
                46.142628919724146
              ],
              [
                6.069911748304578,
                46.14262843203946
              ],
              [
                6.069908052768564,
                46.142599208902894
              ],
              [
                6.069900014806839,
                46.142599339338126
              ],
              [
                6.069895264430703,
                46.1425994152071
              ],
              [
                6.069887046081066,
                46.142599560607955
              ],
              [
                6.069887046081066,
                46.142599560607955
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006636665628391732,
          "ground": "gnd"
        },
        "84_LVBranch0824175": {
          "bus1": "84_LVBus1321469",
          "bus2": "84_LVBus2074205",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.069968228020662,
                46.14303438490371
              ],
              [
                6.06996326552154,
                46.14303053767198
              ],
              [
                6.069990616959331,
                46.14302367135975
              ],
              [
                6.069988555980928,
                46.14300793193705
              ],
              [
                6.06997724419346,
                46.14300585569975
              ],
              [
                6.069976089865746,
                46.143005650642124
              ],
              [
                6.069961590288635,
                46.14300300418165
              ],
              [
                6.069961590288635,
                46.14300300418165
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006157861543939703,
          "ground": "gnd"
        },
        "84_LVBranch1890866": {
          "bus1": "84_MVLV155046_LV",
          "bus2": "84_LVBus1321465",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.070919196291004,
                46.14263496595365
              ],
              [
                6.070915958431404,
                46.14265223153722
              ],
              [
                6.070915958431404,
                46.14265223153722
              ],
              [
                6.070881051553084,
                46.14268427949391
              ],
              [
                6.070901349706713,
                46.142747271164055
              ],
              [
                6.070980350394424,
                46.14294577185501
              ],
              [
                6.070992905948395,
                46.14298460103293
              ],
              [
                6.070489664379699,
                46.143071719552275
              ],
              [
                6.070456007784775,
                46.14307070590948
              ],
              [
                6.070441142958886,
                46.14302444103595
              ],
              [
                6.070441142958886,
                46.14302444103595
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08690193270472428,
          "ground": "gnd"
        },
        "84_LVBranch1411675": {
          "bus1": "84_LVBus1321465",
          "bus2": "84_LVBus1321466",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.070441142958886,
                46.14302444103595
              ],
              [
                6.070441142958886,
                46.14302444103595
              ],
              [
                6.070432587696902,
                46.143000521545844
              ],
              [
                6.070431771619478,
                46.142998251691026
              ],
              [
                6.070429752355783,
                46.14299259888048
              ],
              [
                6.070440879427432,
                46.142989983956916
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0036471626459754045,
          "ground": "gnd"
        },
        "84_LVBranch1777858": {
          "bus1": "84_LVBus1321466",
          "bus2": "84_LVBus2221136",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.070440879427432,
                46.142989983956916
              ],
              [
                6.070452006499082,
                46.14298736903335
              ],
              [
                6.07045538973845,
                46.143010504653425
              ],
              [
                6.07049486409753,
                46.14300772321832
              ],
              [
                6.070494403972322,
                46.14300459493257
              ],
              [
                6.070493845426168,
                46.14300078535684
              ],
              [
                6.07049184193096,
                46.14298702560819
              ],
              [
                6.07049184193096,
                46.14298702560819
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007962871394072897,
          "ground": "gnd"
        },
        "84_LVBranch0761877": {
          "bus1": "84_MVLV155046_LV",
          "bus2": "84_LVBus1321462",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.070919196291004,
                46.14263496595365
              ],
              [
                6.070937934446198,
                46.142638769252315
              ],
              [
                6.070937934446198,
                46.142638769252315
              ],
              [
                6.070955305198609,
                46.14268586098167
              ],
              [
                6.070936386266149,
                46.142706698168546
              ],
              [
                6.07106348237271,
                46.14304362537902
              ],
              [
                6.071018809224504,
                46.143048073994315
              ],
              [
                6.07059125582001,
                46.14312174809998
              ],
              [
                6.070584303145895,
                46.14317792112244
              ],
              [
                6.070570704788952,
                46.14320077117034
              ],
              [
                6.070570704788952,
                46.14320077117034
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09339598935069092,
          "ground": "gnd"
        },
        "84_LVBranch0810624": {
          "bus1": "84_LVBus1321462",
          "bus2": "84_LVBus1321463",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.070570704788952,
                46.14320077117034
              ],
              [
                6.070570704788952,
                46.14320077117034
              ],
              [
                6.070546639403545,
                46.143174968267104
              ],
              [
                6.070299592454071,
                46.14321436749237
              ],
              [
                6.070297451766884,
                46.14321470843282
              ],
              [
                6.070299316355016,
                46.14323117491195
              ],
              [
                6.070299316355016,
                46.14323117491195
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025007332310014282,
          "ground": "gnd"
        },
        "84_LVBranch1772689": {
          "bus1": "84_MVLV155046_LV",
          "bus2": "84_LVBus1321459",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.070919196291004,
                46.14263496595365
              ],
              [
                6.070901095423249,
                46.14263574423769
              ],
              [
                6.070901095423249,
                46.14263574423769
              ],
              [
                6.070842982968797,
                46.14263447601373
              ],
              [
                6.070773505064874,
                46.142684536665016
              ],
              [
                6.070773505064874,
                46.142684536665016
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012223965701533798,
          "ground": "gnd"
        },
        "84_LVBranch0830079": {
          "bus1": "84_LVBus1321459",
          "bus2": "84_LVBus1321460",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.070773505064874,
                46.142684536665016
              ],
              [
                6.070773505064874,
                46.142684536665016
              ],
              [
                6.070709854263697,
                46.14269266567418
              ],
              [
                6.070706668828977,
                46.14269307717331
              ],
              [
                6.070688864504563,
                46.14269534981509
              ],
              [
                6.070688864504563,
                46.14269534981509
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00664919711326745,
          "ground": "gnd"
        },
        "84_207032": {
          "bus1": "84_MVLV038579",
          "bus2": "84_MVLV147628",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.072331796462238,
                46.14298442079024
              ],
              [
                6.072341255722209,
                46.142966994524734
              ],
              [
                6.072322749485495,
                46.14294915966718
              ],
              [
                6.072300994128635,
                46.142893872437455
              ],
              [
                6.073091231372381,
                46.142737530435525
              ],
              [
                6.073207279118799,
                46.142750915014105
              ],
              [
                6.073247878836513,
                46.14275284216294
              ],
              [
                6.073286944354925,
                46.14275469392684
              ],
              [
                6.073296781115305,
                46.14273956992454
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0875554877708742,
          "ground": "gnd"
        },
        "84_368511": {
          "bus1": "84_MVLV147628",
          "bus2": "84_MVLV099891",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.073296781115305,
                46.14273956992454
              ],
              [
                6.073309502499096,
                46.14272891716095
              ],
              [
                6.073315014812805,
                46.14270646021834
              ],
              [
                6.07359345891542,
                46.14269040735933
              ],
              [
                6.073986947664891,
                46.14264771596994
              ],
              [
                6.074636862329936,
                46.14257210503203
              ],
              [
                6.074699036670973,
                46.142564373907156
              ],
              [
                6.074726005952562,
                46.14256272519887
              ],
              [
                6.074746624136443,
                46.14254837031404
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.11277582222308695,
          "ground": "gnd"
        },
        "84_LVBranch1127394": {
          "bus1": "84_MVLV099891_LV",
          "bus2": "84_LVBus1321346",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074746624136443,
                46.14254837031404
              ],
              [
                6.074735046514313,
                46.14256872214802
              ],
              [
                6.074735046514313,
                46.14256872214802
              ],
              [
                6.074661358382164,
                46.142587138331564
              ],
              [
                6.073800601785118,
                46.142682971767584
              ],
              [
                6.07378028679716,
                46.14267809518917
              ],
              [
                6.073759117462538,
                46.142660735931784
              ],
              [
                6.073702292567446,
                46.14261618327758
              ],
              [
                6.073738815828333,
                46.142485092384916
              ],
              [
                6.073762916984334,
                46.14231487990628
              ],
              [
                6.073801991162576,
                46.142173544559725
              ],
              [
                6.073769485294354,
                46.14214976882872
              ],
              [
                6.073735821706146,
                46.14213122849964
              ],
              [
                6.073738059655526,
                46.14213003760373
              ],
              [
                6.073724327392709,
                46.14211512553828
              ],
              [
                6.073702411140522,
                46.14211316617986
              ],
              [
                6.073701041952194,
                46.14211304032307
              ],
              [
                6.07368268534507,
                46.14211140459394
              ],
              [
                6.07368268534507,
                46.14211140459394
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14645657976584764,
          "ground": "gnd"
        },
        "84_LVBranch1592671": {
          "bus1": "84_MVLV099891_LV",
          "bus2": "84_LVBus1321343",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074746624136443,
                46.14254837031404
              ],
              [
                6.074761778594332,
                46.14252991776252
              ],
              [
                6.074761778594332,
                46.14252991776252
              ],
              [
                6.074718214488474,
                46.14249074556189
              ],
              [
                6.074632455498794,
                46.14248104437223
              ],
              [
                6.074465164466663,
                46.142502187292905
              ],
              [
                6.074465164466663,
                46.142502187292905
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02535426563244384,
          "ground": "gnd"
        },
        "84_LVBranch0876184": {
          "bus1": "84_LVBus1321343",
          "bus2": "84_LVBus1321344",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074465164466663,
                46.142502187292905
              ],
              [
                6.074465164466663,
                46.142502187292905
              ],
              [
                6.074434697822269,
                46.14250139358822
              ],
              [
                6.074421404443624,
                46.14249441138925
              ],
              [
                6.074414238894625,
                46.14241036848013
              ],
              [
                6.074413957714887,
                46.14240701811297
              ],
              [
                6.074412722848535,
                46.142392575457805
              ],
              [
                6.074412722848535,
                46.142392575457805
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014982322550560109,
          "ground": "gnd"
        },
        "84_LVBranch1772641": {
          "bus1": "84_MVLV099891_LV",
          "bus2": "84_LVBus1321341",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074746624136443,
                46.14254837031404
              ],
              [
                6.074717357143948,
                46.142552418878346
              ],
              [
                6.074717357143948,
                46.142552418878346
              ],
              [
                6.0747044229196,
                46.142552765660476
              ],
              [
                6.074632963003588,
                46.142554706094536
              ],
              [
                6.073949084815143,
                46.14263144025795
              ],
              [
                6.073798156117943,
                46.14264837512577
              ],
              [
                6.073770945957406,
                46.14265142768435
              ],
              [
                6.073593977332401,
                46.14267128605657
              ],
              [
                6.073558910794122,
                46.14262865290577
              ],
              [
                6.073496145983667,
                46.1425705786932
              ],
              [
                6.07349308989852,
                46.14255243127206
              ],
              [
                6.073489166711679,
                46.14252918745755
              ],
              [
                6.073488813473847,
                46.1425270554374
              ],
              [
                6.073485085373425,
                46.14250495808674
              ],
              [
                6.073485085373425,
                46.14250495808674
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10871740820335586,
          "ground": "gnd"
        },
        "84_LVBranch1420860": {
          "bus1": "84_MVLV099891_LV",
          "bus2": "84_LVBus1321339",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074746624136443,
                46.14254837031404
              ],
              [
                6.074758243131478,
                46.1425660993547
              ],
              [
                6.074758243131478,
                46.1425660993547
              ],
              [
                6.074798738457003,
                46.14264353636614
              ],
              [
                6.074830120250138,
                46.14265372118555
              ],
              [
                6.074855502351582,
                46.14265368318868
              ],
              [
                6.07487208070612,
                46.142651864769036
              ],
              [
                6.074885070407801,
                46.14265043527462
              ],
              [
                6.074904053508143,
                46.14264834815066
              ],
              [
                6.074909649438407,
                46.14265655319954
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017593389171953862,
          "ground": "gnd"
        },
        "84_LVBranch0894585": {
          "bus1": "84_LVBus1321339",
          "bus2": "84_LVBus2239209",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074909649438407,
                46.14265655319954
              ],
              [
                6.074915245368671,
                46.142664758248415
              ],
              [
                6.074843751940326,
                46.142683813512214
              ],
              [
                6.074833298529495,
                46.14268954558587
              ],
              [
                6.074829899869675,
                46.1427095548151
              ],
              [
                6.07488369756629,
                46.142894034136056
              ],
              [
                6.074897779957191,
                46.142896261429144
              ],
              [
                6.074933326714592,
                46.14289422084658
              ],
              [
                6.074929059380185,
                46.142899743786316
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03397867586153637,
          "ground": "gnd"
        },
        "84_LVBranch0848795": {
          "bus1": "84_LVBus2239209",
          "bus2": "84_LVBus2239210",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074929059380185,
                46.142899743786316
              ],
              [
                6.074924792045779,
                46.14290526672605
              ],
              [
                6.074896053908781,
                46.142904929366445
              ],
              [
                6.074897787800186,
                46.14291454569285
              ],
              [
                6.074902949981912,
                46.142931083198434
              ],
              [
                6.074941041637928,
                46.143053086024366
              ],
              [
                6.074954728597569,
                46.14306070366402
              ],
              [
                6.075026008079583,
                46.143076179846986
              ],
              [
                6.075036478463155,
                46.143078454556544
              ],
              [
                6.075047490304071,
                46.143088826799705
              ],
              [
                6.075056354817694,
                46.14309717141131
              ],
              [
                6.075065262427605,
                46.14310557764679
              ],
              [
                6.075065262427605,
                46.14310557764679
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03077413182261346,
          "ground": "gnd"
        },
        "84_LVBranch1157833": {
          "bus1": "84_MVLV099891_LV",
          "bus2": "84_LVBus1321336",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074746624136443,
                46.14254837031404
              ],
              [
                6.074768997738911,
                46.14255681751283
              ],
              [
                6.074768997738911,
                46.14255681751283
              ],
              [
                6.074813016635163,
                46.14256004511632
              ],
              [
                6.074973246834838,
                46.142538351639324
              ],
              [
                6.075088579105095,
                46.14247598976768
              ],
              [
                6.075317639561903,
                46.142426258257075
              ],
              [
                6.075373642162393,
                46.142424720698365
              ],
              [
                6.075373642162393,
                46.142424720698365
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05019407046255996,
          "ground": "gnd"
        },
        "84_LVBranch0991615": {
          "bus1": "84_LVBus1321336",
          "bus2": "84_LVBus1321337",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.075373642162393,
                46.142424720698365
              ],
              [
                6.075373642162393,
                46.142424720698365
              ],
              [
                6.075403254853386,
                46.142481738053355
              ],
              [
                6.075415798421128,
                46.142481552732804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00673806806216856,
          "ground": "gnd"
        },
        "84_LVBranch0963372": {
          "bus1": "84_LVBus1321337",
          "bus2": "84_LVBus2233091",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.075415798421128,
                46.142481552732804
              ],
              [
                6.075428341988871,
                46.14248136741225
              ],
              [
                6.075441626135704,
                46.14241630155334
              ],
              [
                6.075441626135704,
                46.14241630155334
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007304804976929639,
          "ground": "gnd"
        },
        "84_LVBranch0922002": {
          "bus1": "84_LVBus2233091",
          "bus2": "84_LVBus2233092",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.075441626135704,
                46.14241630155334
              ],
              [
                6.075441626135704,
                46.14241630155334
              ],
              [
                6.07546266559792,
                46.142408102494706
              ],
              [
                6.075474440651116,
                46.14240350656948
              ],
              [
                6.075485189404506,
                46.1423992508421
              ],
              [
                6.075571203382256,
                46.14236517716996
              ],
              [
                6.075748159967863,
                46.14231715966928
              ],
              [
                6.07588595399469,
                46.14230617815525
              ],
              [
                6.075924075609604,
                46.14230314232462
              ],
              [
                6.075925384459395,
                46.14230390065247
              ],
              [
                6.075945211751032,
                46.14231546729023
              ],
              [
                6.075946885060176,
                46.14231643873706
              ],
              [
                6.075962339668939,
                46.142316756005826
              ],
              [
                6.075968814437863,
                46.142316884028396
              ],
              [
                6.075968814437863,
                46.142316884028396
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0438655688742033,
          "ground": "gnd"
        },
        "84_LVBranch0837314": {
          "bus1": "84_MVLV099891_LV",
          "bus2": "84_LVBus1321334",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074746624136443,
                46.14254837031404
              ],
              [
                6.074743286845391,
                46.14253142115967
              ],
              [
                6.074743286845391,
                46.14253142115967
              ],
              [
                6.074706790833775,
                46.14250993938438
              ],
              [
                6.074621053267845,
                46.14250225507869
              ],
              [
                6.074195294503483,
                46.14254069280356
              ],
              [
                6.074177361550648,
                46.142534647648255
              ],
              [
                6.074169279579006,
                46.14251842285821
              ],
              [
                6.074167876490872,
                46.1425077687692
              ],
              [
                6.07416456693509,
                46.14248251409378
              ],
              [
                6.074164514011244,
                46.14248211952956
              ],
              [
                6.074160572448767,
                46.14245217501744
              ],
              [
                6.074160572448767,
                46.14245217501744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05438926972024481,
          "ground": "gnd"
        },
        "84_LVBranch1370041": {
          "bus1": "84_MVLV099891_LV",
          "bus2": "84_LVBus1321331",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074746624136443,
                46.14254837031404
              ],
              [
                6.074734255763129,
                46.14253370147169
              ],
              [
                6.074734255763129,
                46.14253370147169
              ],
              [
                6.074677171716861,
                46.14252701492266
              ],
              [
                6.074619997736114,
                46.142521664378826
              ],
              [
                6.074466479660074,
                46.14253559635298
              ],
              [
                6.074002500411902,
                46.14258244920845
              ],
              [
                6.073993181235079,
                46.14258355004425
              ],
              [
                6.073993181235079,
                46.14258355004425
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05784781491311736,
          "ground": "gnd"
        },
        "84_LVBranch1279025": {
          "bus1": "84_LVBus1321331",
          "bus2": "84_LVBus1321332",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.073993181235079,
                46.14258355004425
              ],
              [
                6.073993181235079,
                46.14258355004425
              ],
              [
                6.073966717708379,
                46.14257952536062
              ],
              [
                6.073953710167852,
                46.14257028186743
              ],
              [
                6.073948197894096,
                46.14253499401547
              ],
              [
                6.073943055189977,
                46.14252763411759
              ],
              [
                6.073927538555321,
                46.14252394994893
              ],
              [
                6.073923029530658,
                46.14252395495564
              ],
              [
                6.073918870195633,
                46.14252395740451
              ],
              [
                6.073914206026727,
                46.142523967541685
              ],
              [
                6.073906908998135,
                46.1425193990484
              ],
              [
                6.073906044919744,
                46.14251453674298
              ],
              [
                6.073906044919744,
                46.14251453674298
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011985591972306992,
          "ground": "gnd"
        },
        "84_LVBranch1757554": {
          "bus1": "84_MVLV099891_LV",
          "bus2": "84_LVBus1321329",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074746624136443,
                46.14254837031404
              ],
              [
                6.074723785568136,
                46.142543352202594
              ],
              [
                6.074723785568136,
                46.142543352202594
              ],
              [
                6.074632051284043,
                46.14254044190093
              ],
              [
                6.073826933019507,
                46.14262694119991
              ],
              [
                6.073738885157657,
                46.14260481310396
              ],
              [
                6.073747777755433,
                46.1425446575192
              ],
              [
                6.073802837377187,
                46.142257093903865
              ],
              [
                6.073825544775424,
                46.14215039186362
              ],
              [
                6.073850792217927,
                46.14214384636968
              ],
              [
                6.073850792217927,
                46.14214384636968
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13031335754672937,
          "ground": "gnd"
        },
        "84_LVBranch0868536": {
          "bus1": "84_MVLV147628_LV",
          "bus2": "84_LVBus1321426",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.073296781115305,
                46.14273956992454
              ],
              [
                6.073265092369386,
                46.142746103091824
              ],
              [
                6.073265092369386,
                46.142746103091824
              ],
              [
                6.073217241520614,
                46.14272702291278
              ],
              [
                6.073169499490841,
                46.142644015407946
              ],
              [
                6.073130116368644,
                46.14261763864507
              ],
              [
                6.072547842759863,
                46.14273513968165
              ],
              [
                6.072396402074891,
                46.14274819849649
              ],
              [
                6.072383662053793,
                46.14272392207517
              ],
              [
                6.072383349354717,
                46.14272332893389
              ],
              [
                6.072370907885576,
                46.142699628106094
              ],
              [
                6.072356736739406,
                46.14267261578585
              ],
              [
                6.072356722580969,
                46.14267259823968
              ],
              [
                6.072363193829156,
                46.142671159343735
              ],
              [
                6.072363193829156,
                46.142671159343735
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08653134288340569,
          "ground": "gnd"
        },
        "84_LVBranch1480323": {
          "bus1": "84_MVLV147628_LV",
          "bus2": "84_LVBus1321424",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.073296781115305,
                46.14273956992454
              ],
              [
                6.07326515205322,
                46.14273807575157
              ],
              [
                6.07326515205322,
                46.14273807575157
              ],
              [
                6.073231897272669,
                46.1427082808312
              ],
              [
                6.073210311428979,
                46.142655672274564
              ],
              [
                6.073049649496125,
                46.14256900353324
              ],
              [
                6.072933245066786,
                46.14246972946931
              ],
              [
                6.072908434198887,
                46.14244857235619
              ],
              [
                6.072905881700171,
                46.14244876483444
              ],
              [
                6.0729005569152,
                46.14244915705755
              ],
              [
                6.0729005569152,
                46.14244915705755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04386732323686014,
          "ground": "gnd"
        },
        "84_LVBranch1436433": {
          "bus1": "84_MVLV147628_LV",
          "bus2": "84_LVBus1321422",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.073296781115305,
                46.14273956992454
              ],
              [
                6.07327158788842,
                46.14273233255845
              ],
              [
                6.07327158788842,
                46.14273233255845
              ],
              [
                6.073234645338069,
                46.14265205743505
              ],
              [
                6.073011517894467,
                46.14251338419095
              ],
              [
                6.072862544778383,
                46.14238069854359
              ],
              [
                6.072824929281416,
                46.142311407256265
              ],
              [
                6.072759812123904,
                46.14219147733159
              ],
              [
                6.072758344642478,
                46.142188778670224
              ],
              [
                6.072750544959437,
                46.14217439993264
              ],
              [
                6.072740092859293,
                46.14215515495881
              ],
              [
                6.072725581550878,
                46.14215404045789
              ],
              [
                6.072725581550878,
                46.14215404045789
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07912660202412135,
          "ground": "gnd"
        },
        "84_LVBranch1113111": {
          "bus1": "84_MVLV147628_LV",
          "bus2": "84_LVBus1321420",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.073296781115305,
                46.14273956992454
              ],
              [
                6.073282715529343,
                46.142727740262494
              ],
              [
                6.073282715529343,
                46.142727740262494
              ],
              [
                6.07325519362157,
                46.1426311839737
              ],
              [
                6.073142959025124,
                46.14258243742058
              ],
              [
                6.073027079394755,
                46.1425092037629
              ],
              [
                6.072890014387403,
                46.1423577678642
              ],
              [
                6.072826556572757,
                46.14227913490349
              ],
              [
                6.072771722439134,
                46.14219131774314
              ],
              [
                6.072724935758816,
                46.14211638493117
              ],
              [
                6.072710935975166,
                46.142093960632046
              ],
              [
                6.072693078369586,
                46.1419922388935
              ],
              [
                6.07269262977854,
                46.14198965966741
              ],
              [
                6.072688764742534,
                46.14196763888657
              ],
              [
                6.072722054930098,
                46.14198451652925
              ],
              [
                6.072722054930098,
                46.14198451652925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10294274693385544,
          "ground": "gnd"
        },
        "84_LVBranch1385418": {
          "bus1": "84_MVLV147628_LV",
          "bus2": "84_LVBus1321417",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.073296781115305,
                46.14273956992454
              ],
              [
                6.073297236457829,
                46.14272577393521
              ],
              [
                6.073297236457829,
                46.14272577393521
              ],
              [
                6.07328984817484,
                46.142680676264526
              ],
              [
                6.07328275651325,
                46.142637451279214
              ],
              [
                6.073219527027077,
                46.14259814516367
              ],
              [
                6.07320577708194,
                46.14258960167217
              ],
              [
                6.07320577708194,
                46.14258960167217
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017859939327764682,
          "ground": "gnd"
        },
        "84_LVBranch1171556": {
          "bus1": "84_LVBus1321417",
          "bus2": "84_LVBus1321418",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07320577708194,
                46.14258960167217
              ],
              [
                6.07320577708194,
                46.14258960167217
              ],
              [
                6.073204071855246,
                46.142571121351075
              ],
              [
                6.073229179396898,
                46.14257029116045
              ],
              [
                6.073232398643951,
                46.14257018471445
              ],
              [
                6.073278321395615,
                46.142568666245076
              ],
              [
                6.073274920798608,
                46.14256082087578
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007801695621662228,
          "ground": "gnd"
        },
        "84_LVBranch0848555": {
          "bus1": "84_LVBus1321418",
          "bus2": "84_LVBus2221825",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.073274920798608,
                46.14256082087578
              ],
              [
                6.0732715202016,
                46.14255297550648
              ],
              [
                6.073278796910886,
                46.14253130689604
              ],
              [
                6.073219745490943,
                46.142540555260204
              ],
              [
                6.073219745490943,
                46.142540555260204
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007150238349966677,
          "ground": "gnd"
        },
        "84_LVBranch1225406": {
          "bus1": "84_LVBus2221825",
          "bus2": "84_LVBus2221826",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.073219745490943,
                46.142540555260204
              ],
              [
                6.073219745490943,
                46.142540555260204
              ],
              [
                6.073125530251185,
                46.142553650404885
              ],
              [
                6.07291420428877,
                46.142352050179696
              ],
              [
                6.072860346302978,
                46.14227263146722
              ],
              [
                6.072826251925362,
                46.142239648653025
              ],
              [
                6.072822963393379,
                46.142236469771504
              ],
              [
                6.072796737642406,
                46.14221110804637
              ],
              [
                6.072819606456624,
                46.14219593152197
              ],
              [
                6.072822221863957,
                46.14219419674393
              ],
              [
                6.072848833613717,
                46.14220436866487
              ],
              [
                6.072859979464269,
                46.14220212667061
              ],
              [
                6.072866203754637,
                46.142200867044416
              ],
              [
                6.072866203754637,
                46.142200867044416
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.059796850291596856,
          "ground": "gnd"
        },
        "84_LVBranch0822629": {
          "bus1": "84_MVLV038579_LV",
          "bus2": "84_LVBus1321061",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.072331796462238,
                46.14298442079024
              ],
              [
                6.072307396079828,
                46.142992370060924
              ],
              [
                6.072307396079828,
                46.142992370060924
              ],
              [
                6.072232387532398,
                46.143020673070446
              ],
              [
                6.072188063153452,
                46.143096510220765
              ],
              [
                6.072167472878159,
                46.14310579266881
              ],
              [
                6.072094550002777,
                46.14308105564904
              ],
              [
                6.072094550002777,
                46.14308105564904
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023858538691538204,
          "ground": "gnd"
        },
        "84_LVBranch1570281": {
          "bus1": "84_LVBus1321061",
          "bus2": "84_LVBus1321062",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.072094550002777,
                46.14308105564904
              ],
              [
                6.072094550002777,
                46.14308105564904
              ],
              [
                6.072047996897499,
                46.14307033574252
              ],
              [
                6.072045403192639,
                46.143069736934166
              ],
              [
                6.072030025657082,
                46.14306619202046
              ],
              [
                6.072030025657082,
                46.14306619202046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005252002331614316,
          "ground": "gnd"
        },
        "84_LVBranch0947590": {
          "bus1": "84_MVLV038579_LV",
          "bus2": "84_LVBus1321058",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.072331796462238,
                46.14298442079024
              ],
              [
                6.072322938871524,
                46.14299984559419
              ],
              [
                6.072322938871524,
                46.14299984559419
              ],
              [
                6.072270513434103,
                46.14302564570009
              ],
              [
                6.072261337284074,
                46.14303016437492
              ],
              [
                6.072107701643453,
                46.14331799507493
              ],
              [
                6.072073425152256,
                46.143333872770484
              ],
              [
                6.071902847252068,
                46.143348121885374
              ],
              [
                6.071891158108161,
                46.14328105378965
              ],
              [
                6.071891158108161,
                46.14328105378965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06392264791207755,
          "ground": "gnd"
        },
        "84_LVBranch1297120": {
          "bus1": "84_LVBus1321058",
          "bus2": "84_LVBus1321059",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.071891158108161,
                46.14328105378965
              ],
              [
                6.071891158108161,
                46.14328105378965
              ],
              [
                6.071818187494604,
                46.14328346568001
              ],
              [
                6.07181693985885,
                46.14328038144073
              ],
              [
                6.071810785384355,
                46.14326523669855
              ],
              [
                6.071810785384355,
                46.14326523669855
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007749698710695424,
          "ground": "gnd"
        },
        "84_LVBranch0897458": {
          "bus1": "84_MVLV038579_LV",
          "bus2": "84_LVBus1321056",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.072331796462238,
                46.14298442079024
              ],
              [
                6.072347685326124,
                46.142991083244446
              ],
              [
                6.072347685326124,
                46.142991083244446
              ],
              [
                6.072383630748743,
                46.14300092872278
              ],
              [
                6.072421115377039,
                46.14305221019917
              ],
              [
                6.072410066617573,
                46.14312424527117
              ],
              [
                6.072423361090532,
                46.143222722207696
              ],
              [
                6.072459958977729,
                46.143264260242944
              ],
              [
                6.07312449135072,
                46.14314062634306
              ],
              [
                6.073299836635266,
                46.1431080052681
              ],
              [
                6.073349967792135,
                46.14309867354123
              ],
              [
                6.073349967792135,
                46.14309867354123
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10502519447028436,
          "ground": "gnd"
        },
        "84_LVBranch1933144": {
          "bus1": "84_MVLV038579_LV",
          "bus2": "84_LVBus1321054",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.072331796462238,
                46.14298442079024
              ],
              [
                6.072348931075216,
                46.1429810711583
              ],
              [
                6.072348931075216,
                46.1429810711583
              ],
              [
                6.072386117762269,
                46.14298273314713
              ],
              [
                6.072403625710022,
                46.14298351445009
              ],
              [
                6.072403625710022,
                46.14298351445009
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004234618116971532,
          "ground": "gnd"
        },
        "84_LVBranch1836689": {
          "bus1": "84_MVLV038579_LV",
          "bus2": "84_LVBus1321051",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.072331796462238,
                46.14298442079024
              ],
              [
                6.072326497316604,
                46.142972877675504
              ],
              [
                6.072326497316604,
                46.142972877675504
              ],
              [
                6.072312068542793,
                46.14296217678891
              ],
              [
                6.072296170688183,
                46.1429324653547
              ],
              [
                6.072260867628288,
                46.14286647512492
              ],
              [
                6.072137459861352,
                46.142858205727606
              ],
              [
                6.072031041366933,
                46.14286018318952
              ],
              [
                6.071887755477618,
                46.142870089469255
              ],
              [
                6.071815389699704,
                46.14286296083863
              ],
              [
                6.071307552153519,
                46.142945181982256
              ],
              [
                6.071292259457858,
                46.142971862113015
              ],
              [
                6.071305421890594,
                46.14301425604711
              ],
              [
                6.071311349808571,
                46.143027796021414
              ],
              [
                6.071311349808571,
                46.143027796021414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09743044320313117,
          "ground": "gnd"
        },
        "84_LVBranch1397668": {
          "bus1": "84_LVBus1321051",
          "bus2": "84_LVBus1321052",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.071311349808571,
                46.143027796021414
              ],
              [
                6.071311349808571,
                46.143027796021414
              ],
              [
                6.071322001550445,
                46.143053753842075
              ],
              [
                6.071323401799421,
                46.14305717531337
              ],
              [
                6.071332062427211,
                46.14307827203335
              ],
              [
                6.071332062427211,
                46.14307827203335
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005834386547511673,
          "ground": "gnd"
        },
        "84_LVBranch1549374": {
          "bus1": "84_MVLV090084_LV",
          "bus2": "84_LVBus1321293",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.072136017510982,
                46.14360403556689
              ],
              [
                6.072107992074021,
                46.14361563541044
              ],
              [
                6.072107992074021,
                46.14361563541044
              ],
              [
                6.072065749972658,
                46.14361168147217
              ],
              [
                6.07204015449212,
                46.14359780985151
              ],
              [
                6.071991345934205,
                46.14355980977908
              ],
              [
                6.071991345934205,
                46.14355980977908
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011463166180033053,
          "ground": "gnd"
        },
        "84_LVBranch0995259": {
          "bus1": "84_LVBus1321293",
          "bus2": "84_LVBus1321294",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.071991345934205,
                46.14355980977908
              ],
              [
                6.071991345934205,
                46.14355980977908
              ],
              [
                6.071941519316908,
                46.14355181909606
              ],
              [
                6.071731274849437,
                46.1436208003747
              ],
              [
                6.07172387823623,
                46.143645652344404
              ],
              [
                6.071761489300335,
                46.143692912672186
              ],
              [
                6.071800316792974,
                46.143698663920496
              ],
              [
                6.071800316792974,
                46.143698663920496
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0338051482732528,
          "ground": "gnd"
        },
        "84_LVBranch1765694": {
          "bus1": "84_MVLV090084_LV",
          "bus2": "84_LVBus1321288",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.072136017510982,
                46.14360403556689
              ],
              [
                6.072106274164645,
                46.143604730506844
              ],
              [
                6.072106274164645,
                46.143604730506844
              ],
              [
                6.072070178414833,
                46.14359231385628
              ],
              [
                6.072010465835484,
                46.14353509269922
              ],
              [
                6.072010465835484,
                46.14353509269922
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010969107883956553,
          "ground": "gnd"
        },
        "84_LVBranch1588334": {
          "bus1": "84_LVBus1321288",
          "bus2": "84_LVBus1321289",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.072010465835484,
                46.14353509269922
              ],
              [
                6.072010465835484,
                46.14353509269922
              ],
              [
                6.071952696589141,
                46.14352067225408
              ],
              [
                6.071897860072418,
                46.14353472548789
              ],
              [
                6.071308917439033,
                46.14372635273437
              ],
              [
                6.071230745630588,
                46.1437461307345
              ],
              [
                6.071230745630588,
                46.1437461307345
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0659273553191127,
          "ground": "gnd"
        },
        "84_LVBranch1125832": {
          "bus1": "84_LVBus1321289",
          "bus2": "84_LVBus1321291",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.071230745630588,
                46.1437461307345
              ],
              [
                6.071230745630588,
                46.1437461307345
              ],
              [
                6.071245787193382,
                46.143749308564615
              ],
              [
                6.071306388192122,
                46.14378410000144
              ],
              [
                6.071298843775079,
                46.143813046060686
              ],
              [
                6.071298843775079,
                46.143813046060686
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010557229659971913,
          "ground": "gnd"
        },
        "84_LVBranch0964789": {
          "bus1": "84_LVBus1321289",
          "bus2": "84_LVBus1321290",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.071230745630588,
                46.1437461307345
              ],
              [
                6.071230745630588,
                46.1437461307345
              ],
              [
                6.070985591980904,
                46.14381457087346
              ],
              [
                6.070985408170484,
                46.143817567315864
              ],
              [
                6.070985267535963,
                46.14381986878223
              ],
              [
                6.070985125672166,
                46.143822152274964
              ],
              [
                6.070984081437361,
                46.143838904021756
              ],
              [
                6.070984081437361,
                46.143838904021756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023119013105176514,
          "ground": "gnd"
        },
        "84_LVBranch0824886": {
          "bus1": "84_MVLV090084_LV",
          "bus2": "84_LVBus1321285",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.072136017510982,
                46.14360403556689
              ],
              [
                6.072120285807723,
                46.1435873609507
              ],
              [
                6.072120285807723,
                46.1435873609507
              ],
              [
                6.072109072523487,
                46.14356343034331
              ],
              [
                6.072073266317293,
                46.1435232351129
              ],
              [
                6.072042093751436,
                46.14348826397252
              ],
              [
                6.072042093751436,
                46.14348826397252
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012625396714893237,
          "ground": "gnd"
        },
        "84_LVBranch1621688": {
          "bus1": "84_LVBus1321285",
          "bus2": "84_LVBus1321286",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.072042093751436,
                46.14348826397252
              ],
              [
                6.072042093751436,
                46.14348826397252
              ],
              [
                6.072030191208069,
                46.14347490350222
              ],
              [
                6.071953120566873,
                46.14345905841781
              ],
              [
                6.070849948785226,
                46.14379757109328
              ],
              [
                6.070730525869338,
                46.14382807923766
              ],
              [
                6.070470811438775,
                46.14389072138319
              ],
              [
                6.070440178264871,
                46.143822126400075
              ],
              [
                6.070425400199828,
                46.143814274063885
              ],
              [
                6.070410820625929,
                46.14381434594556
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14161720238617911,
          "ground": "gnd"
        },
        "84_LVBranch0829657": {
          "bus1": "84_LVBus1321286",
          "bus2": "84_LVBus2251296",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.070410820625929,
                46.14381434594556
              ],
              [
                6.07039624105203,
                46.14381441782723
              ],
              [
                6.070405414183541,
                46.14384623417776
              ],
              [
                6.070224291052581,
                46.14388386033738
              ],
              [
                6.070217032672261,
                46.14386696857943
              ],
              [
                6.07020946594043,
                46.14384935743113
              ],
              [
                6.07020946594043,
                46.14384935743113
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02221496657007488,
          "ground": "gnd"
        },
        "84_LVBranch1633510": {
          "bus1": "84_MVLV090084_LV",
          "bus2": "84_LVBus1321281",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.072136017510982,
                46.14360403556689
              ],
              [
                6.072110324254822,
                46.14359536431317
              ],
              [
                6.072110324254822,
                46.14359536431317
              ],
              [
                6.072076760499539,
                46.14356578643334
              ],
              [
                6.072025523937362,
                46.14351313095308
              ],
              [
                6.072025523937362,
                46.14351313095308
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011253262069323427,
          "ground": "gnd"
        },
        "84_LVBranch1212773": {
          "bus1": "84_LVBus1321281",
          "bus2": "84_LVBus1321282",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.072025523937362,
                46.14351313095308
              ],
              [
                6.072025523937362,
                46.14351313095308
              ],
              [
                6.072008923017755,
                46.14349606171918
              ],
              [
                6.07194736382285,
                46.14348780132904
              ],
              [
                6.07104763458486,
                46.143780257111324
              ],
              [
                6.070829110539192,
                46.14383298216145
              ],
              [
                6.070778555387522,
                46.143867771895465
              ],
              [
                6.070778555387522,
                46.143867771895465
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10724334885863479,
          "ground": "gnd"
        },
        "84_LVBranch1094827": {
          "bus1": "84_LVBus1321282",
          "bus2": "84_LVBus1321283",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.070778555387522,
                46.143867771895465
              ],
              [
                6.070778555387522,
                46.143867771895465
              ],
              [
                6.070731781154136,
                46.14388035118496
              ],
              [
                6.070731735524075,
                46.14388612626453
              ],
              [
                6.070731709148884,
                46.14389047758099
              ],
              [
                6.070731582047222,
                46.14390832491021
              ],
              [
                6.07072015950518,
                46.14391164316801
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0069843825896218435,
          "ground": "gnd"
        },
        "84_LVBranch0721330": {
          "bus1": "84_LVBus1321283",
          "bus2": "84_LVBus2231054",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07072015950518,
                46.14391164316801
              ],
              [
                6.070708736963137,
                46.143914961425814
              ],
              [
                6.070667149259397,
                46.14389499767857
              ],
              [
                6.070388352216492,
                46.14395961221032
              ],
              [
                6.070395391954308,
                46.14399244479742
              ],
              [
                6.070400871891984,
                46.14401800612211
              ],
              [
                6.070403342975808,
                46.144029507648746
              ],
              [
                6.070403342975808,
                46.144029507648746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.034466259378388014,
          "ground": "gnd"
        },
        "84_LVBranch1384339": {
          "bus1": "84_MVLV090084_LV",
          "bus2": "84_LVBus1321277",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.072136017510982,
                46.14360403556689
              ],
              [
                6.072135072911217,
                46.14358606151837
              ],
              [
                6.072135072911217,
                46.14358606151837
              ],
              [
                6.072141312205328,
                46.143564373248616
              ],
              [
                6.072117204056769,
                46.143505569904285
              ],
              [
                6.072074817577177,
                46.143447037479525
              ],
              [
                6.072074817577177,
                46.143447037479525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01653878280526245,
          "ground": "gnd"
        },
        "84_LVBranch0777324": {
          "bus1": "84_LVBus1321277",
          "bus2": "84_LVBus1321278",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.072074817577177,
                46.143447037479525
              ],
              [
                6.072074817577177,
                46.143447037479525
              ],
              [
                6.072068060172606,
                46.14343955973949
              ],
              [
                6.072002571473506,
                46.14342916847787
              ],
              [
                6.071987086610473,
                46.143426707959534
              ],
              [
                6.07189421338263,
                46.14343501089931
              ],
              [
                6.071680651352099,
                46.14349943605473
              ],
              [
                6.071317016477746,
                46.14361268524284
              ],
              [
                6.071317016477746,
                46.14361268524284
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0634075266279064,
          "ground": "gnd"
        },
        "84_LVBranch1060188": {
          "bus1": "84_LVBus1321278",
          "bus2": "84_LVBus1321279",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.071317016477746,
                46.14361268524284
              ],
              [
                6.071317016477746,
                46.14361268524284
              ],
              [
                6.071047283255749,
                46.143696682516946
              ],
              [
                6.071002260767273,
                46.14368788415176
              ],
              [
                6.070958126496796,
                46.143637884810616
              ],
              [
                6.070946561450426,
                46.14363627639757
              ],
              [
                6.070945030936223,
                46.14363606576595
              ],
              [
                6.070923810602326,
                46.143633110085936
              ],
              [
                6.070919650018786,
                46.14363252699931
              ],
              [
                6.070906959561309,
                46.14363075761388
              ],
              [
                6.070903126504822,
                46.14363022675378
              ],
              [
                6.070883384973271,
                46.143627483407116
              ],
              [
                6.070883384973271,
                46.143627483407116
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03885924941172387,
          "ground": "gnd"
        },
        "84_LVBranch1530209": {
          "bus1": "84_MVLV059292_LV",
          "bus2": "84_LVBus1321172",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.072245475699372,
                46.14356881129525
              ],
              [
                6.072281144034326,
                46.14356948770113
              ],
              [
                6.072281144034326,
                46.14356948770113
              ],
              [
                6.072148948048643,
                46.14375894527887
              ],
              [
                6.072335275585099,
                46.14407127852776
              ],
              [
                6.071456605156456,
                46.14438186610905
              ],
              [
                6.071518148402804,
                46.14446925501929
              ],
              [
                6.071537897488556,
                46.14449729906359
              ],
              [
                6.071488720224471,
                46.144512831349836
              ],
              [
                6.071472040472941,
                46.144518102336086
              ],
              [
                6.071469661219336,
                46.14453257437159
              ],
              [
                6.07146642008858,
                46.14455225399439
              ],
              [
                6.07146642008858,
                46.14455225399439
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16084575954586372,
          "ground": "gnd"
        },
        "84_LVBranch1064325": {
          "bus1": "84_MVLV059292_LV",
          "bus2": "84_LVBus1321170",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.072245475699372,
                46.14356881129525
              ],
              [
                6.072238358610629,
                46.14358941170318
              ],
              [
                6.072238358610629,
                46.14358941170318
              ],
              [
                6.072058299157556,
                46.143755636664636
              ],
              [
                6.072242203078187,
                46.14407270685225
              ],
              [
                6.071365808877687,
                46.144365807674475
              ],
              [
                6.071321354571525,
                46.14438067039931
              ],
              [
                6.071036665912838,
                46.14447588025639
              ],
              [
                6.070999640212502,
                46.14445763934632
              ],
              [
                6.070977486491068,
                46.14444672518168
              ],
              [
                6.070967571017629,
                46.1444473545711
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.17009496455111503,
          "ground": "gnd"
        },
        "84_LVBranch1216750": {
          "bus1": "84_LVBus1321170",
          "bus2": "84_LVBus2180408",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.070967571017629,
                46.1444473545711
              ],
              [
                6.07095765554419,
                46.144447983960525
              ],
              [
                6.070948731339921,
                46.14448044332833
              ],
              [
                6.070748765067379,
                46.14454895689293
              ],
              [
                6.070747561993088,
                46.144549365937785
              ],
              [
                6.070702511943351,
                46.144564806536195
              ],
              [
                6.070673838166615,
                46.14454950510308
              ],
              [
                6.070649737332579,
                46.144536646620566
              ],
              [
                6.070649737332579,
                46.144536646620566
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030022527920203105,
          "ground": "gnd"
        },
        "84_LVBranch0887551": {
          "bus1": "84_MVLV059292_LV",
          "bus2": "84_LVBus1321168",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.072245475699372,
                46.14356881129525
              ],
              [
                6.072233098768808,
                46.14358526214571
              ],
              [
                6.072233098768808,
                46.14358526214571
              ],
              [
                6.072214895859871,
                46.143601221035034
              ],
              [
                6.072040787367622,
                46.143753855634884
              ],
              [
                6.072231932279959,
                46.14406842569895
              ],
              [
                6.071708597346922,
                46.14423852081182
              ],
              [
                6.071519159762547,
                46.14430009458901
              ],
              [
                6.071497943699721,
                46.14428887031478
              ],
              [
                6.071495052672258,
                46.144287335569054
              ],
              [
                6.071471726833215,
                46.14427501008887
              ],
              [
                6.071461935242969,
                46.14427763951643
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12727044921507905,
          "ground": "gnd"
        },
        "84_LVBranch1738291": {
          "bus1": "84_LVBus1321168",
          "bus2": "84_LVBus2194104",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.071461935242969,
                46.14427763951643
              ],
              [
                6.071452143652723,
                46.144280268943994
              ],
              [
                6.071453368332275,
                46.14430253013939
              ],
              [
                6.07145350230157,
                46.14430486756736
              ],
              [
                6.07138441775651,
                46.14432925421539
              ],
              [
                6.071381997751772,
                46.14432740666486
              ],
              [
                6.071360385160196,
                46.14431095331691
              ],
              [
                6.071360385160196,
                46.14431095331691
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01147692942206895,
          "ground": "gnd"
        },
        "84_LVBranch1708073": {
          "bus1": "84_MVLV059292_LV",
          "bus2": "84_LVBus1321166",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.072245475699372,
                46.14356881129525
              ],
              [
                6.072266516813358,
                46.1435797529796
              ],
              [
                6.072266516813358,
                46.1435797529796
              ],
              [
                6.07210858814527,
                46.14375257827305
              ],
              [
                6.072305507062531,
                46.14405475269113
              ],
              [
                6.071486252804712,
                46.144352675936496
              ],
              [
                6.071284152089362,
                46.14442520615063
              ],
              [
                6.071216814618112,
                46.14444937282474
              ],
              [
                6.071093750321883,
                46.14449353937219
              ],
              [
                6.071096113347883,
                46.14452032055994
              ],
              [
                6.071165782471201,
                46.14462421241085
              ],
              [
                6.071177399640407,
                46.14464078894424
              ],
              [
                6.071168271991137,
                46.144643274806896
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.18296915062510838,
          "ground": "gnd"
        },
        "84_LVBranch0953732": {
          "bus1": "84_LVBus1321166",
          "bus2": "84_LVBus2176780",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.071168271991137,
                46.144643274806896
              ],
              [
                6.071159144341869,
                46.14464576066955
              ],
              [
                6.071125889135529,
                46.1446417255474
              ],
              [
                6.071001649336055,
                46.14468841679285
              ],
              [
                6.071006446694919,
                46.14475855894759
              ],
              [
                6.071034712823966,
                46.144830609712
              ],
              [
                6.071040238771595,
                46.144844712423435
              ],
              [
                6.07101985465921,
                46.14485266377421
              ],
              [
                6.07101985465921,
                46.14485266377421
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03305749150801523,
          "ground": "gnd"
        },
        "84_LVBranch1337740": {
          "bus1": "84_MVLV059292_LV",
          "bus2": "84_LVBus1321164",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.072245475699372,
                46.14356881129525
              ],
              [
                6.072229868876723,
                46.1435799105862
              ],
              [
                6.072229868876723,
                46.1435799105862
              ],
              [
                6.072022037577642,
                46.143751025659796
              ],
              [
                6.072217016155878,
                46.14406537895595
              ],
              [
                6.072018697087652,
                46.144124779233685
              ],
              [
                6.071988480671513,
                46.14410568307146
              ],
              [
                6.071977454319372,
                46.144109299108806
              ],
              [
                6.071957352726784,
                46.14411588122532
              ],
              [
                6.071922232647882,
                46.14412739125763
              ],
              [
                6.071922232647882,
                46.14412739125763
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08844125598304024,
          "ground": "gnd"
        },
        "84_LVBranch1300476": {
          "bus1": "84_MVLV059292_LV",
          "bus2": "84_LVBus1321162",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.072245475699372,
                46.14356881129525
              ],
              [
                6.072251952409004,
                46.143582981602925
              ],
              [
                6.072251952409004,
                46.143582981602925
              ],
              [
                6.072084139331765,
                46.143754332172506
              ],
              [
                6.072303148299941,
                46.144110999193224
              ],
              [
                6.072046546490214,
                46.14418712484731
              ],
              [
                6.072081222141926,
                46.14423370750339
              ],
              [
                6.072084033550439,
                46.14423748764419
              ],
              [
                6.07211087645908,
                46.144273565667156
              ],
              [
                6.07211087645908,
                46.144273565667156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09851921347354803,
          "ground": "gnd"
        },
        "84_LVBranch1169970": {
          "bus1": "84_MVLV093645_LV",
          "bus2": "84_LVBus1321304",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.073205476062398,
                46.14491803979277
              ],
              [
                6.073187179552846,
                46.144932065392396
              ],
              [
                6.073187179552846,
                46.144932065392396
              ],
              [
                6.073132167844198,
                46.144960617479384
              ],
              [
                6.072836362193737,
                46.14468524922765
              ],
              [
                6.07274632558054,
                46.14459887501145
              ],
              [
                6.072675588226756,
                46.14461501251123
              ],
              [
                6.07242650511524,
                46.14473230524259
              ],
              [
                6.072425527497327,
                46.144745478979296
              ],
              [
                6.072357034153712,
                46.1447805921939
              ],
              [
                6.072314307168323,
                46.144783959138955
              ],
              [
                6.072150480130261,
                46.144856414645645
              ],
              [
                6.072073415108697,
                46.144890495968866
              ],
              [
                6.07206114564253,
                46.14488011096858
              ],
              [
                6.072046151414811,
                46.14486740211709
              ],
              [
                6.072030889433489,
                46.1448735090213
              ],
              [
                6.072013256385377,
                46.1448805679877
              ],
              [
                6.072013575231182,
                46.14487812552113
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12403370989296057,
          "ground": "gnd"
        },
        "84_LVBranch1206469": {
          "bus1": "84_LVBus1321304",
          "bus2": "84_LVBus2037677",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.072013575231182,
                46.14487812552113
              ],
              [
                6.072013894076986,
                46.144875683054565
              ],
              [
                6.072072449827139,
                46.14485024794644
              ],
              [
                6.072096039506623,
                46.144836876231295
              ],
              [
                6.072115156619806,
                46.14482650761187
              ],
              [
                6.072110503683974,
                46.14480963791698
              ],
              [
                6.072084061203273,
                46.14478131080377
              ],
              [
                6.072054543145088,
                46.14474969866028
              ],
              [
                6.072039935148606,
                46.14473524767204
              ],
              [
                6.072022352497155,
                46.144717850591924
              ],
              [
                6.072006299663848,
                46.14470197919311
              ],
              [
                6.072006299663848,
                46.14470197919311
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02589465931765292,
          "ground": "gnd"
        },
        "84_LVBranch0729338": {
          "bus1": "84_MVLV093645_LV",
          "bus2": "84_LVBus1321302",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.073205476062398,
                46.14491803979277
              ],
              [
                6.073212780404925,
                46.144935587395125
              ],
              [
                6.073212780404925,
                46.144935587395125
              ],
              [
                6.073185237718565,
                46.14497356246645
              ],
              [
                6.07322758955212,
                46.14499955288051
              ],
              [
                6.07322698066589,
                46.1450245498282
              ],
              [
                6.073111654560134,
                46.1451177858543
              ],
              [
                6.073103721852378,
                46.145154301892305
              ],
              [
                6.072980255462308,
                46.14523008985625
              ],
              [
                6.072893956448663,
                46.14525629854309
              ],
              [
                6.072878376592173,
                46.14524904946878
              ],
              [
                6.0728616325296,
                46.145241262424676
              ],
              [
                6.072871162728177,
                46.14523651583413
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05265072143110201,
          "ground": "gnd"
        },
        "84_LVBranch1388663": {
          "bus1": "84_LVBus1321302",
          "bus2": "84_LVBus2220697",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.072871162728177,
                46.14523651583413
              ],
              [
                6.072880692926753,
                46.14523176924359
              ],
              [
                6.072910097975965,
                46.145238047834944
              ],
              [
                6.073057088697875,
                46.14515020523603
              ],
              [
                6.073045817921571,
                46.145135860200355
              ],
              [
                6.073035497668755,
                46.145122717716056
              ],
              [
                6.073035497668755,
                46.145122717716056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020834629816689806,
          "ground": "gnd"
        },
        "84_LVBranch1022865": {
          "bus1": "84_MVLV093645_LV",
          "bus2": "84_LVBus1321300",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.073205476062398,
                46.14491803979277
              ],
              [
                6.07318563508578,
                46.14492843253573
              ],
              [
                6.07318563508578,
                46.14492843253573
              ],
              [
                6.073094382593813,
                46.1449668927628
              ],
              [
                6.0728157559579,
                46.144710781193176
              ],
              [
                6.072650654774432,
                46.144797555897895
              ],
              [
                6.072417694299934,
                46.144920008096044
              ],
              [
                6.072453463858753,
                46.144998475812926
              ],
              [
                6.072563405778904,
                46.14497426006671
              ],
              [
                6.072599052609601,
                46.144992600119174
              ],
              [
                6.072599321033945,
                46.144992735359736
              ],
              [
                6.07261218815395,
                46.14499935357678
              ],
              [
                6.07261218815395,
                46.14499935357678
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10524235031387814,
          "ground": "gnd"
        },
        "84_LVBranch1894803": {
          "bus1": "84_MVLV093645_LV",
          "bus2": "84_LVBus1321298",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.073205476062398,
                46.14491803979277
              ],
              [
                6.073192285614916,
                46.14490366817241
              ],
              [
                6.073192285614916,
                46.14490366817241
              ],
              [
                6.07313757331821,
                46.14492182512466
              ],
              [
                6.073133885933786,
                46.14492304591344
              ],
              [
                6.073107581681925,
                46.144931778852836
              ],
              [
                6.072747908971549,
                46.14459285092852
              ],
              [
                6.072679737423215,
                46.14460557996976
              ],
              [
                6.072488533976277,
                46.14469475758391
              ],
              [
                6.072481837488771,
                46.14469233986156
              ],
              [
                6.072481205269241,
                46.14469143302562
              ],
              [
                6.072461469786917,
                46.144663406692835
              ],
              [
                6.072461469786917,
                46.144663406692835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0814724964950893,
          "ground": "gnd"
        },
        "84_LVBranch0907932": {
          "bus1": "84_MVLV093645_LV",
          "bus2": "84_LVBus1321296",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.073205476062398,
                46.14491803979277
              ],
              [
                6.073193066962695,
                46.14491129841183
              ],
              [
                6.073193066962695,
                46.14491129841183
              ],
              [
                6.073102340468881,
                46.14493926594501
              ],
              [
                6.072742054716096,
                46.14460558241369
              ],
              [
                6.072685295260546,
                46.14461862772354
              ],
              [
                6.07244909929569,
                46.14473090082047
              ],
              [
                6.072445681236475,
                46.14475007292396
              ],
              [
                6.072367897145919,
                46.14478746583555
              ],
              [
                6.072323087832073,
                46.14479202751098
              ],
              [
                6.072205530615112,
                46.14484584902711
              ],
              [
                6.071840984904575,
                46.14501276726917
              ],
              [
                6.071778046748351,
                46.14504158065493
              ],
              [
                6.071747262619459,
                46.14505567646721
              ],
              [
                6.071734138627944,
                46.14505742526853
              ],
              [
                6.071696788906403,
                46.14502252306347
              ],
              [
                6.071668240441311,
                46.145035202900736
              ],
              [
                6.071653664814611,
                46.145041683381116
              ],
              [
                6.071649121191818,
                46.14504383763613
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15681722398846593,
          "ground": "gnd"
        },
        "84_LVBranch1922328": {
          "bus1": "84_LVBus1321296",
          "bus2": "84_LVBus2078323",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.071649121191818,
                46.14504383763613
              ],
              [
                6.071644577569026,
                46.145045991891145
              ],
              [
                6.071360454854835,
                46.14518740838951
              ],
              [
                6.071334410042527,
                46.14518440503868
              ],
              [
                6.07127205428751,
                46.14511318364818
              ],
              [
                6.071257210253714,
                46.14509622737161
              ],
              [
                6.071235569953086,
                46.14509983379719
              ],
              [
                6.071235569953086,
                46.14509983379719
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.042231723980655715,
          "ground": "gnd"
        },
        "84_LVBranch1878423": {
          "bus1": "84_MVLV125653_LV",
          "bus2": "84_LVBus1321372",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.073302479424136,
                46.144956985884306
              ],
              [
                6.073298788607349,
                46.14498031032886
              ],
              [
                6.073298788607349,
                46.14498031032886
              ],
              [
                6.073296534760222,
                46.14504678553335
              ],
              [
                6.073227738150836,
                46.14508920509697
              ],
              [
                6.072812245877368,
                46.145345396465274
              ],
              [
                6.072696037090838,
                46.145322730266535
              ],
              [
                6.072580602166514,
                46.14523656503594
              ],
              [
                6.072400396537338,
                46.14508386136616
              ],
              [
                6.072382461688844,
                46.14507116869777
              ],
              [
                6.072352487725722,
                46.14504615591228
              ],
              [
                6.072306366721994,
                46.145058444025146
              ],
              [
                6.072303445501747,
                46.14505305974325
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11118543767725192,
          "ground": "gnd"
        },
        "84_LVBranch1494492": {
          "bus1": "84_LVBus1321372",
          "bus2": "84_LVBus2141969",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.072303445501747,
                46.14505305974325
              ],
              [
                6.072300524281499,
                46.145047675461356
              ],
              [
                6.072307191060684,
                46.14502484716147
              ],
              [
                6.07230941742398,
                46.14501723459004
              ],
              [
                6.072293279618417,
                46.144999555599824
              ],
              [
                6.072283836918102,
                46.1449999938353
              ],
              [
                6.072253403187011,
                46.14500140516074
              ],
              [
                6.072253403187011,
                46.14500140516074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008867680271706733,
          "ground": "gnd"
        },
        "84_LVBranch1831880": {
          "bus1": "84_MVLV125653_LV",
          "bus2": "84_LVBus1321370",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.073302479424136,
                46.144956985884306
              ],
              [
                6.073295683117893,
                46.14497185622202
              ],
              [
                6.073295683117893,
                46.14497185622202
              ],
              [
                6.073320452102879,
                46.14498556576768
              ],
              [
                6.073337601104004,
                46.144995672205056
              ],
              [
                6.073353398403148,
                46.14504472519987
              ],
              [
                6.072800268655058,
                46.14538019071541
              ],
              [
                6.07267988124965,
                46.145363877571754
              ],
              [
                6.072565247010573,
                46.145280703246314
              ],
              [
                6.07252777113283,
                46.14528014069028
              ],
              [
                6.072514942190741,
                46.145279952299134
              ],
              [
                6.072504874138464,
                46.14528488777372
              ],
              [
                6.072499244107061,
                46.14528764092379
              ],
              [
                6.072499244107061,
                46.14528764092379
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09413705755269294,
          "ground": "gnd"
        },
        "84_LVBranch1277613": {
          "bus1": "84_MVLV081222_LV",
          "bus2": "84_LVBus1321228",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07530113719061,
                46.14607635997401
              ],
              [
                6.075310220890652,
                46.146064431228645
              ],
              [
                6.075310220890652,
                46.146064431228645
              ],
              [
                6.075313253304751,
                46.146060457833094
              ],
              [
                6.075366526444752,
                46.145990430197074
              ],
              [
                6.074943064373502,
                46.14576755038076
              ],
              [
                6.074817157317345,
                46.14574559441918
              ],
              [
                6.074374243780865,
                46.14552245530202
              ],
              [
                6.073889997273797,
                46.145698797450635
              ],
              [
                6.073855829438979,
                46.145653990898175
              ],
              [
                6.073839966715513,
                46.14564715662445
              ],
              [
                6.073834465709698,
                46.14564478951449
              ],
              [
                6.073834465709698,
                46.14564478951449
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1524499298161036,
          "ground": "gnd"
        },
        "84_LVBranch1617366": {
          "bus1": "84_LVBus1321228",
          "bus2": "84_LVBus1321229",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.073834465709698,
                46.14564478951449
              ],
              [
                6.073834465709698,
                46.14564478951449
              ],
              [
                6.073833110081698,
                46.14566284864214
              ],
              [
                6.073864692014982,
                46.145707740715
              ],
              [
                6.073073635679459,
                46.146002310537675
              ],
              [
                6.073046680715176,
                46.145995104299075
              ],
              [
                6.073040635381127,
                46.145993493732824
              ],
              [
                6.073040635381127,
                46.145993493732824
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07963095454689656,
          "ground": "gnd"
        },
        "84_LVBranch0836982": {
          "bus1": "84_MVLV081222_LV",
          "bus2": "84_LVBus1321225",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07530113719061,
                46.14607635997401
              ],
              [
                6.075320522852429,
                46.14607559255937
              ],
              [
                6.075320522852429,
                46.14607559255937
              ],
              [
                6.075440714435834,
                46.146070841703924
              ],
              [
                6.075946559942682,
                46.14632341975212
              ],
              [
                6.076109957291278,
                46.146703519748364
              ],
              [
                6.076230689765572,
                46.14702828622886
              ],
              [
                6.076210908569342,
                46.14705866441136
              ],
              [
                6.076177922620269,
                46.147109295278355
              ],
              [
                6.076060753040703,
                46.14717712308325
              ],
              [
                6.076024769855636,
                46.14716110100073
              ],
              [
                6.076019316628225,
                46.14715867836517
              ],
              [
                6.076019316628225,
                46.14715867836517
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16426768668529065,
          "ground": "gnd"
        },
        "84_LVBranch0925840": {
          "bus1": "84_LVBus1321225",
          "bus2": "84_LVBus1321226",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076019316628225,
                46.14715867836517
              ],
              [
                6.076019316628225,
                46.14715867836517
              ],
              [
                6.076031014151641,
                46.147197022114824
              ],
              [
                6.075717985700089,
                46.14737581292799
              ],
              [
                6.075715149916008,
                46.14750470912912
              ],
              [
                6.075690943959475,
                46.14752895560772
              ],
              [
                6.075687257617997,
                46.147532653410266
              ],
              [
                6.075687257617997,
                46.147532653410266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05376812232710973,
          "ground": "gnd"
        },
        "84_LVBranch1097366": {
          "bus1": "84_MVLV081222_LV",
          "bus2": "84_LVBus1321222",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07530113719061,
                46.14607635997401
              ],
              [
                6.075298807271801,
                46.146062962345084
              ],
              [
                6.075298807271801,
                46.146062962345084
              ],
              [
                6.075298021807651,
                46.14605849375831
              ],
              [
                6.075326824461828,
                46.14600392130492
              ],
              [
                6.074909939255853,
                46.14579476686466
              ],
              [
                6.074621607875567,
                46.14589887917747
              ],
              [
                6.074592817053373,
                46.14588587036836
              ],
              [
                6.074588176710304,
                46.1458837720623
              ],
              [
                6.074588176710304,
                46.1458837720623
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07486767644346189,
          "ground": "gnd"
        },
        "84_LVBranch1720799": {
          "bus1": "84_LVBus1321222",
          "bus2": "84_LVBus1321223",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074588176710304,
                46.1458837720623
              ],
              [
                6.074588176710304,
                46.1458837720623
              ],
              [
                6.074588277466611,
                46.14588827230633
              ],
              [
                6.074588791056102,
                46.14591167391736
              ],
              [
                6.073782712302157,
                46.146213951322814
              ],
              [
                6.073755170580185,
                46.146203666190644
              ],
              [
                6.073749465712517,
                46.14620154000198
              ],
              [
                6.073749465712517,
                46.14620154000198
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0767800044425636,
          "ground": "gnd"
        },
        "84_LVBranch1599675": {
          "bus1": "84_MVLV081222_LV",
          "bus2": "84_LVBus1321220",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07530113719061,
                46.14607635997401
              ],
              [
                6.075316208977382,
                46.14606785400839
              ],
              [
                6.075316208977382,
                46.14606785400839
              ],
              [
                6.075433389973156,
                46.1460017289051
              ],
              [
                6.076031403122596,
                46.14629449171461
              ],
              [
                6.076407841373101,
                46.14605775708348
              ],
              [
                6.076415744776432,
                46.14603030292204
              ],
              [
                6.07641621518771,
                46.146028657058885
              ],
              [
                6.07641621518771,
                46.146028657058885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11069254803358752,
          "ground": "gnd"
        },
        "84_LVBranch1895309": {
          "bus1": "84_MVLV081222_LV",
          "bus2": "84_LVBus1321216",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07530113719061,
                46.14607635997401
              ],
              [
                6.075320110213891,
                46.146079218080295
              ],
              [
                6.075320110213891,
                46.146079218080295
              ],
              [
                6.075433386887264,
                46.146096304162874
              ],
              [
                6.075753172276017,
                46.14626226458259
              ],
              [
                6.075748122018823,
                46.146320978209864
              ],
              [
                6.075395076763273,
                46.14652090797308
              ],
              [
                6.075402024008347,
                46.14654742039243
              ],
              [
                6.075402094804194,
                46.14654769727224
              ],
              [
                6.075402094804194,
                46.14654769727224
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08453628360854976,
          "ground": "gnd"
        },
        "84_LVBranch0722722": {
          "bus1": "84_LVBus1321216",
          "bus2": "84_LVBus1321217",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.075402094804194,
                46.14654769727224
              ],
              [
                6.075402094804194,
                46.14654769727224
              ],
              [
                6.075366323256204,
                46.14653627065582
              ],
              [
                6.075311217505508,
                46.14656421441297
              ],
              [
                6.075136970786846,
                46.1466879723873
              ],
              [
                6.074798269172518,
                46.146832482012115
              ],
              [
                6.074761997741639,
                46.14685937015718
              ],
              [
                6.074757570098991,
                46.146862651098
              ],
              [
                6.074757570098991,
                46.146862651098
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06286014783778417,
          "ground": "gnd"
        },
        "84_LVBranch1575425": {
          "bus1": "84_LVBus1321217",
          "bus2": "84_LVBus1321218",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074757570098991,
                46.146862651098
              ],
              [
                6.074757570098991,
                46.146862651098
              ],
              [
                6.074694643474717,
                46.146908867529234
              ],
              [
                6.07466373520108,
                46.146911691276124
              ],
              [
                6.07466373520108,
                46.146911691276124
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009481312673470844,
          "ground": "gnd"
        },
        "84_LVBranch0722724": {
          "bus1": "84_MVLV081222_LV",
          "bus2": "84_LVBus1321198",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07530113719061,
                46.14607635997401
              ],
              [
                6.075320126390981,
                46.14607434467313
              ],
              [
                6.075320126390981,
                46.14607434467313
              ],
              [
                6.075451551590444,
                46.146039858840815
              ],
              [
                6.075984363871456,
                46.146307757455645
              ],
              [
                6.076155703887625,
                46.14669029673762
              ],
              [
                6.076155703887625,
                46.14669029673762
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10619305393414377,
          "ground": "gnd"
        },
        "84_LVBranch1871211": {
          "bus1": "84_LVBus1321198",
          "bus2": "84_LVBus1321199",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076155703887625,
                46.14669029673762
              ],
              [
                6.076155703887625,
                46.14669029673762
              ],
              [
                6.076157311389597,
                46.146694657056166
              ],
              [
                6.076369157246476,
                46.14727140130344
              ],
              [
                6.076431712441408,
                46.14729545207206
              ],
              [
                6.076476658943324,
                46.14728946115141
              ],
              [
                6.076504119309791,
                46.147293056024765
              ],
              [
                6.076504119309791,
                46.147293056024765
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07788165179245325,
          "ground": "gnd"
        },
        "84_LVBranch1061656": {
          "bus1": "84_LVBus1321199",
          "bus2": "84_LVBus1321200",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076504119309791,
                46.147293056024765
              ],
              [
                6.076504119309791,
                46.147293056024765
              ],
              [
                6.076503966673555,
                46.14728855749395
              ],
              [
                6.076501472778026,
                46.147216582712815
              ],
              [
                6.076614025353355,
                46.14714889821901
              ],
              [
                6.076662964166751,
                46.14711946456151
              ],
              [
                6.076711902927306,
                46.147090030882936
              ],
              [
                6.076935716780671,
                46.14697044858484
              ],
              [
                6.076935716780671,
                46.14697044858484
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05181093437215922,
          "ground": "gnd"
        },
        "84_LVBranch1573723": {
          "bus1": "84_LVBus1321200",
          "bus2": "84_LVBus1321207",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076935716780671,
                46.14697044858484
              ],
              [
                6.076935716780671,
                46.14697044858484
              ],
              [
                6.076896233967876,
                46.14693115098957
              ],
              [
                6.076863909696136,
                46.14693222077114
              ],
              [
                6.076863909696136,
                46.14693222077114
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007827889889402622,
          "ground": "gnd"
        },
        "84_LVBranch1356530": {
          "bus1": "84_LVBus1321200",
          "bus2": "84_LVBus1321201",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076935716780671,
                46.14697044858484
              ],
              [
                6.076935716780671,
                46.14697044858484
              ],
              [
                6.077065452570016,
                46.14687477710001
              ],
              [
                6.077144361500936,
                46.14667524173603
              ],
              [
                6.077144361500936,
                46.14667524173603
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.037615176006696005,
          "ground": "gnd"
        },
        "84_LVBranch1677760": {
          "bus1": "84_LVBus1321201",
          "bus2": "84_LVBus1321202",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077144361500936,
                46.14667524173603
              ],
              [
                6.077144361500936,
                46.14667524173603
              ],
              [
                6.077145196392094,
                46.146670782576955
              ],
              [
                6.077178918781771,
                46.14662089262543
              ],
              [
                6.077279357944395,
                46.14656501140923
              ],
              [
                6.077279357944395,
                46.14656501140923
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01656644911985414,
          "ground": "gnd"
        },
        "84_LVBranch1200276": {
          "bus1": "84_LVBus1321202",
          "bus2": "84_LVBus1321203",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077279357944395,
                46.14656501140923
              ],
              [
                6.077279357944395,
                46.14656501140923
              ],
              [
                6.077267351845298,
                46.14654108944701
              ],
              [
                6.077254175951055,
                46.146537922687706
              ],
              [
                6.077254175951055,
                46.146537922687706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003893261389132954,
          "ground": "gnd"
        },
        "84_LVBranch0976379": {
          "bus1": "84_LVBus1321202",
          "bus2": "84_LVBus1321204",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077279357944395,
                46.14656501140923
              ],
              [
                6.077279357944395,
                46.14656501140923
              ],
              [
                6.077285358516783,
                46.14656331760596
              ],
              [
                6.077368721204009,
                46.146526403163385
              ],
              [
                6.077436625976005,
                46.146601112750275
              ],
              [
                6.077621189779301,
                46.146537789918476
              ],
              [
                6.077600539779333,
                46.146512920135876
              ],
              [
                6.077600555755395,
                46.14650842502961
              ],
              [
                6.077600555755395,
                46.14650842502961
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.037552565330208475,
          "ground": "gnd"
        },
        "84_LVBranch1163613": {
          "bus1": "84_LVBus1321201",
          "bus2": "84_LVBus1321205",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077144361500936,
                46.14667524173603
              ],
              [
                6.077144361500936,
                46.14667524173603
              ],
              [
                6.077063089533689,
                46.146642803680614
              ],
              [
                6.077028302577863,
                46.146664671504645
              ],
              [
                6.077028302577863,
                46.146664671504645
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010864283741825943,
          "ground": "gnd"
        },
        "84_LVBranch1062553": {
          "bus1": "84_LVBus1321205",
          "bus2": "84_LVBus1321206",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077028302577863,
                46.146664671504645
              ],
              [
                6.077028302577863,
                46.146664671504645
              ],
              [
                6.0770270713086,
                46.1466277828742
              ],
              [
                6.076952695343722,
                46.146582506475944
              ],
              [
                6.076885153695073,
                46.14654240814653
              ],
              [
                6.07685808830399,
                46.1465447630487
              ],
              [
                6.076854352259028,
                46.14654508485194
              ],
              [
                6.076851659819224,
                46.14654531807368
              ],
              [
                6.076851659819224,
                46.14654531807368
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021210299332831594,
          "ground": "gnd"
        },
        "84_LVBranch0772221": {
          "bus1": "84_LVBus1321199",
          "bus2": "84_LVBus1321208",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076504119309791,
                46.147293056024765
              ],
              [
                6.076504119309791,
                46.147293056024765
              ],
              [
                6.076480722303656,
                46.14731094388088
              ],
              [
                6.076430726978193,
                46.147318903306406
              ],
              [
                6.076380362586194,
                46.14730255558206
              ],
              [
                6.076533361129387,
                46.14762535341708
              ],
              [
                6.076632180621806,
                46.147781510065386
              ],
              [
                6.076632180621806,
                46.147781510065386
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06768355923375094,
          "ground": "gnd"
        },
        "84_LVBranch1861404": {
          "bus1": "84_LVBus1321208",
          "bus2": "84_LVBus1321209",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076632180621806,
                46.147781510065386
              ],
              [
                6.076632180621806,
                46.147781510065386
              ],
              [
                6.076561804599181,
                46.14781356261059
              ],
              [
                6.076555462303616,
                46.14785340401088
              ],
              [
                6.076419081348146,
                46.14792457003919
              ],
              [
                6.076381380272053,
                46.147913369686066
              ],
              [
                6.076375427601574,
                46.14791160309999
              ],
              [
                6.076375427601574,
                46.14791160309999
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027798855799499277,
          "ground": "gnd"
        },
        "84_LVBranch1637911": {
          "bus1": "84_LVBus1321209",
          "bus2": "84_LVBus1321212",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076375427601574,
                46.14791160309999
              ],
              [
                6.076375427601574,
                46.14791160309999
              ],
              [
                6.076424314338646,
                46.147963127678175
              ],
              [
                6.076703993552258,
                46.14782359293055
              ],
              [
                6.076729500452736,
                46.147838583418064
              ],
              [
                6.076753473575138,
                46.14786031698221
              ],
              [
                6.076753473575138,
                46.14786031698221
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03908245725878195,
          "ground": "gnd"
        },
        "84_LVBranch1768623": {
          "bus1": "84_LVBus1321212",
          "bus2": "84_LVBus1321213",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076753473575138,
                46.14786031698221
              ],
              [
                6.076753473575138,
                46.14786031698221
              ],
              [
                6.076758889286465,
                46.14779597972002
              ],
              [
                6.07714640756467,
                46.14761115376913
              ],
              [
                6.077198619588446,
                46.14765748792671
              ],
              [
                6.077242543003805,
                46.14766342003158
              ],
              [
                6.077248049901613,
                46.14766416550186
              ],
              [
                6.077248049901613,
                46.14766416550186
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.053905193055386234,
          "ground": "gnd"
        },
        "84_LVBranch0961132": {
          "bus1": "84_LVBus1321212",
          "bus2": "84_LVBus1321214",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076753473575138,
                46.14786031698221
              ],
              [
                6.076753473575138,
                46.14786031698221
              ],
              [
                6.076748799137023,
                46.147855832986195
              ],
              [
                6.076746808154057,
                46.14782941781007
              ],
              [
                6.076761856182306,
                46.1478215069189
              ],
              [
                6.077088107480802,
                46.14812041199608
              ],
              [
                6.077187981746175,
                46.148211915911816
              ],
              [
                6.077225250958895,
                46.14820753889464
              ],
              [
                6.077231627300064,
                46.14820678742275
              ],
              [
                6.077231627300064,
                46.14820678742275
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0629029581011962,
          "ground": "gnd"
        },
        "84_LVBranch1179121": {
          "bus1": "84_LVBus1321209",
          "bus2": "84_LVBus1321210",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076375427601574,
                46.14791160309999
              ],
              [
                6.076375427601574,
                46.14791160309999
              ],
              [
                6.076368715814743,
                46.14794605241391
              ],
              [
                6.07559980397648,
                46.14831826883637
              ],
              [
                6.075584619707715,
                46.14830091898959
              ],
              [
                6.075584619707715,
                46.14830091898959
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0785127848019154,
          "ground": "gnd"
        },
        "84_LVBranch1567495": {
          "bus1": "84_LVBus1321210",
          "bus2": "84_LVBus1321211",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.075584619707715,
                46.14830091898959
              ],
              [
                6.075584619707715,
                46.14830091898959
              ],
              [
                6.075565329383573,
                46.148278868137076
              ],
              [
                6.075564738317326,
                46.14827818513283
              ],
              [
                6.075563324265608,
                46.148270026392005
              ],
              [
                6.07556041982559,
                46.14825335114951
              ],
              [
                6.07556041982559,
                46.14825335114951
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005737638291112643,
          "ground": "gnd"
        },
        "84_LVBranch1336394": {
          "bus1": "84_MVLV012731_LV",
          "bus2": "84_LVBus1320973",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076567995946808,
                46.14741661016756
              ],
              [
                6.076592496606793,
                46.14742713039526
              ],
              [
                6.076592496606793,
                46.14742713039526
              ],
              [
                6.076601604672269,
                46.147433530316626
              ],
              [
                6.076605716324501,
                46.147436420658735
              ],
              [
                6.076621127943723,
                46.14744725066731
              ],
              [
                6.076621127943723,
                46.14744725066731
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0031455642782046355,
          "ground": "gnd"
        },
        "84_LVBranch0784540": {
          "bus1": "84_MVLV012731_LV",
          "bus2": "84_LVBus1320971",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076567995946808,
                46.14741661016756
              ],
              [
                6.076543880721656,
                46.147406608602644
              ],
              [
                6.076543880721656,
                46.147406608602644
              ],
              [
                6.076539655360284,
                46.14738824771404
              ],
              [
                6.076538638269781,
                46.14738380481116
              ],
              [
                6.076538638269781,
                46.14738380481116
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0025668916315413747,
          "ground": "gnd"
        },
        "84_LVBranch0822775": {
          "bus1": "84_MVLV012731_LV",
          "bus2": "84_LVBus1320969",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076567995946808,
                46.14741661016756
              ],
              [
                6.076594507651873,
                46.14741392239246
              ],
              [
                6.076594507651873,
                46.14741392239246
              ],
              [
                6.076619317513559,
                46.14741401109316
              ],
              [
                6.076649791867913,
                46.14741411949857
              ],
              [
                6.076649791867913,
                46.14741411949857
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0042711669283795155,
          "ground": "gnd"
        },
        "84_LVBranch1517352": {
          "bus1": "84_MVLV012731_LV",
          "bus2": "84_LVBus1320967",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076567995946808,
                46.14741661016756
              ],
              [
                6.076579602458984,
                46.14743016016403
              ],
              [
                6.076579602458984,
                46.14743016016403
              ],
              [
                6.0765821841694,
                46.147478632350385
              ],
              [
                6.076614743445723,
                46.14752544597512
              ],
              [
                6.076703850903284,
                46.14773657042568
              ],
              [
                6.077178894835924,
                46.14751920521475
              ],
              [
                6.077707257222269,
                46.14720891136424
              ],
              [
                6.077718444492444,
                46.14720234410446
              ],
              [
                6.077714780405661,
                46.14719842117579
              ],
              [
                6.077708082104283,
                46.14719125702703
              ],
              [
                6.077708082104283,
                46.14719125702703
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13560812817229012,
          "ground": "gnd"
        },
        "84_LVBranch1412859": {
          "bus1": "84_MVLV012731_LV",
          "bus2": "84_LVBus1320965",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076567995946808,
                46.14741661016756
              ],
              [
                6.076567086384137,
                46.14743057434958
              ],
              [
                6.076567086384137,
                46.14743057434958
              ],
              [
                6.076560768625327,
                46.147482124252505
              ],
              [
                6.07659703515972,
                46.14751987108666
              ],
              [
                6.076695034392536,
                46.14775429105609
              ],
              [
                6.077189617367845,
                46.14752930764536
              ],
              [
                6.077737655720131,
                46.14720772495136
              ],
              [
                6.077748519128336,
                46.147201348552606
              ],
              [
                6.077744693729914,
                46.147197908344715
              ],
              [
                6.077741379985936,
                46.147194937586754
              ],
              [
                6.077738300211474,
                46.14719216624855
              ],
              [
                6.077738300211474,
                46.14719216624855
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1413966179015892,
          "ground": "gnd"
        },
        "84_LVBranch1456299": {
          "bus1": "84_MVLV115604_LV",
          "bus2": "84_LVBus1321368",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07725667113228,
                46.14851708411625
              ],
              [
                6.077287499533107,
                46.14852178331417
              ],
              [
                6.077287499533107,
                46.14852178331417
              ],
              [
                6.077330189146559,
                46.14853107088185
              ],
              [
                6.077433297923531,
                46.14852261408942
              ],
              [
                6.077541887141014,
                46.14861021740223
              ],
              [
                6.077778223460889,
                46.14871681246644
              ],
              [
                6.07794847344841,
                46.14886869410113
              ],
              [
                6.07807574858016,
                46.148973836837285
              ],
              [
                6.078070659788415,
                46.148984111347346
              ],
              [
                6.078070659788415,
                46.148984111347346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08397758802422385,
          "ground": "gnd"
        },
        "84_LVBranch1914278": {
          "bus1": "84_MVLV115604_LV",
          "bus2": "84_LVBus1321364",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07725667113228,
                46.14851708411625
              ],
              [
                6.077243047760739,
                46.14853349571895
              ],
              [
                6.077243047760739,
                46.14853349571895
              ],
              [
                6.07713369738422,
                46.148549778975735
              ],
              [
                6.077052620636151,
                46.14860402834088
              ],
              [
                6.077058046150933,
                46.14867565391209
              ],
              [
                6.077057926688529,
                46.148680152442125
              ],
              [
                6.077057926688529,
                46.148680152442125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025806803870047784,
          "ground": "gnd"
        },
        "84_LVBranch1680069": {
          "bus1": "84_LVBus1321364",
          "bus2": "84_LVBus1321366",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077057926688529,
                46.148680152442125
              ],
              [
                6.077057926688529,
                46.148680152442125
              ],
              [
                6.077028403675232,
                46.148636625117305
              ],
              [
                6.076999649660058,
                46.14861415811275
              ],
              [
                6.076997298879141,
                46.148605192717625
              ],
              [
                6.076997018115417,
                46.148604121149575
              ],
              [
                6.076997962726872,
                46.14857913102915
              ],
              [
                6.076997962726872,
                46.14857913102915
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012603972473947313,
          "ground": "gnd"
        },
        "84_LVBranch1157106": {
          "bus1": "84_LVBus1321364",
          "bus2": "84_LVBus1321365",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077057926688529,
                46.148680152442125
              ],
              [
                6.077057926688529,
                46.148680152442125
              ],
              [
                6.077040533209687,
                46.14868125951556
              ],
              [
                6.077015904544241,
                46.14864334379961
              ],
              [
                6.076808796933419,
                46.14870610541556
              ],
              [
                6.07678365439094,
                46.14873389591661
              ],
              [
                6.076775817405787,
                46.1487454862827
              ],
              [
                6.076773063869672,
                46.148749558573336
              ],
              [
                6.076773063869672,
                46.148749558573336
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02900100101450314,
          "ground": "gnd"
        },
        "84_LVBranch1040916": {
          "bus1": "84_MVLV115604_LV",
          "bus2": "84_LVBus1321360",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07725667113228,
                46.14851708411625
              ],
              [
                6.077241709791182,
                46.14850848206195
              ],
              [
                6.077241709791182,
                46.14850848206195
              ],
              [
                6.077186099408964,
                46.14841463947818
              ],
              [
                6.077227433703157,
                46.148335485523916
              ],
              [
                6.077046615022056,
                46.14816226344816
              ],
              [
                6.077008871745441,
                46.148161422932816
              ],
              [
                6.077002643791849,
                46.148162637853964
              ],
              [
                6.077002643791849,
                46.148162637853964
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047846218972271065,
          "ground": "gnd"
        },
        "84_LVBranch1895315": {
          "bus1": "84_LVBus1321360",
          "bus2": "84_LVBus1321361",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077002643791849,
                46.148162637853964
              ],
              [
                6.077002643791849,
                46.148162637853964
              ],
              [
                6.077028017431932,
                46.14814541405766
              ],
              [
                6.076720121828143,
                46.1478520712707
              ],
              [
                6.076453448932333,
                46.147983213332544
              ],
              [
                6.076433615472721,
                46.14799296687284
              ],
              [
                6.076492763731298,
                46.1480503217713
              ],
              [
                6.076505109475175,
                46.14809131015955
              ],
              [
                6.076505109475175,
                46.14809131015955
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08271408328019358,
          "ground": "gnd"
        },
        "84_LVBranch0825940": {
          "bus1": "84_LVBus1321361",
          "bus2": "84_LVBus1321362",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076505109475175,
                46.14809131015955
              ],
              [
                6.076505109475175,
                46.14809131015955
              ],
              [
                6.076448385878751,
                46.148074839610835
              ],
              [
                6.076399011890143,
                46.148030014477456
              ],
              [
                6.076345109377574,
                46.14802653793687
              ],
              [
                6.076250217382366,
                46.148073209481105
              ],
              [
                6.07594081734339,
                46.14822538164909
              ],
              [
                6.075654734324703,
                46.14836608100203
              ],
              [
                6.075539468610883,
                46.14842277537668
              ],
              [
                6.075410010132196,
                46.14848644231143
              ],
              [
                6.075409659257314,
                46.148502513681564
              ],
              [
                6.075478799806161,
                46.148588649671666
              ],
              [
                6.075475618588683,
                46.14860161713462
              ],
              [
                6.075473503317099,
                46.14861027994085
              ],
              [
                6.075473503317099,
                46.14861027994085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11889537900761475,
          "ground": "gnd"
        },
        "84_LVBranch1695725": {
          "bus1": "84_MVLV051363_LV",
          "bus2": "84_LVBus1321102",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07966917153763,
                46.149189669897744
              ],
              [
                6.079661983502585,
                46.149202211764546
              ],
              [
                6.079661983502585,
                46.149202211764546
              ],
              [
                6.079640234674465,
                46.149240167738085
              ],
              [
                6.079931055816032,
                46.14951246062804
              ],
              [
                6.079736859261938,
                46.14960986494027
              ],
              [
                6.079705707587326,
                46.14970367061353
              ],
              [
                6.080930413216313,
                46.14993061673938
              ],
              [
                6.080974004111915,
                46.14988593808797
              ],
              [
                6.081147740801114,
                46.14990367283128
              ],
              [
                6.081706809859228,
                46.149574535713015
              ],
              [
                6.081632622544909,
                46.149493019955806
              ],
              [
                6.081633544163857,
                46.14946867000101
              ],
              [
                6.081633544163857,
                46.14946867000101
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.25895380953651786,
          "ground": "gnd"
        },
        "84_LVBranch1183100": {
          "bus1": "84_LVBus1321102",
          "bus2": "84_LVBus1321103",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.081633544163857,
                46.14946867000101
              ],
              [
                6.081633544163857,
                46.14946867000101
              ],
              [
                6.081673692751954,
                46.14950607055534
              ],
              [
                6.081796217404364,
                46.149440761572755
              ],
              [
                6.081816068278626,
                46.149306959451636
              ],
              [
                6.081827232426047,
                46.149231667673504
              ],
              [
                6.081812026598414,
                46.14922612773425
              ],
              [
                6.081788686783441,
                46.149217632758315
              ],
              [
                6.081788686783441,
                46.149217632758315
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04384214867198666,
          "ground": "gnd"
        },
        "84_LVBranch1921961": {
          "bus1": "84_LVBus1321103",
          "bus2": "84_LVBus1321104",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.081788686783441,
                46.149217632758315
              ],
              [
                6.081788686783441,
                46.149217632758315
              ],
              [
                6.081794898121776,
                46.149216364081546
              ],
              [
                6.081811858004946,
                46.14921290175601
              ],
              [
                6.081824894547929,
                46.14921024497808
              ],
              [
                6.08183086329304,
                46.149209029374234
              ],
              [
                6.081831662539574,
                46.149202166430115
              ],
              [
                6.081834124264403,
                46.14918099901708
              ],
              [
                6.08182793558086,
                46.14918070870121
              ],
              [
                6.081746963643159,
                46.14917692474299
              ],
              [
                6.081737537462308,
                46.14917648049502
              ],
              [
                6.081732713848742,
                46.14917625302588
              ],
              [
                6.081732713848742,
                46.14917625302588
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014373823937069865,
          "ground": "gnd"
        },
        "84_LVBranch1052554": {
          "bus1": "84_LVBus1321102",
          "bus2": "84_LVBus1321105",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.081633544163857,
                46.14946867000101
              ],
              [
                6.081633544163857,
                46.14946867000101
              ],
              [
                6.081639793292037,
                46.14946984103037
              ],
              [
                6.081670303745193,
                46.149475558403886
              ],
              [
                6.081692776830924,
                46.14946310437871
              ],
              [
                6.081671086934239,
                46.149445223253174
              ],
              [
                6.081652405703555,
                46.14942982749232
              ],
              [
                6.081648600862025,
                46.14942669296672
              ],
              [
                6.081639204831926,
                46.14941894287809
              ],
              [
                6.081639204831926,
                46.14941894287809
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01158235224409865,
          "ground": "gnd"
        },
        "84_LVBranch0772970": {
          "bus1": "84_MVLV051363_LV",
          "bus2": "84_LVBus1321100",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07966917153763,
                46.149189669897744
              ],
              [
                6.079681709710861,
                46.14917936476457
              ],
              [
                6.079681709710861,
                46.14917936476457
              ],
              [
                6.07976731444606,
                46.149108957731634
              ],
              [
                6.080231005130432,
                46.14889724291817
              ],
              [
                6.080344915851716,
                46.14893310130972
              ],
              [
                6.080397681885917,
                46.148908835469975
              ],
              [
                6.080409192624352,
                46.14888449506164
              ],
              [
                6.080412395830212,
                46.14887772363742
              ],
              [
                6.080412395830212,
                46.14887772363742
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07129600422606831,
          "ground": "gnd"
        },
        "84_LVBranch1280540": {
          "bus1": "84_MVLV051363_LV",
          "bus2": "84_LVBus1321098",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07966917153763,
                46.149189669897744
              ],
              [
                6.079688542927617,
                46.14919056856879
              ],
              [
                6.079688542927617,
                46.14919056856879
              ],
              [
                6.079695004367835,
                46.149190867982355
              ],
              [
                6.079816084038701,
                46.14919651358722
              ],
              [
                6.080071499110748,
                46.14942494286006
              ],
              [
                6.080170323789299,
                46.14942977599849
              ],
              [
                6.0801780256626,
                46.149424729067505
              ],
              [
                6.080196368170347,
                46.149412700397214
              ],
              [
                6.080196368170347,
                46.149412700397214
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05245147753010703,
          "ground": "gnd"
        },
        "84_LVBranch1720315": {
          "bus1": "84_MVLV051363_LV",
          "bus2": "84_LVBus1321090",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07966917153763,
                46.149189669897744
              ],
              [
                6.079650840348116,
                46.149194114060194
              ],
              [
                6.079650840348116,
                46.149194114060194
              ],
              [
                6.079565915403132,
                46.14921470679122
              ],
              [
                6.079871390675328,
                46.14949281953472
              ],
              [
                6.079848855544853,
                46.149504374520966
              ],
              [
                6.079817083444336,
                46.14949461819396
              ],
              [
                6.079817083444336,
                46.14949461819396
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05068733146804576,
          "ground": "gnd"
        },
        "84_LVBranch1062487": {
          "bus1": "84_LVBus1321090",
          "bus2": "84_LVBus1321091",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.079817083444336,
                46.14949461819396
              ],
              [
                6.079817083444336,
                46.14949461819396
              ],
              [
                6.079845038986017,
                46.14952431672538
              ],
              [
                6.079708904601602,
                46.149599081433266
              ],
              [
                6.079683109005995,
                46.14967649678675
              ],
              [
                6.080632085040659,
                46.1498513286488
              ],
              [
                6.080689034273073,
                46.14975576734993
              ],
              [
                6.080728008991644,
                46.14973826327651
              ],
              [
                6.080728008991644,
                46.14973826327651
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11710787323746201,
          "ground": "gnd"
        },
        "84_LVBranch1639455": {
          "bus1": "84_LVBus1321091",
          "bus2": "84_LVBus1321092",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.080728008991644,
                46.14973826327651
              ],
              [
                6.080728008991644,
                46.14973826327651
              ],
              [
                6.080729437156991,
                46.14974264750035
              ],
              [
                6.080737862662975,
                46.14976856128
              ],
              [
                6.080762800120584,
                46.149773139465275
              ],
              [
                6.08079269220232,
                46.14970936910374
              ],
              [
                6.080800108264193,
                46.14969354098849
              ],
              [
                6.080800108264193,
                46.14969354098849
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014750634082901275,
          "ground": "gnd"
        },
        "84_LVBranch1098070": {
          "bus1": "84_LVBus1321091",
          "bus2": "84_LVBus1321093",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.080728008991644,
                46.14973826327651
              ],
              [
                6.080728008991644,
                46.14973826327651
              ],
              [
                6.080660963269216,
                46.149856677030805
              ],
              [
                6.080894513743846,
                46.14989847946999
              ],
              [
                6.080941304477391,
                46.14982487182341
              ],
              [
                6.081272741914529,
                46.14966887519975
              ],
              [
                6.081247864701154,
                46.1496462807528
              ],
              [
                6.081242136419788,
                46.14961944897725
              ],
              [
                6.081242136419788,
                46.14961944897725
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07882203285723365,
          "ground": "gnd"
        },
        "84_LVBranch1444174": {
          "bus1": "84_LVBus1321093",
          "bus2": "84_LVBus1321094",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.081242136419788,
                46.14961944897725
              ],
              [
                6.081242136419788,
                46.14961944897725
              ],
              [
                6.081275510079798,
                46.14963365544503
              ],
              [
                6.081298106601744,
                46.14962299885138
              ],
              [
                6.081262004097218,
                46.14959319228028
              ],
              [
                6.081240409116941,
                46.14957537098046
              ],
              [
                6.081240409116941,
                46.14957537098046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012053651773378358,
          "ground": "gnd"
        },
        "84_LVBranch0966692": {
          "bus1": "84_LVBus1321090",
          "bus2": "84_LVBus1321095",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.079817083444336,
                46.14949461819396
              ],
              [
                6.079817083444336,
                46.14949461819396
              ],
              [
                6.079818747073437,
                46.14951888248491
              ],
              [
                6.079682366211495,
                46.14959005245116
              ],
              [
                6.079647705032239,
                46.1496893786437
              ],
              [
                6.079403812143153,
                46.14964791618974
              ],
              [
                6.079432191873956,
                46.149513670104376
              ],
              [
                6.079418644714037,
                46.14948619648065
              ],
              [
                6.079418644714037,
                46.14948619648065
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06494367150951383,
          "ground": "gnd"
        },
        "84_LVBranch1052553": {
          "bus1": "84_LVBus1321095",
          "bus2": "84_LVBus1321096",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.079418644714037,
                46.14948619648065
              ],
              [
                6.079418644714037,
                46.14948619648065
              ],
              [
                6.079414850738076,
                46.14948983492302
              ],
              [
                6.07939432434651,
                46.149509519826815
              ],
              [
                6.07936698588989,
                46.14950772301214
              ],
              [
                6.079369514925771,
                46.14949810966545
              ],
              [
                6.079384469961318,
                46.14944139160293
              ],
              [
                6.079384469961318,
                46.14944139160293
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012818892947922746,
          "ground": "gnd"
        },
        "84_LVBranch0840825": {
          "bus1": "84_MVLV051363_LV",
          "bus2": "84_LVBus1321086",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07966917153763,
                46.149189669897744
              ],
              [
                6.079653684438201,
                46.14918153591583
              ],
              [
                6.079653684438201,
                46.14918153591583
              ],
              [
                6.07954817869634,
                46.149126123107656
              ],
              [
                6.07926284232808,
                46.14887706639666
              ],
              [
                6.07926284232808,
                46.14887706639666
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04560437543531909,
          "ground": "gnd"
        },
        "84_LVBranch0925129": {
          "bus1": "84_LVBus1321086",
          "bus2": "84_LVBus1321087",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07926284232808,
                46.14887706639666
              ],
              [
                6.07926284232808,
                46.14887706639666
              ],
              [
                6.078889496282811,
                46.14844416847527
              ],
              [
                6.078614231992403,
                46.14854636289757
              ],
              [
                6.078548722994937,
                46.14868724235278
              ],
              [
                6.078598104760129,
                46.14872704036268
              ],
              [
                6.078599470415742,
                46.14872654478781
              ],
              [
                6.078633508356924,
                46.14871415883496
              ],
              [
                6.078633508356924,
                46.14871415883496
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10559598527020297,
          "ground": "gnd"
        },
        "84_LVBranch0742539": {
          "bus1": "84_LVBus1321086",
          "bus2": "84_LVBus1321088",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07926284232808,
                46.14887706639666
              ],
              [
                6.07926284232808,
                46.14887706639666
              ],
              [
                6.079184954761256,
                46.148912972196975
              ],
              [
                6.07917668737587,
                46.148927918660526
              ],
              [
                6.07917227169902,
                46.14893591013537
              ],
              [
                6.07917227169902,
                46.14893591013537
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00995194958402279,
          "ground": "gnd"
        },
        "84_LVBranch1698258": {
          "bus1": "84_MVLV151893_LV",
          "bus2": "84_LVBus1321447",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078743244120822,
                46.14552121075077
              ],
              [
                6.078766832988383,
                46.14552656354484
              ],
              [
                6.078766832988383,
                46.14552656354484
              ],
              [
                6.07877314624449,
                46.14552754344192
              ],
              [
                6.079010335359923,
                46.145595124275225
              ],
              [
                6.079054528219789,
                46.14563771492299
              ],
              [
                6.079086159781075,
                46.14567627198574
              ],
              [
                6.079069370615959,
                46.145693743445655
              ],
              [
                6.079069370615959,
                46.145693743445655
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03341076060066838,
          "ground": "gnd"
        },
        "84_LVBranch0961119": {
          "bus1": "84_LVBus1321447",
          "bus2": "84_LVBus1321448",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.079069370615959,
                46.145693743445655
              ],
              [
                6.079069370615959,
                46.145693743445655
              ],
              [
                6.079108158808786,
                46.145692458951345
              ],
              [
                6.079213507102561,
                46.145811467827095
              ],
              [
                6.079196818963075,
                46.14583041313743
              ],
              [
                6.079193067115698,
                46.14583466267266
              ],
              [
                6.079193067115698,
                46.14583466267266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021555305212809888,
          "ground": "gnd"
        },
        "84_LVBranch0841871": {
          "bus1": "84_LVBus1321448",
          "bus2": "84_LVBus1321449",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.079193067115698,
                46.14583466267266
              ],
              [
                6.079193067115698,
                46.14583466267266
              ],
              [
                6.079230562462902,
                46.145833420953856
              ],
              [
                6.079279175644373,
                46.145890393717
              ],
              [
                6.079313218600553,
                46.1459302849947
              ],
              [
                6.079316516380191,
                46.14593415695332
              ],
              [
                6.079316516380191,
                46.14593415695332
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015918511466084573,
          "ground": "gnd"
        },
        "84_LVBranch1680047": {
          "bus1": "84_MVLV151893_LV",
          "bus2": "84_LVBus1321444",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078743244120822,
                46.14552121075077
              ],
              [
                6.078746158601259,
                46.14553707495887
              ],
              [
                6.078746158601259,
                46.14553707495887
              ],
              [
                6.078721719981731,
                46.14572806167639
              ],
              [
                6.078846154809871,
                46.145879765419764
              ],
              [
                6.078803494245457,
                46.14589640017206
              ],
              [
                6.078803241816007,
                46.145896498602575
              ],
              [
                6.078787295860854,
                46.14590963666465
              ],
              [
                6.078787295860854,
                46.14590963666465
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0464354236921164,
          "ground": "gnd"
        },
        "84_LVBranch0975492": {
          "bus1": "84_LVBus1321444",
          "bus2": "84_LVBus1321445",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078787295860854,
                46.14590963666465
              ],
              [
                6.078787295860854,
                46.14590963666465
              ],
              [
                6.078793760586497,
                46.14590942259924
              ],
              [
                6.078813154763115,
                46.145908780400866
              ],
              [
                6.078856129359553,
                46.145892945892236
              ],
              [
                6.078888515735679,
                46.14593060432022
              ],
              [
                6.078870786952431,
                46.1460311710361
              ],
              [
                6.07921133888069,
                46.146405400868915
              ],
              [
                6.078746987886261,
                46.14660722601321
              ],
              [
                6.07852198458151,
                46.14663071788335
              ],
              [
                6.078469063098343,
                46.14663624410866
              ],
              [
                6.078404414551382,
                46.14661946951051
              ],
              [
                6.078394501567134,
                46.146607187676196
              ],
              [
                6.078394501567134,
                46.146607187676196
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14203790865506313,
          "ground": "gnd"
        },
        "84_LVBranch1738864": {
          "bus1": "84_MVLV151893_LV",
          "bus2": "84_LVBus1321442",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078743244120822,
                46.14552121075077
              ],
              [
                6.078734589082006,
                46.14550818473689
              ],
              [
                6.078734589082006,
                46.14550818473689
              ],
              [
                6.078532446874968,
                46.145273161484106
              ],
              [
                6.078553625084457,
                46.145222920795156
              ],
              [
                6.078565894839963,
                46.14521684000924
              ],
              [
                6.078571171776192,
                46.14521423334619
              ],
              [
                6.078571171776192,
                46.14521423334619
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03791983527248813,
          "ground": "gnd"
        },
        "84_LVBranch1477697": {
          "bus1": "84_MVLV151893_LV",
          "bus2": "84_LVBus1321440",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078743244120822,
                46.14552121075077
              ],
              [
                6.078725905828461,
                46.145521028263346
              ],
              [
                6.078725905828461,
                46.145521028263346
              ],
              [
                6.078754462990894,
                46.14553836722658
              ],
              [
                6.078768124022094,
                46.14554615643706
              ],
              [
                6.07877831781298,
                46.14554268439411
              ],
              [
                6.078845695008649,
                46.14551382810589
              ],
              [
                6.078926825056876,
                46.14547784204265
              ],
              [
                6.078969958030989,
                46.14545902986629
              ],
              [
                6.079001411799989,
                46.145450566366755
              ],
              [
                6.079028819952347,
                46.145443578899076
              ],
              [
                6.079038624715744,
                46.14544369556342
              ],
              [
                6.079058720410843,
                46.14545555906943
              ],
              [
                6.079079428170595,
                46.1454693568606
              ],
              [
                6.079103669669403,
                46.14547458889355
              ],
              [
                6.079124635636616,
                46.14547702908306
              ],
              [
                6.079142022111768,
                46.145482073789005
              ],
              [
                6.079155617123432,
                46.14548474005638
              ],
              [
                6.079184238221933,
                46.14551321867595
              ],
              [
                6.079190974449771,
                46.14551394134871
              ],
              [
                6.079201252123377,
                46.14551547447946
              ],
              [
                6.079205928189219,
                46.14551393251811
              ],
              [
                6.079242949846562,
                46.14549595312462
              ],
              [
                6.079318997664092,
                46.14545766711267
              ],
              [
                6.079371363790401,
                46.14543630620891
              ],
              [
                6.079386125813947,
                46.14543085436015
              ],
              [
                6.079393009109625,
                46.14542975269987
              ],
              [
                6.079410416341804,
                46.145430185002006
              ],
              [
                6.079427945158759,
                46.14543787306058
              ],
              [
                6.079476348094688,
                46.145491213796625
              ],
              [
                6.07952963561606,
                46.14555077882966
              ],
              [
                6.079589450832752,
                46.14562635858129
              ],
              [
                6.079609129310968,
                46.145652926523766
              ],
              [
                6.079615374869526,
                46.145653863581
              ],
              [
                6.079643977215704,
                46.14564104479628
              ],
              [
                6.079662597023702,
                46.14563269993601
              ],
              [
                6.079679129694317,
                46.14562528888962
              ],
              [
                6.079679129694317,
                46.14562528888962
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09856888522475776,
          "ground": "gnd"
        },
        "84_LVBranch0975493": {
          "bus1": "84_MVLV151893_LV",
          "bus2": "84_LVBus1321438",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078743244120822,
                46.14552121075077
              ],
              [
                6.078732662803064,
                46.14551524709594
              ],
              [
                6.078732662803064,
                46.14551524709594
              ],
              [
                6.078567421342669,
                46.14542422468445
              ],
              [
                6.078239879000581,
                46.14548550967368
              ],
              [
                6.077984803056347,
                46.14562095560234
              ],
              [
                6.07789011319853,
                46.145827652407434
              ],
              [
                6.077911264892551,
                46.14585530675414
              ],
              [
                6.077914310137191,
                46.14585927718224
              ],
              [
                6.077914310137191,
                46.14585927718224
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09538947980703014,
          "ground": "gnd"
        },
        "84_LVBranch1617376": {
          "bus1": "84_MVLV082043_LV",
          "bus2": "84_LVBus1321275",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078419005876008,
                46.143806946902224
              ],
              [
                6.078417648016749,
                46.143820412549715
              ],
              [
                6.078417648016749,
                46.143820412549715
              ],
              [
                6.078404356230558,
                46.14395244744689
              ],
              [
                6.078700872036928,
                46.14434615067386
              ],
              [
                6.078989680802088,
                46.144268132453305
              ],
              [
                6.079022524271758,
                46.14432154724257
              ],
              [
                6.079050497578184,
                46.14436705287472
              ],
              [
                6.079059686363806,
                46.14438200673514
              ],
              [
                6.079094656495892,
                46.144381749372556
              ],
              [
                6.079094656495892,
                46.144381749372556
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10451429775837796,
          "ground": "gnd"
        },
        "84_LVBranch1820900": {
          "bus1": "84_MVLV082043_LV",
          "bus2": "84_LVBus1321272",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078419005876008,
                46.143806946902224
              ],
              [
                6.078438309469106,
                46.143808397407824
              ],
              [
                6.078438309469106,
                46.143808397407824
              ],
              [
                6.078544047666795,
                46.143816317362976
              ],
              [
                6.078664414167823,
                46.14396545370182
              ],
              [
                6.078890053211441,
                46.14387331447291
              ],
              [
                6.078912216060243,
                46.14383745256496
              ],
              [
                6.078905234574312,
                46.14382274986043
              ],
              [
                6.078904642880975,
                46.143821490435435
              ],
              [
                6.078904642880975,
                46.143821490435435
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05365025160335023,
          "ground": "gnd"
        },
        "84_LVBranch1785985": {
          "bus1": "84_LVBus1321272",
          "bus2": "84_LVBus1321273",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078904642880975,
                46.143821490435435
              ],
              [
                6.078904642880975,
                46.143821490435435
              ],
              [
                6.078926478987189,
                46.143831341753504
              ],
              [
                6.079109399354733,
                46.14402759434579
              ],
              [
                6.079104183089191,
                46.14403581050034
              ],
              [
                6.079103914057145,
                46.14403623373994
              ],
              [
                6.079099434704013,
                46.14404329058572
              ],
              [
                6.079099434704013,
                46.14404329058572
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02991063947749554,
          "ground": "gnd"
        },
        "84_LVBranch1680074": {
          "bus1": "84_MVLV082043_LV",
          "bus2": "84_LVBus1321270",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078419005876008,
                46.143806946902224
              ],
              [
                6.078428077965897,
                46.14381887825889
              ],
              [
                6.078428077965897,
                46.14381887825889
              ],
              [
                6.078756525997894,
                46.14425063317401
              ],
              [
                6.079071888294377,
                46.14416357493816
              ],
              [
                6.079238529105288,
                46.1441175780241
              ],
              [
                6.079343803589577,
                46.1442932082514
              ],
              [
                6.079343876859209,
                46.144293331925304
              ],
              [
                6.079362088223744,
                46.14428905385876
              ],
              [
                6.079417270857313,
                46.14427609338741
              ],
              [
                6.079435660752991,
                46.144271773367144
              ],
              [
                6.079504565271131,
                46.14425558417804
              ],
              [
                6.079530116155702,
                46.14426914941285
              ],
              [
                6.079530116155702,
                46.14426914941285
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13110983683490748,
          "ground": "gnd"
        },
        "84_LVBranch0841870": {
          "bus1": "84_MVLV082043_LV",
          "bus2": "84_LVBus1321268",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078419005876008,
                46.143806946902224
              ],
              [
                6.078432944741951,
                46.14381633922211
              ],
              [
                6.078432944741951,
                46.14381633922211
              ],
              [
                6.078520900082507,
                46.14387563044866
              ],
              [
                6.078638003357328,
                46.14401496697674
              ],
              [
                6.078983819326425,
                46.14388011727117
              ],
              [
                6.079252373641325,
                46.14390364941606
              ],
              [
                6.079268729121281,
                46.14389555073048
              ],
              [
                6.079269919797112,
                46.14389496185955
              ],
              [
                6.079269919797112,
                46.14389496185955
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08061696336981126,
          "ground": "gnd"
        },
        "84_LVBranch1571032": {
          "bus1": "84_MVLV082043_LV",
          "bus2": "84_LVBus1321266",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078419005876008,
                46.143806946902224
              ],
              [
                6.078399694281877,
                46.14380556871558
              ],
              [
                6.078399694281877,
                46.14380556871558
              ],
              [
                6.07810907974948,
                46.14378478255203
              ],
              [
                6.078100822970308,
                46.14377869685451
              ],
              [
                6.078092702872188,
                46.14377271471728
              ],
              [
                6.078092702872188,
                46.14377271471728
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02441613814193972,
          "ground": "gnd"
        },
        "84_LVBranch1443080": {
          "bus1": "84_MVLV082043_LV",
          "bus2": "84_LVBus1321264",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078419005876008,
                46.143806946902224
              ],
              [
                6.078409537206986,
                46.143818726547885
              ],
              [
                6.078409537206986,
                46.143818726547885
              ],
              [
                6.078334230976239,
                46.1439124356001
              ],
              [
                6.078188749980042,
                46.14396408966937
              ],
              [
                6.078300989286907,
                46.144127006212926
              ],
              [
                6.078422028648535,
                46.144077962724936
              ],
              [
                6.078434069516644,
                46.14406154928962
              ],
              [
                6.078436250145533,
                46.14405857677757
              ],
              [
                6.078436250145533,
                46.14405857677757
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.057874268772374324,
          "ground": "gnd"
        },
        "84_LVBranch0792254": {
          "bus1": "84_MVLV082043_LV",
          "bus2": "84_LVBus1321261",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078419005876008,
                46.143806946902224
              ],
              [
                6.078402532683412,
                46.14381408559168
              ],
              [
                6.078402532683412,
                46.14381408559168
              ],
              [
                6.078025105952536,
                46.143977614035435
              ],
              [
                6.078313800117625,
                46.144370676427606
              ],
              [
                6.078242716485017,
                46.1443998893369
              ],
              [
                6.077676200150066,
                46.14463270900687
              ],
              [
                6.077676200150066,
                46.14463270900687
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14064501092833978,
          "ground": "gnd"
        },
        "84_LVBranch1382419": {
          "bus1": "84_LVBus1321261",
          "bus2": "84_LVBus1321262",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077676200150066,
                46.14463270900687
              ],
              [
                6.077676200150066,
                46.14463270900687
              ],
              [
                6.077636428184826,
                46.14463021556667
              ],
              [
                6.077623395433835,
                46.14463669680833
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0030853043639412943,
          "ground": "gnd"
        },
        "84_LVBranch1886380": {
          "bus1": "84_LVBus1321262",
          "bus2": "84_LVBus2151306",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077623395433835,
                46.14463669680833
              ],
              [
                6.07761041604607,
                46.144643956904225
              ],
              [
                6.077614217973042,
                46.14466256596
              ],
              [
                6.077538006275672,
                46.14469713628619
              ],
              [
                6.076912485632931,
                46.1449808680494
              ],
              [
                6.076875187409308,
                46.14505118744886
              ],
              [
                6.077382511498046,
                46.1455220888272
              ],
              [
                6.077463831007055,
                46.145504174960514
              ],
              [
                6.077492772602566,
                46.14552940079063
              ],
              [
                6.077510413893362,
                46.14554478654504
              ],
              [
                6.077502490201933,
                46.14557666399392
              ],
              [
                6.077502490201933,
                46.14557666399392
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1565109298971792,
          "ground": "gnd"
        },
        "84_LVBranch1219406": {
          "bus1": "84_LVBus1321262",
          "bus2": "84_LVBus2130134",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077623395433835,
                46.14463669680833
              ],
              [
                6.07762334207061,
                46.14463591795407
              ],
              [
                6.07767701681805,
                46.1446659994912
              ],
              [
                6.07767701681805,
                46.1446659994912
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005327067448082253,
          "ground": "gnd"
        },
        "84_LVBranch0854326": {
          "bus1": "84_LVBus2130134",
          "bus2": "84_LVBus2130135",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07767701681805,
                46.1446659994912
              ],
              [
                6.07767701681805,
                46.1446659994912
              ],
              [
                6.077794016188057,
                46.14480420541719
              ],
              [
                6.077840600735276,
                46.144859219263985
              ],
              [
                6.077790361748361,
                46.144882499623655
              ],
              [
                6.077775893498648,
                46.144898290776645
              ],
              [
                6.077775893498648,
                46.144898290776645
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03166595897253268,
          "ground": "gnd"
        },
        "84_LVBranch1429445": {
          "bus1": "84_LVBus2130135",
          "bus2": "84_LVBus2130136",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077775893498648,
                46.144898290776645
              ],
              [
                6.077775893498648,
                46.144898290776645
              ],
              [
                6.077801628782204,
                46.14489563738777
              ],
              [
                6.077851929354664,
                46.14487325570149
              ],
              [
                6.078026846305898,
                46.145080934875665
              ],
              [
                6.077931823774305,
                46.14542213783563
              ],
              [
                6.077930127646948,
                46.14542821077684
              ],
              [
                6.07793628466874,
                46.14544241841867
              ],
              [
                6.07793628466874,
                46.14544241841867
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07434082407648777,
          "ground": "gnd"
        },
        "84_LVBranch1180449": {
          "bus1": "84_MVLV082043_LV",
          "bus2": "84_LVBus1321258",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078419005876008,
                46.143806946902224
              ],
              [
                6.078422969204953,
                46.143820155296524
              ],
              [
                6.078422969204953,
                46.143820155296524
              ],
              [
                6.078460997436399,
                46.14394696914146
              ],
              [
                6.078720633640349,
                46.144294155411174
              ],
              [
                6.078823558709286,
                46.14426441921654
              ],
              [
                6.078843889809551,
                46.14425854882871
              ],
              [
                6.078861740849173,
                46.1442684870912
              ],
              [
                6.078866793124353,
                46.14427130116296
              ],
              [
                6.078866793124353,
                46.14427130116296
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07047229062943837,
          "ground": "gnd"
        },
        "84_LVBranch0742947": {
          "bus1": "84_LVBus1321258",
          "bus2": "84_LVBus1321259",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078866793124353,
                46.14427130116296
              ],
              [
                6.078866793124353,
                46.14427130116296
              ],
              [
                6.078868023861771,
                46.14425144462171
              ],
              [
                6.079726626449539,
                46.14401674473783
              ],
              [
                6.07973445277431,
                46.14402921265758
              ],
              [
                6.079766734721901,
                46.14403000788679
              ],
              [
                6.079780093880508,
                46.14402555269652
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0774995691022773,
          "ground": "gnd"
        },
        "84_LVBranch1824722": {
          "bus1": "84_LVBus1321259",
          "bus2": "84_LVBus2252416",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.079780093880508,
                46.14402555269652
              ],
              [
                6.079793453039114,
                46.144021097506254
              ],
              [
                6.079785639738149,
                46.14401089896831
              ],
              [
                6.079780103317231,
                46.14400366944039
              ],
              [
                6.07979453921181,
                46.14398496075034
              ],
              [
                6.079820512441473,
                46.14397387728987
              ],
              [
                6.080147184452177,
                46.143866787664464
              ],
              [
                6.080240839643825,
                46.14380260749301
              ],
              [
                6.080346801635353,
                46.143779389531645
              ],
              [
                6.080373538272304,
                46.14372917145739
              ],
              [
                6.080390057835035,
                46.14371968906782
              ],
              [
                6.080397242236102,
                46.14369179900746
              ],
              [
                6.080398498658816,
                46.14367875101121
              ],
              [
                6.080382197097797,
                46.14365720544095
              ],
              [
                6.080382197097797,
                46.14365720544095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06847614044332993,
          "ground": "gnd"
        },
        "84_LVBranch1083511": {
          "bus1": "84_MVLV051398_LV",
          "bus2": "84_LVBus1321124",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076310159596445,
                46.144347827249135
              ],
              [
                6.076310090276086,
                46.14436989708987
              ],
              [
                6.076310090276086,
                46.14436989708987
              ],
              [
                6.076354441445133,
                46.14440576411072
              ],
              [
                6.076362469779733,
                46.144407380932755
              ],
              [
                6.076365952008401,
                46.14440808534988
              ],
              [
                6.076390161966708,
                46.1444149492811
              ],
              [
                6.076385902011253,
                46.14442294449883
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008203123629526939,
          "ground": "gnd"
        },
        "84_LVBranch1792529": {
          "bus1": "84_LVBus1321124",
          "bus2": "84_LVBus2229579",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076385902011253,
                46.14442294449883
              ],
              [
                6.0763816420558,
                46.144430939716564
              ],
              [
                6.076361155636124,
                46.14442660066909
              ],
              [
                6.076332450330649,
                46.14447802672279
              ],
              [
                6.076284733310218,
                46.14454645691437
              ],
              [
                6.076268060468341,
                46.14456998591092
              ],
              [
                6.076203509181609,
                46.144656564114726
              ],
              [
                6.076203509181609,
                46.144656564114726
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02999315158327523,
          "ground": "gnd"
        },
        "84_LVBranch1795873": {
          "bus1": "84_LVBus2229579",
          "bus2": "84_LVBus2229580",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076203509181609,
                46.144656564114726
              ],
              [
                6.076203509181609,
                46.144656564114726
              ],
              [
                6.076169672985847,
                46.144718410052505
              ],
              [
                6.076183612352066,
                46.14472573098119
              ],
              [
                6.0761758438600495,
                46.14473125122809
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008704561240252453,
          "ground": "gnd"
        },
        "84_LVBranch0911248": {
          "bus1": "84_LVBus2229580",
          "bus2": "84_LVBus2229581",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.0761758438600495,
                46.14473125122809
              ],
              [
                6.076172046168149,
                46.14473130183545
              ],
              [
                6.076154170231759,
                46.14472099468931
              ],
              [
                6.076187546048444,
                46.14465242663424
              ],
              [
                6.076187546048444,
                46.14465242663424
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009840483748903903,
          "ground": "gnd"
        },
        "84_LVBranch1882087": {
          "bus1": "84_LVBus2229581",
          "bus2": "84_LVBus2229582",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076187546048444,
                46.14465242663424
              ],
              [
                6.076187546048444,
                46.14465242663424
              ],
              [
                6.076121389742508,
                46.14463307963801
              ],
              [
                6.076074663513588,
                46.14461513429966
              ],
              [
                6.076074663513588,
                46.14461513429966
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009669826003003692,
          "ground": "gnd"
        },
        "84_LVBranch0263404": {
          "bus1": "84_LVBus2229582",
          "bus2": "84_LVBus2229583",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076074663513588,
                46.14461513429966
              ],
              [
                6.076074663513588,
                46.14461513429966
              ],
              [
                6.075805161637976,
                46.14446274244826
              ],
              [
                6.075801144434331,
                46.14446047045481
              ],
              [
                6.07575094326917,
                46.14443208357635
              ],
              [
                6.07575094326917,
                46.14443208357635
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0322420183639045,
          "ground": "gnd"
        },
        "84_LVBranch0261477": {
          "bus1": "84_LVBus2229583",
          "bus2": "84_LVBus2229584",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07575094326917,
                46.14443208357635
              ],
              [
                6.07575094326917,
                46.14443208357635
              ],
              [
                6.075700065834821,
                46.14441501402969
              ],
              [
                6.075688746562146,
                46.14442021637921
              ],
              [
                6.075596017103552,
                46.144462807818115
              ],
              [
                6.075592084750242,
                46.14446461325286
              ],
              [
                6.075509619171012,
                46.14450248755339
              ],
              [
                6.075505172101854,
                46.14450453519302
              ],
              [
                6.075390846665949,
                46.144557055266624
              ],
              [
                6.075386600300678,
                46.14455900618971
              ],
              [
                6.075310805985198,
                46.14459382237331
              ],
              [
                6.075310805985198,
                46.14459382237331
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04041365229454248,
          "ground": "gnd"
        },
        "84_LVBranch0807473": {
          "bus1": "84_LVBus2229580",
          "bus2": "84_LVBus2229585",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.0761758438600495,
                46.14473125122809
              ],
              [
                6.076171873059936,
                46.14473672086763
              ],
              [
                6.076165455885852,
                46.14473611356205
              ],
              [
                6.076145591152848,
                46.144734230869894
              ],
              [
                6.076063348732073,
                46.14484518229189
              ],
              [
                6.076023903640211,
                46.14489779228152
              ],
              [
                6.076015543770576,
                46.144907040032074
              ],
              [
                6.075909585631813,
                46.14496083298681
              ],
              [
                6.075924822097611,
                46.144974983493206
              ],
              [
                6.0759108049773705,
                46.14498034042979
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.035833164546874186,
          "ground": "gnd"
        },
        "84_LVBranch1698296": {
          "bus1": "84_LVBus2229585",
          "bus2": "84_LVBus2229586",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.0759108049773705,
                46.14498034042979
              ],
              [
                6.075913078639291,
                46.14497550716739
              ],
              [
                6.075928820528564,
                46.14499192876862
              ],
              [
                6.076073051991495,
                46.144953748784964
              ],
              [
                6.076402591801507,
                46.14528318870507
              ],
              [
                6.076409699741959,
                46.14529028531908
              ],
              [
                6.076409699741959,
                46.14529028531908
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05967871113039157,
          "ground": "gnd"
        },
        "84_LVBranch0885509": {
          "bus1": "84_LVBus2229585",
          "bus2": "84_LVBus2229587",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.0759108049773705,
                46.14498034042979
              ],
              [
                6.075907440693229,
                46.14498306157173
              ],
              [
                6.075879717349388,
                46.14495649802879
              ],
              [
                6.075754031150865,
                46.14501986967678
              ],
              [
                6.075656339763167,
                46.145034486943366
              ],
              [
                6.075606439992494,
                46.14504229879095
              ],
              [
                6.075554735837748,
                46.14504400941729
              ],
              [
                6.075358857352596,
                46.1450504898203
              ],
              [
                6.075169999051218,
                46.145050108379486
              ],
              [
                6.075027444401219,
                46.14508894327936
              ],
              [
                6.075027885441246,
                46.14509898067521
              ],
              [
                6.075027887902532,
                46.14509901662243
              ],
              [
                6.075028616806295,
                46.145115907948025
              ],
              [
                6.075019062078068,
                46.14511575114158
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07588621460460897,
          "ground": "gnd"
        },
        "84_LVBranch1429449": {
          "bus1": "84_LVBus2229587",
          "bus2": "84_LVBus2229589",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.075019062078068,
                46.14511575114158
              ],
              [
                6.075009507349841,
                46.14511559433514
              ],
              [
                6.075008108334345,
                46.14508986213593
              ],
              [
                6.07447064380841,
                46.14512116880968
              ],
              [
                6.074432050139303,
                46.1450202321258
              ],
              [
                6.074467733528696,
                46.1450103239712
              ],
              [
                6.074467733528696,
                46.1450103239712
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05911040757979378,
          "ground": "gnd"
        },
        "84_LVBranch1599666": {
          "bus1": "84_LVBus2229589",
          "bus2": "84_LVBus2229590",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074467733528696,
                46.1450103239712
              ],
              [
                6.074467733528696,
                46.1450103239712
              ],
              [
                6.07443227079537,
                46.14500339046019
              ],
              [
                6.074380377007922,
                46.14485108452408
              ],
              [
                6.074272455278933,
                46.14473215665737
              ],
              [
                6.074278305708759,
                46.14470404099405
              ],
              [
                6.074278305708759,
                46.14470404099405
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03903092304615631,
          "ground": "gnd"
        },
        "84_LVBranch1738860": {
          "bus1": "84_LVBus2229590",
          "bus2": "84_LVBus2229591",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074278305708759,
                46.14470404099405
              ],
              [
                6.074278305708759,
                46.14470404099405
              ],
              [
                6.074304099312601,
                46.14470602515785
              ],
              [
                6.073880091013636,
                46.14458854353626
              ],
              [
                6.073858405148594,
                46.14460832882213
              ],
              [
                6.073854477543371,
                46.14461190844567
              ],
              [
                6.073854477543371,
                46.14461190844567
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04053633164635753,
          "ground": "gnd"
        },
        "84_LVBranch0785772": {
          "bus1": "84_LVBus2229585",
          "bus2": "84_LVBus2229588",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.0759108049773705,
                46.14498034042979
              ],
              [
                6.07589787847935,
                46.144987809486835
              ],
              [
                6.075883435009562,
                46.14497369578868
              ],
              [
                6.075810483548952,
                46.14501199407824
              ],
              [
                6.075770668812162,
                46.14503650485444
              ],
              [
                6.075752813214466,
                46.1450474989025
              ],
              [
                6.075735486437918,
                46.14505997063928
              ],
              [
                6.075710268335364,
                46.145078125775626
              ],
              [
                6.075702600453616,
                46.14508574733108
              ],
              [
                6.075668112994035,
                46.145113684673355
              ],
              [
                6.075629202807283,
                46.14517184323348
              ],
              [
                6.075610474145367,
                46.14522326324803
              ],
              [
                6.075606021679935,
                46.14523942528569
              ],
              [
                6.075597680046346,
                46.145314793947996
              ],
              [
                6.075601254654119,
                46.14537872558601
              ],
              [
                6.075602612880368,
                46.145398559447955
              ],
              [
                6.075618209302213,
                46.14546375966988
              ],
              [
                6.075634212609363,
                46.14551181481341
              ],
              [
                6.075641850742071,
                46.145534791567
              ],
              [
                6.075495902026844,
                46.14559617615159
              ],
              [
                6.075492324848295,
                46.14559768160056
              ],
              [
                6.07549439603977,
                46.14561638399487
              ],
              [
                6.0755046066204645,
                46.14561466809403
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08841229144560246,
          "ground": "gnd"
        },
        "84_LVBranch0854331": {
          "bus1": "84_LVBus2229588",
          "bus2": "84_LVBus2229592",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.0755046066204645,
                46.14561466809403
              ],
              [
                6.075514817201158,
                46.14561295219319
              ],
              [
                6.075512859237336,
                46.145595903370186
              ],
              [
                6.075573886015468,
                46.14559388434571
              ],
              [
                6.075575441187141,
                46.14561602653176
              ],
              [
                6.075575441187141,
                46.14561602653176
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009085462055127044,
          "ground": "gnd"
        },
        "84_LVBranch1680081": {
          "bus1": "84_LVBus2229592",
          "bus2": "84_LVBus2229593",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.075575441187141,
                46.14561602653176
              ],
              [
                6.075575441187141,
                46.14561602653176
              ],
              [
                6.075611951236496,
                46.145619322188
              ],
              [
                6.07568238599755,
                46.145607083968926
              ],
              [
                6.075839995429511,
                46.14584596330736
              ],
              [
                6.075868868735809,
                46.145945888172136
              ],
              [
                6.075875886935528,
                46.145972677441364
              ],
              [
                6.075982156214599,
                46.14591601901607
              ],
              [
                6.076014051215698,
                46.14592250266514
              ],
              [
                6.076014892242995,
                46.14592267299459
              ],
              [
                6.076020267183155,
                46.14592376515691
              ],
              [
                6.076020267183155,
                46.14592376515691
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06543594663189527,
          "ground": "gnd"
        },
        "84_LVBranch1372852": {
          "bus1": "84_MVLV051398_LV",
          "bus2": "84_LVBus1321122",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076310159596445,
                46.144347827249135
              ],
              [
                6.076322473306248,
                46.144367929074
              ],
              [
                6.076322473306248,
                46.144367929074
              ],
              [
                6.076429162486227,
                46.14440315630065
              ],
              [
                6.076455476886412,
                46.14440498762952
              ],
              [
                6.076477036625953,
                46.14439415910669
              ],
              [
                6.076589834458101,
                46.14390731798989
              ],
              [
                6.076579209621253,
                46.143878954776454
              ],
              [
                6.076451999534399,
                46.14374540910399
              ],
              [
                6.076346747370728,
                46.143554058282035
              ],
              [
                6.076360579444002,
                46.14351516698196
              ],
              [
                6.076476987821574,
                46.14340210280681
              ],
              [
                6.076408106217277,
                46.14312915948891
              ],
              [
                6.076382461174778,
                46.143118361905735
              ],
              [
                6.076382461174778,
                46.143118361905735
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16489364108788468,
          "ground": "gnd"
        },
        "84_LVBranch1244158": {
          "bus1": "84_MVLV051398_LV",
          "bus2": "84_LVBus1321120",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076310159596445,
                46.144347827249135
              ],
              [
                6.07629393635024,
                46.14436637842759
              ],
              [
                6.07629393635024,
                46.14436637842759
              ],
              [
                6.076335634877779,
                46.14442178870568
              ],
              [
                6.076164858320633,
                46.14465870777727
              ],
              [
                6.076127906557198,
                46.14473087992377
              ],
              [
                6.07612399748152,
                46.144738512239954
              ],
              [
                6.076153771227882,
                46.14475509099055
              ],
              [
                6.076151590098259,
                46.14476013962094
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04876893680373857,
          "ground": "gnd"
        },
        "84_LVBranch0744196": {
          "bus1": "84_LVBus1321120",
          "bus2": "84_LVBus2127245",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076151590098259,
                46.14476013962094
              ],
              [
                6.076149408968635,
                46.14476518825134
              ],
              [
                6.076117474089366,
                46.14475395020019
              ],
              [
                6.076109170240812,
                46.14476533980939
              ],
              [
                6.07610064227617,
                46.14477705208447
              ],
              [
                6.076134761649407,
                46.14478499329224
              ],
              [
                6.076134761649407,
                46.14478499329224
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008423858650940376,
          "ground": "gnd"
        },
        "84_LVBranch1521241": {
          "bus1": "84_MVLV051398_LV",
          "bus2": "84_LVBus1321118",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076310159596445,
                46.144347827249135
              ],
              [
                6.07633098319282,
                46.144363143884696
              ],
              [
                6.07633098319282,
                46.144363143884696
              ],
              [
                6.076434051113534,
                46.14438958285699
              ],
              [
                6.076458040213683,
                46.14438433044146
              ],
              [
                6.076577388084322,
                46.14391308915794
              ],
              [
                6.076566260262352,
                46.14388400400205
              ],
              [
                6.076444529520775,
                46.14375667207153
              ],
              [
                6.076426729056693,
                46.143739895336964
              ],
              [
                6.076340615001432,
                46.143577472674124
              ],
              [
                6.076319419445921,
                46.14354877470939
              ],
              [
                6.076335369342106,
                46.14351431691018
              ],
              [
                6.076455416329026,
                46.14340083511161
              ],
              [
                6.076458086683568,
                46.143383822281436
              ],
              [
                6.076427188959092,
                46.14326947205222
              ],
              [
                6.076405085412834,
                46.14319705636765
              ],
              [
                6.076402080008686,
                46.143180987970034
              ],
              [
                6.076392529395445,
                46.14317511611021
              ],
              [
                6.076392529395445,
                46.14317511611021
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15462994764310617,
          "ground": "gnd"
        },
        "84_LVBranch0772196": {
          "bus1": "84_MVLV051398_LV",
          "bus2": "84_LVBus1321114",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076310159596445,
                46.144347827249135
              ],
              [
                6.076331827451824,
                46.14435238841649
              ],
              [
                6.076331827451824,
                46.14435238841649
              ],
              [
                6.076335075112251,
                46.14435269527439
              ],
              [
                6.076396845835228,
                46.14436477437245
              ],
              [
                6.076600821893715,
                46.14399413470054
              ],
              [
                6.076758926151133,
                46.14388081622945
              ],
              [
                6.076940424244985,
                46.14391984504549
              ],
              [
                6.077018983018913,
                46.14398840151972
              ],
              [
                6.077015104110884,
                46.14404527504829
              ],
              [
                6.077015104110884,
                46.14404527504829
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09761647860397624,
          "ground": "gnd"
        },
        "84_LVBranch1861374": {
          "bus1": "84_LVBus1321114",
          "bus2": "84_LVBus1321116",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077015104110884,
                46.14404527504829
              ],
              [
                6.077015104110884,
                46.14404527504829
              ],
              [
                6.077013872565638,
                46.1441029616703
              ],
              [
                6.076955050969812,
                46.1441085834641
              ],
              [
                6.076941777768318,
                46.14410985143394
              ],
              [
                6.076915365632379,
                46.14410261915789
              ],
              [
                6.076915365632379,
                46.14410261915789
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014228685224626256,
          "ground": "gnd"
        },
        "84_LVBranch0742920": {
          "bus1": "84_LVBus1321114",
          "bus2": "84_LVBus1321115",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077015104110884,
                46.14404527504829
              ],
              [
                6.077015104110884,
                46.14404527504829
              ],
              [
                6.076936298532687,
                46.14406769910614
              ],
              [
                6.076920518382732,
                46.144061123742134
              ],
              [
                6.076912287537873,
                46.14405768520891
              ],
              [
                6.076912287537873,
                46.14405768520891
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008742556412245422,
          "ground": "gnd"
        },
        "84_LVBranch0973282": {
          "bus1": "84_MVLV051398_LV",
          "bus2": "84_LVBus1321112",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076310159596445,
                46.144347827249135
              ],
              [
                6.076292642620263,
                46.144342002823294
              ],
              [
                6.076292642620263,
                46.144342002823294
              ],
              [
                6.076137772815865,
                46.14429048157247
              ],
              [
                6.076137772815865,
                46.14429048157247
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013265345381352314,
          "ground": "gnd"
        },
        "84_LVBranch1183736": {
          "bus1": "84_MVLV051398_LV",
          "bus2": "84_LVBus1321110",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076310159596445,
                46.144347827249135
              ],
              [
                6.076321405624676,
                46.144336826646416
              ],
              [
                6.076321405624676,
                46.144336826646416
              ],
              [
                6.07632515881463,
                46.14433316263163
              ],
              [
                6.076372097043846,
                46.144287231057646
              ],
              [
                6.076494187674122,
                46.14404540162471
              ],
              [
                6.076496662147094,
                46.14399052916369
              ],
              [
                6.076472861301358,
                46.14392833873535
              ],
              [
                6.076469313259379,
                46.14392515953074
              ],
              [
                6.076468913081109,
                46.143924803480296
              ],
              [
                6.076438030419386,
                46.14389713767614
              ],
              [
                6.076430840267081,
                46.14388240571669
              ],
              [
                6.07644193931888,
                46.14388004482834
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05462415254777419,
          "ground": "gnd"
        },
        "84_LVBranch1751440": {
          "bus1": "84_LVBus1321110",
          "bus2": "84_LVBus2092430",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07644193931888,
                46.14388004482834
              ],
              [
                6.076442710946917,
                46.14388052669652
              ],
              [
                6.076450642957933,
                46.14389681936547
              ],
              [
                6.076460002231103,
                46.14390273358545
              ],
              [
                6.076473995077459,
                46.14390364861028
              ],
              [
                6.076483320628297,
                46.14389942187923
              ],
              [
                6.076488937416267,
                46.14389439915309
              ],
              [
                6.076489780973687,
                46.14388722855659
              ],
              [
                6.076455664165832,
                46.14381991217134
              ],
              [
                6.076426503941675,
                46.143810203689874
              ],
              [
                6.076423851669476,
                46.14380931868821
              ],
              [
                6.076408018689643,
                46.14380405104395
              ],
              [
                6.076402240805692,
                46.14379518104572
              ],
              [
                6.076402240805692,
                46.14379518104572
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01943914238995005,
          "ground": "gnd"
        },
        "84_LVBranch0917203": {
          "bus1": "84_LVBus1321110",
          "bus2": "84_LVBus2092431",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07644193931888,
                46.14388004482834
              ],
              [
                6.076452266742647,
                46.14387720207181
              ],
              [
                6.076473276347335,
                46.143876506792765
              ],
              [
                6.076490684351578,
                46.143872417906294
              ],
              [
                6.076487122926146,
                46.14385731366164
              ],
              [
                6.076454381927169,
                46.143806110595946
              ],
              [
                6.076443729926204,
                46.143789457583004
              ],
              [
                6.076401731480667,
                46.14372379812475
              ],
              [
                6.076367408425329,
                46.14367011638157
              ],
              [
                6.076332447626792,
                46.143615446932436
              ],
              [
                6.076323014681309,
                46.1436006991161
              ],
              [
                6.076315976606446,
                46.14358970009128
              ],
              [
                6.076272990973846,
                46.1435224880032
              ],
              [
                6.076270711852335,
                46.14351910467343
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04547495009028117,
          "ground": "gnd"
        },
        "84_LVBranch1700731": {
          "bus1": "84_LVBus2092431",
          "bus2": "84_LVBus2092432",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076270711852335,
                46.14351910467343
              ],
              [
                6.076276558217977,
                46.143516677430014
              ],
              [
                6.076349375407724,
                46.14349045280703
              ],
              [
                6.076403948527262,
                46.14343037949372
              ],
              [
                6.076413376357761,
                46.14341553894397
              ],
              [
                6.07642942576029,
                46.14339029216257
              ],
              [
                6.076439251302234,
                46.143374825961644
              ],
              [
                6.076439469514496,
                46.14335587667761
              ],
              [
                6.076439654439609,
                46.14333984681581
              ],
              [
                6.076404888851086,
                46.14333305300835
              ],
              [
                6.076371685810604,
                46.14332655876059
              ],
              [
                6.076375835132914,
                46.14332101715002
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03032761884348488,
          "ground": "gnd"
        },
        "84_LVBranch1144677": {
          "bus1": "84_LVBus2092432",
          "bus2": "84_LVBus2158155",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076375835132914,
                46.14332101715002
              ],
              [
                6.076379984455223,
                46.14331547553945
              ],
              [
                6.076444655083852,
                46.143321667001864
              ],
              [
                6.076465354171652,
                46.143321738595105
              ],
              [
                6.076469542536319,
                46.143319321174275
              ],
              [
                6.076467959991152,
                46.14329621613159
              ],
              [
                6.076465268251727,
                46.143256916889435
              ],
              [
                6.076463883912511,
                46.143236705593765
              ],
              [
                6.076462249051703,
                46.143212836673754
              ],
              [
                6.076464059160583,
                46.14320748055877
              ],
              [
                6.076473517528473,
                46.143206708179804
              ],
              [
                6.076495476233737,
                46.143204927640795
              ],
              [
                6.076495476233737,
                46.143204927640795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021968812190137084,
          "ground": "gnd"
        },
        "84_LVBranch1476789": {
          "bus1": "84_LVBus2092431",
          "bus2": "84_LVBus2092433",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076270711852335,
                46.14351910467343
              ],
              [
                6.076262586365184,
                46.1435181485871
              ],
              [
                6.076254062122151,
                46.14354126382404
              ],
              [
                6.075974777740694,
                46.14355872902088
              ],
              [
                6.075955487784888,
                46.143559934760546
              ],
              [
                6.075948764463462,
                46.14357245200224
              ],
              [
                6.075944522560226,
                46.143572006897074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02729940802795518,
          "ground": "gnd"
        },
        "84_LVBranch0981779": {
          "bus1": "84_LVBus2092433",
          "bus2": "84_LVBus2092434",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.075944522560226,
                46.143572006897074
              ],
              [
                6.075940280656989,
                46.14357156179191
              ],
              [
                6.075938800206708,
                46.14356224333224
              ],
              [
                6.075702012452259,
                46.14359759500707
              ],
              [
                6.075655032212016,
                46.14356343604073
              ],
              [
                6.075644702585985,
                46.14356498476949
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02500700238081314,
          "ground": "gnd"
        },
        "84_LVBranch1772323": {
          "bus1": "84_LVBus2092434",
          "bus2": "84_LVBus2092435",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.075644702585985,
                46.14356498476949
              ],
              [
                6.075644987655988,
                46.14356435384396
              ],
              [
                6.075651789641249,
                46.143602184035096
              ],
              [
                6.075489923697456,
                46.14364809870489
              ],
              [
                6.075467284940041,
                46.143654522212906
              ],
              [
                6.07544118858011,
                46.14366192479628
              ],
              [
                6.075409817159127,
                46.143670825946735
              ],
              [
                6.075380784656037,
                46.14367906424235
              ],
              [
                6.075381304636732,
                46.143686658086985
              ],
              [
                6.07537556195843,
                46.143688897205195
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02769798506464267,
          "ground": "gnd"
        },
        "84_LVBranch1284464": {
          "bus1": "84_LVBus2092435",
          "bus2": "84_LVBus2104274",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07537556195843,
                46.143688897205195
              ],
              [
                6.075369819280128,
                46.1436911363234
              ],
              [
                6.0753610154782,
                46.143685572934466
              ],
              [
                6.075129827171773,
                46.14377811371277
              ],
              [
                6.07502188369515,
                46.143814245473465
              ],
              [
                6.075014738805568,
                46.143816634541025
              ],
              [
                6.074975442824535,
                46.143829787884336
              ],
              [
                6.074885272433622,
                46.14385997231239
              ],
              [
                6.074887553103425,
                46.14386867884456
              ],
              [
                6.074880509815047,
                46.14387037549474
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04348679364934597,
          "ground": "gnd"
        },
        "84_LVBranch0864868": {
          "bus1": "84_LVBus2104274",
          "bus2": "84_LVBus2124331",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074880509815047,
                46.14387037549474
              ],
              [
                6.07487346652667,
                46.14387207214493
              ],
              [
                6.074870585433243,
                46.14386689826417
              ],
              [
                6.074844807275558,
                46.14387232661868
              ],
              [
                6.074816691408071,
                46.14387824662482
              ],
              [
                6.074789150571674,
                46.143884048523894
              ],
              [
                6.074755171649543,
                46.14389120728541
              ],
              [
                6.074568286176738,
                46.143892705255325
              ],
              [
                6.074550709046704,
                46.14388997201339
              ],
              [
                6.074528691154696,
                46.1438865389802
              ],
              [
                6.074506961394864,
                46.143883150455515
              ],
              [
                6.074494819327189,
                46.14388125524278
              ],
              [
                6.074180912504781,
                46.14383233449131
              ],
              [
                6.074111271730843,
                46.143817902427486
              ],
              [
                6.073655622900734,
                46.14372346208715
              ],
              [
                6.073626257357022,
                46.14371737155713
              ],
              [
                6.073623286818647,
                46.143716758223185
              ],
              [
                6.073608459370609,
                46.143713681710565
              ],
              [
                6.073596533273715,
                46.143724028982426
              ],
              [
                6.073593140014307,
                46.1437244339232
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10267414512216766,
          "ground": "gnd"
        },
        "84_LVBranch1772884": {
          "bus1": "84_LVBus2124331",
          "bus2": "84_LVBus2124332",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.073593140014307,
                46.1437244339232
              ],
              [
                6.073589746754897,
                46.14372483886396
              ],
              [
                6.073584008300994,
                46.14371331933141
              ],
              [
                6.07351617963615,
                46.143682190787544
              ],
              [
                6.073397923811794,
                46.14371420343404
              ],
              [
                6.073383826873909,
                46.14368904423563
              ],
              [
                6.073371313985128,
                46.143682297307436
              ],
              [
                6.073371313985128,
                46.143682297307436
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021664756492352097,
          "ground": "gnd"
        },
        "84_LVBranch0720289": {
          "bus1": "84_LVBus2092434",
          "bus2": "84_LVBus2092436",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.075644702585985,
                46.14356498476949
              ],
              [
                6.075634087889953,
                46.14356716442378
              ],
              [
                6.075620824260501,
                46.143581438261336
              ],
              [
                6.075546925832581,
                46.14359661036215
              ],
              [
                6.075538424026075,
                46.143580507627924
              ],
              [
                6.075526927819306,
                46.14355871236138
              ],
              [
                6.07553816562788,
                46.14355459357714
              ],
              [
                6.07553816562788,
                46.14355459357714
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013310732373737469,
          "ground": "gnd"
        },
        "84_LVBranch1783710": {
          "bus1": "84_MVLV051398_LV",
          "bus2": "84_LVBus1321107",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076310159596445,
                46.144347827249135
              ],
              [
                6.076327268584392,
                46.144341451461635
              ],
              [
                6.076327268584392,
                46.144341451461635
              ],
              [
                6.076389766318298,
                46.14431817140688
              ],
              [
                6.0765700387063,
                46.14397984127456
              ],
              [
                6.076727835193329,
                46.143862029450986
              ],
              [
                6.076870423703222,
                46.14380596944724
              ],
              [
                6.076874425632515,
                46.14378872338194
              ],
              [
                6.076874425632515,
                46.14378872338194
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07807217721630279,
          "ground": "gnd"
        },
        "84_LVBranch0750774": {
          "bus1": "84_LVBus1321107",
          "bus2": "84_LVBus1321108",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076874425632515,
                46.14378872338194
              ],
              [
                6.076874425632515,
                46.14378872338194
              ],
              [
                6.076887425999927,
                46.143790472840735
              ],
              [
                6.076907531111535,
                46.143797382441626
              ],
              [
                6.076943434717378,
                46.14382248603582
              ],
              [
                6.076986696125068,
                46.14385946973575
              ],
              [
                6.07700318358201,
                46.14387712751344
              ],
              [
                6.076997881374607,
                46.143900928801884
              ],
              [
                6.076997315567569,
                46.143903451521176
              ],
              [
                6.076997058830178,
                46.14390462194303
              ],
              [
                6.076981968182818,
                46.14391775846703
              ],
              [
                6.076993899359866,
                46.143924076908974
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01928982041937193,
          "ground": "gnd"
        },
        "84_LVBranch1804191": {
          "bus1": "84_LVBus1321108",
          "bus2": "84_LVBus2146272",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076993899359866,
                46.143924076908974
              ],
              [
                6.076995132329349,
                46.14392511395786
              ],
              [
                6.07701162669844,
                46.14391090415448
              ],
              [
                6.077027635323092,
                46.143889414621505
              ],
              [
                6.07699463464059,
                46.14382856460906
              ],
              [
                6.076984977397726,
                46.143808843302246
              ],
              [
                6.076981746452735,
                46.14379345791573
              ],
              [
                6.076998243230179,
                46.14378382367349
              ],
              [
                6.077138044787223,
                46.14370903058278
              ],
              [
                6.077124475002959,
                46.14366946089548
              ],
              [
                6.077124475002959,
                46.14366946089548
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0358082370255213,
          "ground": "gnd"
        },
        "84_LVBranch1231697": {
          "bus1": "84_LVBus2146272",
          "bus2": "84_LVBus2146273",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077124475002959,
                46.14366946089548
              ],
              [
                6.077124475002959,
                46.14366946089548
              ],
              [
                6.077121306222463,
                46.143645903954614
              ],
              [
                6.077143050228682,
                46.14363493408458
              ],
              [
                6.077146919691256,
                46.14361802565624
              ],
              [
                6.077155033207495,
                46.14361455055024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006608804842091607,
          "ground": "gnd"
        },
        "84_LVBranch1422553": {
          "bus1": "84_LVBus2146273",
          "bus2": "84_LVBus2170549",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077155033207495,
                46.14361455055024
              ],
              [
                6.077163146723732,
                46.14361107544425
              ],
              [
                6.077199823602396,
                46.14361417587522
              ],
              [
                6.077210533057399,
                46.14360896652819
              ],
              [
                6.077368781562474,
                46.143532022303525
              ],
              [
                6.077486649744213,
                46.14347471711418
              ],
              [
                6.077491938258937,
                46.143471713799165
              ],
              [
                6.077516297433418,
                46.14345787406844
              ],
              [
                6.077610615084791,
                46.14340427566078
              ],
              [
                6.077638737683711,
                46.14338446566535
              ],
              [
                6.077625542681179,
                46.14336171802101
              ],
              [
                6.077629300483006,
                46.14333731930284
              ],
              [
                6.077634791251052,
                46.1433382138926
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05081747102374266,
          "ground": "gnd"
        },
        "84_LVBranch0917361": {
          "bus1": "84_LVBus2170549",
          "bus2": "84_LVBus2170550",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077634791251052,
                46.1433382138926
              ],
              [
                6.077640282019098,
                46.14333910848236
              ],
              [
                6.077634344187254,
                46.14336573208228
              ],
              [
                6.077695102573572,
                46.14338044702859
              ],
              [
                6.077768942565682,
                46.14333701093216
              ],
              [
                6.077768942565682,
                46.14333701093216
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015439700900896709,
          "ground": "gnd"
        },
        "84_LVBranch0564583": {
          "bus1": "84_LVBus2170550",
          "bus2": "84_LVBus2170551",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077768942565682,
                46.14333701093216
              ],
              [
                6.077768942565682,
                46.14333701093216
              ],
              [
                6.07794884505281,
                46.1432423254292
              ],
              [
                6.078237317875391,
                46.14310161217076
              ],
              [
                6.078263536614916,
                46.14308881858057
              ],
              [
                6.078263536614916,
                46.14308881858057
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04713869953410858,
          "ground": "gnd"
        },
        "84_LVBranch1763012": {
          "bus1": "84_LVBus1321108",
          "bus2": "84_LVBus2146274",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076993899359866,
                46.143924076908974
              ],
              [
                6.077004597567429,
                46.14392935830201
              ],
              [
                6.07702199142277,
                46.143915415962205
              ],
              [
                6.077042284407864,
                46.143912015125245
              ],
              [
                6.077085549040664,
                46.143945260711234
              ],
              [
                6.077085549040664,
                46.143945260711234
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008647024441338311,
          "ground": "gnd"
        },
        "84_LVBranch0421123": {
          "bus1": "84_LVBus2146274",
          "bus2": "84_LVBus2146275",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077085549040664,
                46.143945260711234
              ],
              [
                6.077085549040664,
                46.143945260711234
              ],
              [
                6.07749409462526,
                46.14424819541867
              ],
              [
                6.077557016392761,
                46.14429485033387
              ],
              [
                6.077787548010525,
                46.1444652725776
              ],
              [
                6.077796612012031,
                46.14447198009348
              ],
              [
                6.077808897240774,
                46.14448106694912
              ],
              [
                6.077813370753907,
                46.144484323563766
              ],
              [
                6.077813370753907,
                46.144484323563766
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08217317393951724,
          "ground": "gnd"
        },
        "84_LVBranch1790876": {
          "bus1": "84_LVBus2146275",
          "bus2": "84_LVBus2146276",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077813370753907,
                46.144484323563766
              ],
              [
                6.077813370753907,
                46.144484323563766
              ],
              [
                6.077833638485139,
                46.144519699293134
              ],
              [
                6.077864973801407,
                46.144521427129135
              ],
              [
                6.077881201643263,
                46.144515809854035
              ],
              [
                6.077881793878198,
                46.14451234950867
              ],
              [
                6.077884034764498,
                46.144499097832565
              ],
              [
                6.077884034764498,
                46.144499097832565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009932220798235736,
          "ground": "gnd"
        },
        "84_LVBranch0975518": {
          "bus1": "84_MVLV082029_LV",
          "bus2": "84_LVBus1321256",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07906337124662,
                46.1422994255386
              ],
              [
                6.079044724989314,
                46.142295647550156
              ],
              [
                6.079044724989314,
                46.142295647550156
              ],
              [
                6.078979273180757,
                46.14228239482722
              ],
              [
                6.078955692541737,
                46.14224084201098
              ],
              [
                6.078975638532058,
                46.14221045778931
              ],
              [
                6.07898660672903,
                46.142205248698446
              ],
              [
                6.078991952924024,
                46.142202711769706
              ],
              [
                6.078991952924024,
                46.142202711769706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015471258008514248,
          "ground": "gnd"
        },
        "84_LVBranch1277642": {
          "bus1": "84_MVLV082029_LV",
          "bus2": "84_LVBus1321254",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07906337124662,
                46.1422994255386
              ],
              [
                6.079057830852777,
                46.14231236318304
              ],
              [
                6.079057830852777,
                46.14231236318304
              ],
              [
                6.079039916896381,
                46.14235424533846
              ],
              [
                6.07907396437836,
                46.142416168011856
              ],
              [
                6.079095459942481,
                46.142421058596426
              ],
              [
                6.079101607249777,
                46.14242245828978
              ],
              [
                6.079101607249777,
                46.14242245828978
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014472662716388009,
          "ground": "gnd"
        },
        "84_LVBranch1164091": {
          "bus1": "84_MVLV082029_LV",
          "bus2": "84_LVBus1321252",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07906337124662,
                46.1422994255386
              ],
              [
                6.079045704800627,
                46.1423050276004
              ],
              [
                6.079045704800627,
                46.1423050276004
              ],
              [
                6.078968254605718,
                46.14232959703797
              ],
              [
                6.079119589421365,
                46.14257138189048
              ],
              [
                6.079205904120995,
                46.1425829347957
              ],
              [
                6.07921947343234,
                46.14257597321112
              ],
              [
                6.079224681126548,
                46.14257330575145
              ],
              [
                6.079224681126548,
                46.14257330575145
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04448109551781907,
          "ground": "gnd"
        },
        "84_LVBranch0742931": {
          "bus1": "84_MVLV082029_LV",
          "bus2": "84_LVBus1321250",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07906337124662,
                46.1422994255386
              ],
              [
                6.07907405358547,
                46.1422881550696
              ],
              [
                6.07907405358547,
                46.1422881550696
              ],
              [
                6.079113135321358,
                46.142246949976204
              ],
              [
                6.079128627513515,
                46.142230611298196
              ],
              [
                6.079078605370369,
                46.14213507148154
              ],
              [
                6.079073461927462,
                46.14212525286156
              ],
              [
                6.079051052225003,
                46.14211968999079
              ],
              [
                6.079051052225003,
                46.14211968999079
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02196219485927869,
          "ground": "gnd"
        },
        "84_LVBranch1620784": {
          "bus1": "84_MVLV079047_LV",
          "bus2": "84_LVBus1321196",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078430899976285,
                46.14157907923178
              ],
              [
                6.078423153053123,
                46.14156435682096
              ],
              [
                6.078423153053123,
                46.14156435682096
              ],
              [
                6.078417490843722,
                46.141556608989596
              ],
              [
                6.078409434369152,
                46.14154682375139
              ],
              [
                6.078409434369152,
                46.14154682375139
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002219158195502513,
          "ground": "gnd"
        },
        "84_LVBranch1318813": {
          "bus1": "84_MVLV079047_LV",
          "bus2": "84_LVBus1321194",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078430899976285,
                46.14157907923178
              ],
              [
                6.078440035108541,
                46.14159099047338
              ],
              [
                6.078440035108541,
                46.14159099047338
              ],
              [
                6.078494928483406,
                46.141662527233066
              ],
              [
                6.078634431037954,
                46.14159936121097
              ],
              [
                6.078642433454087,
                46.141564868958675
              ],
              [
                6.078852610112501,
                46.141474142232504
              ],
              [
                6.078864983618001,
                46.14144671094639
              ],
              [
                6.07884965154341,
                46.14143948152082
              ],
              [
                6.078848915229692,
                46.14143913661041
              ],
              [
                6.078848915229692,
                46.14143913661041
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.049570837258895314,
          "ground": "gnd"
        },
        "84_LVBranch0778508": {
          "bus1": "84_MVLV079047_LV",
          "bus2": "84_LVBus1321192",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078430899976285,
                46.14157907923178
              ],
              [
                6.078447008637863,
                46.14157154726444
              ],
              [
                6.078447008637863,
                46.14157154726444
              ],
              [
                6.078624280576117,
                46.14148868391755
              ],
              [
                6.078645713162835,
                46.141478669787446
              ],
              [
                6.078698685120676,
                46.14145391133136
              ],
              [
                6.078710889380242,
                46.14144821097277
              ],
              [
                6.078717722586783,
                46.14143447393153
              ],
              [
                6.078717722586783,
                46.14143447393153
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026184983166471148,
          "ground": "gnd"
        },
        "84_LVBranch1202145": {
          "bus1": "84_MVLV079047_LV",
          "bus2": "84_LVBus1321190",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078430899976285,
                46.14157907923178
              ],
              [
                6.078447547034986,
                46.14158602197774
              ],
              [
                6.078447547034986,
                46.14158602197774
              ],
              [
                6.078522939055853,
                46.14161746457553
              ],
              [
                6.078599708554464,
                46.14158429809277
              ],
              [
                6.07859967699114,
                46.14157778695153
              ],
              [
                6.078599620624598,
                46.141564296072055
              ],
              [
                6.078599597115713,
                46.14155979326379
              ],
              [
                6.078599550713801,
                46.141550796633986
              ],
              [
                6.078599522831288,
                46.141543771961906
              ],
              [
                6.078591271340229,
                46.14154078460226
              ],
              [
                6.078583577624323,
                46.14153799494419
              ],
              [
                6.078583577624323,
                46.14153799494419
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019671125114801645,
          "ground": "gnd"
        },
        "84_LVBranch1698260": {
          "bus1": "84_MVLV115418_LV",
          "bus2": "84_LVBus1321358",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077542824221821,
                46.141191504025706
              ],
              [
                6.077509029495383,
                46.14118543505963
              ],
              [
                6.077509029495383,
                46.14118543505963
              ],
              [
                6.077423683388005,
                46.141037993775164
              ],
              [
                6.077424856141135,
                46.14103052403989
              ],
              [
                6.077426392108847,
                46.141020790489094
              ],
              [
                6.077426392108847,
                46.141020790489094
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019589282856039517,
          "ground": "gnd"
        },
        "84_LVBranch0961121": {
          "bus1": "84_MVLV115418_LV",
          "bus2": "84_LVBus1321356",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077542824221821,
                46.141191504025706
              ],
              [
                6.077519876371326,
                46.141184697680465
              ],
              [
                6.077519876371326,
                46.141184697680465
              ],
              [
                6.0775328358318,
                46.14113706209898
              ],
              [
                6.07747270932675,
                46.14102675117592
              ],
              [
                6.077472072140398,
                46.141025583323234
              ],
              [
                6.077451633040767,
                46.141010947753024
              ],
              [
                6.077451633040767,
                46.141010947753024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02090696083527824,
          "ground": "gnd"
        },
        "84_LVBranch1040888": {
          "bus1": "84_MVLV115418_LV",
          "bus2": "84_LVBus1321354",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077542824221821,
                46.141191504025706
              ],
              [
                6.077523758006049,
                46.14119407174348
              ],
              [
                6.077523758006049,
                46.14119407174348
              ],
              [
                6.077445246056301,
                46.14120464214777
              ],
              [
                6.077421913320415,
                46.14116668372545
              ],
              [
                6.077458481898626,
                46.14113304736958
              ],
              [
                6.077471718037523,
                46.14113105996912
              ],
              [
                6.077473872757726,
                46.141130736438654
              ],
              [
                6.077473872757726,
                46.141130736438654
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01667031111769057,
          "ground": "gnd"
        },
        "84_LVBranch1680048": {
          "bus1": "84_MVLV115418_LV",
          "bus2": "84_LVBus1321352",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077542824221821,
                46.141191504025706
              ],
              [
                6.0775401899981,
                46.141204876803016
              ],
              [
                6.0775401899981,
                46.141204876803016
              ],
              [
                6.077525525370572,
                46.141279446222306
              ],
              [
                6.077566835054515,
                46.14135283817955
              ],
              [
                6.077586227624733,
                46.14135219619345
              ],
              [
                6.077592691814699,
                46.14135198219733
              ],
              [
                6.077592691814699,
                46.14135198219733
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01912589771596234,
          "ground": "gnd"
        },
        "84_LVBranch0975494": {
          "bus1": "84_MVLV115418_LV",
          "bus2": "84_LVBus1321350",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077542824221821,
                46.141191504025706
              ],
              [
                6.077531994644016,
                46.141202707163394
              ],
              [
                6.077531994644016,
                46.141202707163394
              ],
              [
                6.077472642125176,
                46.1412640832562
              ],
              [
                6.077529281401845,
                46.14139101076217
              ],
              [
                6.077680667990037,
                46.14153912097974
              ],
              [
                6.077751897649563,
                46.14155747934839
              ],
              [
                6.077769946320684,
                46.1415540535734
              ],
              [
                6.077774922525566,
                46.141553114212776
              ],
              [
                6.077774922525566,
                46.141553114212776
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05090101997322934,
          "ground": "gnd"
        },
        "84_LVBranch0841903": {
          "bus1": "84_MVLV115418_LV",
          "bus2": "84_LVBus1321348",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077542824221821,
                46.141191504025706
              ],
              [
                6.077560784188034,
                46.14119662001238
              ],
              [
                6.077560784188034,
                46.14119662001238
              ],
              [
                6.077622118239987,
                46.14121409907698
              ],
              [
                6.077634554022588,
                46.141206481652254
              ],
              [
                6.077634554022588,
                46.141206481652254
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006402529520523199,
          "ground": "gnd"
        },
        "84_LVBranch1914288": {
          "bus1": "84_MVLV149840_LV",
          "bus2": "84_LVBus1321436",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078075673902902,
                46.14219875295479
              ],
              [
                6.078056286555984,
                46.142197962702326
              ],
              [
                6.078056286555984,
                46.142197962702326
              ],
              [
                6.077917144757643,
                46.14219229221158
              ],
              [
                6.077891595011987,
                46.14215981156239
              ],
              [
                6.077917574078731,
                46.14206617761751
              ],
              [
                6.07793080915852,
                46.14206133493223
              ],
              [
                6.077936535863248,
                46.14205924482248
              ],
              [
                6.077936535863248,
                46.14205924482248
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02713899195881867,
          "ground": "gnd"
        },
        "84_LVBranch1871224": {
          "bus1": "84_MVLV149840_LV",
          "bus2": "84_LVBus1321434",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078075673902902,
                46.14219875295479
              ],
              [
                6.078065499287489,
                46.14221024970698
              ],
              [
                6.078065499287489,
                46.14221024970698
              ],
              [
                6.078008323249489,
                46.142274841623674
              ],
              [
                6.078042985007348,
                46.14232683634311
              ],
              [
                6.078119386947779,
                46.14232610821243
              ],
              [
                6.078135036524506,
                46.14231414195514
              ],
              [
                6.078135393595807,
                46.142313868924894
              ],
              [
                6.078135393595807,
                46.142313868924894
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022541972341502937,
          "ground": "gnd"
        },
        "84_LVBranch1277645": {
          "bus1": "84_MVLV149840_LV",
          "bus2": "84_LVBus1321432",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078075673902902,
                46.14219875295479
              ],
              [
                6.078067944878121,
                46.14218637179159
              ],
              [
                6.078067944878121,
                46.14218637179159
              ],
              [
                6.078025212435952,
                46.142117954001584
              ],
              [
                6.077974445751837,
                46.14203666974153
              ],
              [
                6.077962146124737,
                46.14201696394422
              ],
              [
                6.077971626874469,
                46.14200404001885
              ],
              [
                6.077971626874469,
                46.14200404001885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02214070401399782,
          "ground": "gnd"
        },
        "84_LVBranch1052861": {
          "bus1": "84_MVLV149840_LV",
          "bus2": "84_LVBus1321430",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078075673902902,
                46.14219875295479
              ],
              [
                6.078058877930921,
                46.14220552399371
              ],
              [
                6.078058877930921,
                46.14220552399371
              ],
              [
                6.077939493554537,
                46.14225370177582
              ],
              [
                6.07800364553214,
                46.14235786246232
              ],
              [
                6.078058007292952,
                46.14235696336043
              ],
              [
                6.078170120071338,
                46.14253699772446
              ],
              [
                6.078258527588386,
                46.14254127631524
              ],
              [
                6.07827932395811,
                46.142525374630125
              ],
              [
                6.078279459399205,
                46.14252527106679
              ],
              [
                6.078279459399205,
                46.14252527106679
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05851916599277912,
          "ground": "gnd"
        },
        "84_LVBranch1061641": {
          "bus1": "84_MVLV149840_LV",
          "bus2": "84_LVBus1321428",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078075673902902,
                46.14219875295479
              ],
              [
                6.07808640998787,
                46.142187507827146
              ],
              [
                6.07808640998787,
                46.142187507827146
              ],
              [
                6.078119199376414,
                46.14215317673736
              ],
              [
                6.078047834876211,
                46.14203206923195
              ],
              [
                6.078031221273329,
                46.142003868394006
              ],
              [
                6.078010412468179,
                46.14200275590405
              ],
              [
                6.078010412468179,
                46.14200275590405
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024127389976490533,
          "ground": "gnd"
        },
        "84_LVBranch0925859": {
          "bus1": "84_MVLV037757_LV",
          "bus2": "84_LVBus1321041",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077316778697386,
                46.142698626163295
              ],
              [
                6.077336195760914,
                46.142698523854726
              ],
              [
                6.077336195760914,
                46.142698523854726
              ],
              [
                6.0774139286578,
                46.1426981124473
              ],
              [
                6.077550727528044,
                46.142841301536485
              ],
              [
                6.077226955079937,
                46.14299523306626
              ],
              [
                6.077321458437558,
                46.143088481588514
              ],
              [
                6.07730335828417,
                46.14318365598201
              ],
              [
                6.077246040548539,
                46.14321707833948
              ],
              [
                6.077245910651874,
                46.143228800963094
              ],
              [
                6.077245855861054,
                46.143233297352886
              ],
              [
                6.077245855861054,
                46.143233297352886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0863525864528318,
          "ground": "gnd"
        },
        "84_LVBranch1571070": {
          "bus1": "84_MVLV037757_LV",
          "bus2": "84_LVBus1321039",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077316778697386,
                46.142698626163295
              ],
              [
                6.07730474024665,
                46.14270921176095
              ],
              [
                6.07730474024665,
                46.14270921176095
              ],
              [
                6.077250780791936,
                46.1427566552167
              ],
              [
                6.077150059889027,
                46.142799620668484
              ],
              [
                6.076821238982943,
                46.14284202927371
              ],
              [
                6.076810174553196,
                46.142827677768004
              ],
              [
                6.076807017510183,
                46.14282358491837
              ],
              [
                6.076807017510183,
                46.14282358491837
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.044018745838879304,
          "ground": "gnd"
        },
        "84_LVBranch1738892": {
          "bus1": "84_MVLV037757_LV",
          "bus2": "84_LVBus1321037",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077316778697386,
                46.142698626163295
              ],
              [
                6.077299736810541,
                46.14269216468642
              ],
              [
                6.077299736810541,
                46.14269216468642
              ],
              [
                6.077294056182495,
                46.142690010860186
              ],
              [
                6.077218335860648,
                46.14266135249175
              ],
              [
                6.07721925872271,
                46.142658367593725
              ],
              [
                6.077222583857306,
                46.14264770112992
              ],
              [
                6.077222583857306,
                46.14264770112992
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008713920552720713,
          "ground": "gnd"
        },
        "84_LVBranch0961154": {
          "bus1": "84_MVLV037757_LV",
          "bus2": "84_LVBus1321034",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077316778697386,
                46.142698626163295
              ],
              [
                6.077332832434837,
                46.142691042145074
              ],
              [
                6.077332832434837,
                46.142691042145074
              ],
              [
                6.077417191439432,
                46.14265116717001
              ],
              [
                6.077601272730353,
                46.14284142972853
              ],
              [
                6.077750568142315,
                46.14276983428802
              ],
              [
                6.077763132445531,
                46.142774867677836
              ],
              [
                6.077802529505208,
                46.1427906319953
              ],
              [
                6.077802529505208,
                46.1427906319953
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.052015037422539316,
          "ground": "gnd"
        },
        "84_LVBranch1599689": {
          "bus1": "84_LVBus1321034",
          "bus2": "84_LVBus1321035",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077802529505208,
                46.1427906319953
              ],
              [
                6.077802529505208,
                46.1427906319953
              ],
              [
                6.077795818440643,
                46.14274942119126
              ],
              [
                6.077846055459659,
                46.14272614083237
              ],
              [
                6.078275288681417,
                46.14273084473969
              ],
              [
                6.078453029021763,
                46.14279071195659
              ],
              [
                6.078465345047981,
                46.14281216456074
              ],
              [
                6.078467743731349,
                46.14281634552895
              ],
              [
                6.078467743731349,
                46.14281634552895
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.060771322553497424,
          "ground": "gnd"
        },
        "84_LVBranch1617332": {
          "bus1": "84_MVLV037709_LV",
          "bus2": "84_LVBus1321031",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074807346474184,
                46.14204397866499
              ],
              [
                6.07481669575635,
                46.14205581103539
              ],
              [
                6.07481669575635,
                46.14205581103539
              ],
              [
                6.07501912683536,
                46.14231212337748
              ],
              [
                6.075051375943832,
                46.14235295780819
              ],
              [
                6.075051375943832,
                46.14235295780819
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.037678997005494604,
          "ground": "gnd"
        },
        "84_LVBranch1061623": {
          "bus1": "84_LVBus1321031",
          "bus2": "84_LVBus1321032",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.075051375943832,
                46.14235295780819
              ],
              [
                6.075051375943832,
                46.14235295780819
              ],
              [
                6.075438548846675,
                46.14261396634786
              ],
              [
                6.07547453817281,
                46.142608172975855
              ],
              [
                6.07548053649566,
                46.14260720891057
              ],
              [
                6.075480844322862,
                46.142607162697374
              ],
              [
                6.075480844322862,
                46.142607162697374
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04502670067808901,
          "ground": "gnd"
        },
        "84_LVBranch1738893": {
          "bus1": "84_MVLV037709_LV",
          "bus2": "84_LVBus1321029",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074807346474184,
                46.14204397866499
              ],
              [
                6.074808991454999,
                46.14203053061199
              ],
              [
                6.074808991454999,
                46.14203053061199
              ],
              [
                6.074835614636605,
                46.14181336113709
              ],
              [
                6.074872184432293,
                46.14179864066491
              ],
              [
                6.074872184432293,
                46.14179864066491
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02749190270264521,
          "ground": "gnd"
        },
        "84_LVBranch1571058": {
          "bus1": "84_MVLV037709_LV",
          "bus2": "84_LVBus1321027",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074807346474184,
                46.14204397866499
              ],
              [
                6.07482676207049,
                46.1420440479646
              ],
              [
                6.07482676207049,
                46.1420440479646
              ],
              [
                6.075202652139895,
                46.142045312789904
              ],
              [
                6.075216132537509,
                46.142055783485816
              ],
              [
                6.075220443778581,
                46.142059135631705
              ],
              [
                6.075220443778581,
                46.142059135631705
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03110508462992247,
          "ground": "gnd"
        },
        "84_LVBranch1040853": {
          "bus1": "84_MVLV037709_LV",
          "bus2": "84_LVBus1321017",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074807346474184,
                46.14204397866499
              ],
              [
                6.074799110914988,
                46.142031758173374
              ],
              [
                6.074799110914988,
                46.142031758173374
              ],
              [
                6.074736675177944,
                46.141939131311865
              ],
              [
                6.074740679360023,
                46.14188405522202
              ],
              [
                6.074708106349738,
                46.14186933416314
              ],
              [
                6.074707250623541,
                46.14186894814079
              ],
              [
                6.074707250623541,
                46.14186894814079
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02058047337168979,
          "ground": "gnd"
        },
        "84_LVBranch0925803": {
          "bus1": "84_LVBus1321017",
          "bus2": "84_LVBus1321018",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074707250623541,
                46.14186894814079
              ],
              [
                6.074707250623541,
                46.14186894814079
              ],
              [
                6.07474265068622,
                46.141856067836976
              ],
              [
                6.074787300410716,
                46.141505113293356
              ],
              [
                6.074803799759215,
                46.14150006391808
              ],
              [
                6.074824911250387,
                46.141514119263796
              ],
              [
                6.074825861154131,
                46.14151474536296
              ],
              [
                6.074829594281381,
                46.1415172249374
              ],
              [
                6.074829594281381,
                46.1415172249374
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04640119576571151,
          "ground": "gnd"
        },
        "84_LVBranch1183712": {
          "bus1": "84_LVBus1321018",
          "bus2": "84_LVBus1321019",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074829594281381,
                46.1415172249374
              ],
              [
                6.074829594281381,
                46.1415172249374
              ],
              [
                6.074834151235506,
                46.141489152015716
              ],
              [
                6.074846648995216,
                46.1414824335771
              ],
              [
                6.074869128473548,
                46.14128083041416
              ],
              [
                6.074908591207427,
                46.14127051779493
              ],
              [
                6.074908591207427,
                46.14127051779493
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030094641518633763,
          "ground": "gnd"
        },
        "84_LVBranch1820960": {
          "bus1": "84_LVBus1321019",
          "bus2": "84_LVBus1321020",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074908591207427,
                46.14127051779493
              ],
              [
                6.074908591207427,
                46.14127051779493
              ],
              [
                6.074872392549773,
                46.14125280025925
              ],
              [
                6.074873440098644,
                46.14123024772098
              ],
              [
                6.074905590851158,
                46.14122082550315
              ],
              [
                6.074910075197646,
                46.14121951523288
              ],
              [
                6.074911548432491,
                46.141219079188915
              ],
              [
                6.074911548432491,
                46.141219079188915
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009124298990481835,
          "ground": "gnd"
        },
        "84_LVBranch1861427": {
          "bus1": "84_LVBus1321020",
          "bus2": "84_LVBus1321021",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074911548432491,
                46.141219079188915
              ],
              [
                6.074911548432491,
                46.141219079188915
              ],
              [
                6.074878058531293,
                46.14120307347788
              ],
              [
                6.074924491881266,
                46.140859265559214
              ],
              [
                6.074954064622928,
                46.140853072101685
              ],
              [
                6.074955201704331,
                46.1408528363276
              ],
              [
                6.074960260393299,
                46.14085177726861
              ],
              [
                6.074960260393299,
                46.14085177726861
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04441024832143009,
          "ground": "gnd"
        },
        "84_LVBranch0836998": {
          "bus1": "84_LVBus1321021",
          "bus2": "84_LVBus1321022",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074960260393299,
                46.14085177726861
              ],
              [
                6.074960260393299,
                46.14085177726861
              ],
              [
                6.074932003540317,
                46.140836499176814
              ],
              [
                6.074949061116387,
                46.140726047604
              ],
              [
                6.074944447479895,
                46.140639731552824
              ],
              [
                6.074929403163354,
                46.140614738999766
              ],
              [
                6.074928028559722,
                46.14061245162117
              ],
              [
                6.074926903268127,
                46.14061058833822
              ],
              [
                6.074926903268127,
                46.14061058833822
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02822627722972505,
          "ground": "gnd"
        },
        "84_LVBranch1720808": {
          "bus1": "84_LVBus1321022",
          "bus2": "84_LVBus1321024",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074926903268127,
                46.14061058833822
              ],
              [
                6.074926903268127,
                46.14061058833822
              ],
              [
                6.074957868699773,
                46.14062757825318
              ],
              [
                6.075355137643239,
                46.14052526427167
              ],
              [
                6.075358524488797,
                46.14049903146313
              ],
              [
                6.075358524488797,
                46.14049903146313
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03871047237203194,
          "ground": "gnd"
        },
        "84_LVBranch1575440": {
          "bus1": "84_LVBus1321024",
          "bus2": "84_LVBus1321025",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.075358524488797,
                46.14049903146313
              ],
              [
                6.075358524488797,
                46.14049903146313
              ],
              [
                6.075388258704406,
                46.14051696271361
              ],
              [
                6.075832929489055,
                46.14040677364819
              ],
              [
                6.075837670453683,
                46.140381396726056
              ],
              [
                6.075837670453683,
                46.140381396726056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04236216110310687,
          "ground": "gnd"
        },
        "84_LVBranch1680072": {
          "bus1": "84_LVBus1321022",
          "bus2": "84_LVBus1321023",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074926903268127,
                46.14061058833822
              ],
              [
                6.074926903268127,
                46.14061058833822
              ],
              [
                6.074922407960383,
                46.1406395599429
              ],
              [
                6.074493617403371,
                46.14073570929966
              ],
              [
                6.074465053152639,
                46.14071593768964
              ],
              [
                6.074465053152639,
                46.14071593768964
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041165983944981124,
          "ground": "gnd"
        },
        "84_LVBranch0961146": {
          "bus1": "84_MVLV037709_LV",
          "bus2": "84_LVBus1321007",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074807346474184,
                46.14204397866499
              ],
              [
                6.074792866284743,
                46.14203499114749
              ],
              [
                6.074792866284743,
                46.14203499114749
              ],
              [
                6.07465984219298,
                46.14195248144489
              ],
              [
                6.074271987782806,
                46.14192748040159
              ],
              [
                6.073960227575814,
                46.141897259304564
              ],
              [
                6.073968419775954,
                46.14182763332061
              ],
              [
                6.073952168555087,
                46.141798447195974
              ],
              [
                6.073952168555087,
                46.141798447195974
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07943617655746474,
          "ground": "gnd"
        },
        "84_LVBranch1599683": {
          "bus1": "84_LVBus1321007",
          "bus2": "84_LVBus1321015",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.073952168555087,
                46.141798447195974
              ],
              [
                6.073952168555087,
                46.141798447195974
              ],
              [
                6.073916398140146,
                46.141824850218995
              ],
              [
                6.07389435929586,
                46.14180576335891
              ],
              [
                6.073908335770978,
                46.14178278325836
              ],
              [
                6.073950279837025,
                46.14146794729328
              ],
              [
                6.073981739777762,
                46.14145429682017
              ],
              [
                6.073991499358161,
                46.141467016394884
              ],
              [
                6.073994544072258,
                46.14147098692874
              ],
              [
                6.073994544072258,
                46.14147098692874
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04963799422691148,
          "ground": "gnd"
        },
        "84_LVBranch0742945": {
          "bus1": "84_LVBus1321007",
          "bus2": "84_LVBus1321008",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.073952168555087,
                46.141798447195974
              ],
              [
                6.073952168555087,
                46.141798447195974
              ],
              [
                6.073951190033524,
                46.14180289306104
              ],
              [
                6.073931415730791,
                46.141892807887615
              ],
              [
                6.07326708000964,
                46.14182290403462
              ],
              [
                6.073221528214638,
                46.14174424666158
              ],
              [
                6.073157332826004,
                46.14173549769869
              ],
              [
                6.073141741860737,
                46.14173337412492
              ],
              [
                6.073133555694029,
                46.14170842479692
              ],
              [
                6.073133555694029,
                46.14170842479692
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08107657561930152,
          "ground": "gnd"
        },
        "84_LVBranch1429448": {
          "bus1": "84_LVBus1321008",
          "bus2": "84_LVBus1321009",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.073133555694029,
                46.14170842479692
              ],
              [
                6.073133555694029,
                46.14170842479692
              ],
              [
                6.073105050073558,
                46.141727381625174
              ],
              [
                6.072831892679163,
                46.14169317892669
              ],
              [
                6.072801114839627,
                46.14164105437134
              ],
              [
                6.072801114839627,
                46.14164105437134
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030756278060455736,
          "ground": "gnd"
        },
        "84_LVBranch0961155": {
          "bus1": "84_LVBus1321009",
          "bus2": "84_LVBus1321010",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.072801114839627,
                46.14164105437134
              ],
              [
                6.072801114839627,
                46.14164105437134
              ],
              [
                6.072804094246791,
                46.141637064779715
              ],
              [
                6.073058663591211,
                46.141295671741965
              ],
              [
                6.073096405057385,
                46.141297504267456
              ],
              [
                6.073102866140917,
                46.14129781304555
              ],
              [
                6.073102866140917,
                46.14129781304555
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0466653013511455,
          "ground": "gnd"
        },
        "84_LVBranch1895322": {
          "bus1": "84_LVBus1321010",
          "bus2": "84_LVBus1321011",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.073102866140917,
                46.14129781304555
              ],
              [
                6.073102866140917,
                46.14129781304555
              ],
              [
                6.073099116574672,
                46.141294145017504
              ],
              [
                6.073077873141879,
                46.141273419435315
              ],
              [
                6.073181371594766,
                46.14113849290571
              ],
              [
                6.073239244496784,
                46.141094245688485
              ],
              [
                6.073327651982535,
                46.14106069803695
              ],
              [
                6.073549591494326,
                46.141009223868735
              ],
              [
                6.07357506149042,
                46.14102752177928
              ],
              [
                6.07357812719949,
                46.1410297172203
              ],
              [
                6.073579571407188,
                46.141030750318706
              ],
              [
                6.073579571407188,
                46.141030750318706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05616297683359057,
          "ground": "gnd"
        },
        "84_LVBranch1354301": {
          "bus1": "84_LVBus1321011",
          "bus2": "84_LVBus1321012",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.073579571407188,
                46.141030750318706
              ],
              [
                6.073579571407188,
                46.141030750318706
              ],
              [
                6.073581420291586,
                46.14100096559229
              ],
              [
                6.073992360960951,
                46.140909013026956
              ],
              [
                6.074012068264731,
                46.14092489836675
              ],
              [
                6.074017046649142,
                46.14092891303176
              ],
              [
                6.074017046649142,
                46.14092891303176
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03959093995614129,
          "ground": "gnd"
        },
        "84_LVBranch1914289": {
          "bus1": "84_LVBus1321012",
          "bus2": "84_LVBus1321013",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074017046649142,
                46.14092891303176
              ],
              [
                6.074017046649142,
                46.14092891303176
              ],
              [
                6.0740229583132,
                46.14090169606492
              ],
              [
                6.07410588504996,
                46.14088274048669
              ],
              [
                6.074125190952771,
                46.140899197526814
              ],
              [
                6.074129277937645,
                46.14090268322634
              ],
              [
                6.074129277937645,
                46.14090268322634
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012664770777897209,
          "ground": "gnd"
        },
        "84_LVBranch0856087": {
          "bus1": "84_LVBus1321009",
          "bus2": "84_LVBus1321014",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.072801114839627,
                46.14164105437134
              ],
              [
                6.072801114839627,
                46.14164105437134
              ],
              [
                6.07277931421432,
                46.1416432433112
              ],
              [
                6.072787158794254,
                46.14165733233151
              ],
              [
                6.072786489349308,
                46.1416603313255
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0033811699429136164,
          "ground": "gnd"
        },
        "84_LVBranch1829614": {
          "bus1": "84_LVBus1321014",
          "bus2": "84_LVBus2053146",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.072786489349308,
                46.1416603313255
              ],
              [
                6.072785819904364,
                46.141663330319474
              ],
              [
                6.072746185344566,
                46.14166602781427
              ],
              [
                6.07264144383917,
                46.14162278867113
              ],
              [
                6.072537095014231,
                46.14189853337866
              ],
              [
                6.072337285660385,
                46.14242657122445
              ],
              [
                6.07229988547516,
                46.14242083605481
              ],
              [
                6.072248236910588,
                46.142412905767586
              ],
              [
                6.072256899698064,
                46.142402873676374
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11191827849821985,
          "ground": "gnd"
        },
        "84_LVBranch1599690": {
          "bus1": "84_LVBus2053146",
          "bus2": "84_LVBus2260157",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.072256899698064,
                46.142402873676374
              ],
              [
                6.07226556248554,
                46.142392841585156
              ],
              [
                6.072269213955002,
                46.142392234492654
              ],
              [
                6.072312968168564,
                46.1423849694842
              ],
              [
                6.072335691482325,
                46.14231936689404
              ],
              [
                6.072138009588795,
                46.14228987307622
              ],
              [
                6.072117938564588,
                46.14229954368149
              ],
              [
                6.072117938564588,
                46.14229954368149
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028774774207696186,
          "ground": "gnd"
        },
        "84_LVBranch1738845": {
          "bus1": "84_MVLV037709_LV",
          "bus2": "84_LVBus1320983",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074807346474184,
                46.14204397866499
              ],
              [
                6.074820316709825,
                46.14203393897865
              ],
              [
                6.074820316709825,
                46.14203393897865
              ],
              [
                6.074824635606046,
                46.14203058956312
              ],
              [
                6.074908254005312,
                46.14196588124035
              ],
              [
                6.075151863703498,
                46.14198484365519
              ],
              [
                6.075151863703498,
                46.14198484365519
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029108340120408784,
          "ground": "gnd"
        },
        "84_LVBranch1599651": {
          "bus1": "84_LVBus1320983",
          "bus2": "84_LVBus1320984",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.075151863703498,
                46.14198484365519
              ],
              [
                6.075151863703498,
                46.14198484365519
              ],
              [
                6.075427178980059,
                46.14201266443855
              ],
              [
                6.075436908318428,
                46.141946590294786
              ],
              [
                6.075466644560429,
                46.141926691424665
              ],
              [
                6.075466644560429,
                46.141926691424665
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.032067801883652984,
          "ground": "gnd"
        },
        "84_LVBranch1895271": {
          "bus1": "84_LVBus1320984",
          "bus2": "84_LVBus1321002",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.075466644560429,
                46.141926691424665
              ],
              [
                6.075466644560429,
                46.141926691424665
              ],
              [
                6.075469360034658,
                46.141930771895034
              ],
              [
                6.075485420802218,
                46.141954893100724
              ],
              [
                6.07561439794137,
                46.1419650371602
              ],
              [
                6.075649742818182,
                46.1417242772966
              ],
              [
                6.075689516019488,
                46.14171357583699
              ],
              [
                6.075693422293129,
                46.141712527856704
              ],
              [
                6.075695546887414,
                46.14171195315766
              ],
              [
                6.075695546887414,
                46.14171195315766
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.044178519029522516,
          "ground": "gnd"
        },
        "84_LVBranch1571057": {
          "bus1": "84_LVBus1321002",
          "bus2": "84_LVBus1321003",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.075695546887414,
                46.14171195315766
              ],
              [
                6.075695546887414,
                46.14171195315766
              ],
              [
                6.075653129596481,
                46.141698044478574
              ],
              [
                6.075703068289526,
                46.14132980078265
              ],
              [
                6.075718232778489,
                46.14132550700308
              ],
              [
                6.07574628633806,
                46.141317562178955
              ],
              [
                6.07574628633806,
                46.141317562178955
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.048342726374043916,
          "ground": "gnd"
        },
        "84_LVBranch1183763": {
          "bus1": "84_LVBus1321003",
          "bus2": "84_LVBus1321004",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07574628633806,
                46.141317562178955
              ],
              [
                6.07574628633806,
                46.141317562178955
              ],
              [
                6.075705223718164,
                46.141304509420586
              ],
              [
                6.075731393831943,
                46.14110008171874
              ],
              [
                6.075767349601914,
                46.141090407245926
              ],
              [
                6.075773380398594,
                46.141088784562506
              ],
              [
                6.075773380398594,
                46.141088784562506
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029780193145149778,
          "ground": "gnd"
        },
        "84_LVBranch1402412": {
          "bus1": "84_LVBus1321004",
          "bus2": "84_LVBus1321005",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.075773380398594,
                46.141088784562506
              ],
              [
                6.075773380398594,
                46.141088784562506
              ],
              [
                6.075733303082214,
                46.14107119563797
              ],
              [
                6.07577603657289,
                46.140749126798646
              ],
              [
                6.075792792920478,
                46.140744618201666
              ],
              [
                6.075814205925545,
                46.14073885664247
              ],
              [
                6.075814205925545,
                46.14073885664247
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04277581545487553,
          "ground": "gnd"
        },
        "84_LVBranch1041268": {
          "bus1": "84_LVBus1320984",
          "bus2": "84_LVBus1320985",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.075466644560429,
                46.141926691424665
              ],
              [
                6.075466644560429,
                46.141926691424665
              ],
              [
                6.075462394966183,
                46.14197817282042
              ],
              [
                6.075618891332422,
                46.141992810676626
              ],
              [
                6.075677378021618,
                46.141976464058295
              ],
              [
                6.075855618999118,
                46.14199130984821
              ],
              [
                6.075855618999118,
                46.14199130984821
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.036673303909099626,
          "ground": "gnd"
        },
        "84_LVBranch1602842": {
          "bus1": "84_LVBus1320985",
          "bus2": "84_LVBus1320986",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.075855618999118,
                46.14199130984821
              ],
              [
                6.075855618999118,
                46.14199130984821
              ],
              [
                6.075908907234045,
                46.14199574350063
              ],
              [
                6.075908907234045,
                46.14199574350063
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004146699549044427,
          "ground": "gnd"
        },
        "84_LVBranch1157096": {
          "bus1": "84_LVBus1320986",
          "bus2": "84_LVBus1320987",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.075908907234045,
                46.14199574350063
              ],
              [
                6.075908907234045,
                46.14199574350063
              ],
              [
                6.07593280835563,
                46.14199773583217
              ],
              [
                6.075963529579393,
                46.141973300653824
              ],
              [
                6.075963529579393,
                46.141973300653824
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005467075065541243,
          "ground": "gnd"
        },
        "84_LVBranch1914233": {
          "bus1": "84_LVBus1320987",
          "bus2": "84_LVBus1320988",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.075963529579393,
                46.141973300653824
              ],
              [
                6.075963529579393,
                46.141973300653824
              ],
              [
                6.07597707313151,
                46.14200077469092
              ],
              [
                6.076226224066281,
                46.14202495574385
              ],
              [
                6.076247464352994,
                46.1419945292184
              ],
              [
                6.076247464352994,
                46.1419945292184
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026424699455693652,
          "ground": "gnd"
        },
        "84_LVBranch1429392": {
          "bus1": "84_LVBus1320988",
          "bus2": "84_LVBus1320989",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076247464352994,
                46.1419945292184
              ],
              [
                6.076247464352994,
                46.1419945292184
              ],
              [
                6.076249582710743,
                46.141998782553785
              ],
              [
                6.076254555096794,
                46.142008760068016
              ],
              [
                6.076262485554873,
                46.14202465647518
              ],
              [
                6.076291975021707,
                46.142020077720545
              ],
              [
                6.076299732783904,
                46.141981990914815
              ],
              [
                6.076299732783904,
                46.141981990914815
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010154564331115229,
          "ground": "gnd"
        },
        "84_LVBranch1861353": {
          "bus1": "84_LVBus1320989",
          "bus2": "84_LVBus1320994",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076299732783904,
                46.141981990914815
              ],
              [
                6.076299732783904,
                46.141981990914815
              ],
              [
                6.076363020485042,
                46.14201682587681
              ],
              [
                6.07647888574572,
                46.14194904056571
              ],
              [
                6.076563228956335,
                46.14195075280524
              ],
              [
                6.076563228956335,
                46.14195075280524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024457911415077232,
          "ground": "gnd"
        },
        "84_LVBranch1327515": {
          "bus1": "84_LVBus1320994",
          "bus2": "84_LVBus1320995",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076563228956335,
                46.14195075280524
              ],
              [
                6.076563228956335,
                46.14195075280524
              ],
              [
                6.076542356556576,
                46.14211897681087
              ],
              [
                6.076583972888847,
                46.14223469262427
              ],
              [
                6.076677550488225,
                46.1423144614987
              ],
              [
                6.076831339041092,
                46.14236521599396
              ],
              [
                6.076849700263025,
                46.14234799906986
              ],
              [
                6.076864214879456,
                46.14233440423672
              ],
              [
                6.076864214879456,
                46.14233440423672
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06088485539320119,
          "ground": "gnd"
        },
        "84_LVBranch1871209": {
          "bus1": "84_LVBus1320995",
          "bus2": "84_LVBus1320996",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076864214879456,
                46.14233440423672
              ],
              [
                6.076864214879456,
                46.14233440423672
              ],
              [
                6.076873141558667,
                46.14237013744073
              ],
              [
                6.077127712314429,
                46.1423788250073
              ],
              [
                6.07714944166523,
                46.14235819091612
              ],
              [
                6.077152763093085,
                46.1423550365534
              ],
              [
                6.077153261768967,
                46.142354560681575
              ],
              [
                6.077153261768967,
                46.142354560681575
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027066601209256788,
          "ground": "gnd"
        },
        "84_LVBranch0977014": {
          "bus1": "84_LVBus1320994",
          "bus2": "84_LVBus1320997",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076563228956335,
                46.14195075280524
              ],
              [
                6.076563228956335,
                46.14195075280524
              ],
              [
                6.076626459095709,
                46.14162530300349
              ],
              [
                6.076626459095709,
                46.14162530300349
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03650348103656846,
          "ground": "gnd"
        },
        "84_LVBranch1745199": {
          "bus1": "84_LVBus1320997",
          "bus2": "84_LVBus1320999",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076626459095709,
                46.14162530300349
              ],
              [
                6.076626459095709,
                46.14162530300349
              ],
              [
                6.076613471671795,
                46.14161389742443
              ],
              [
                6.076627768365594,
                46.141528828983624
              ],
              [
                6.076660598030657,
                46.141520428624
              ],
              [
                6.076660598030657,
                46.141520428624
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013839867589327334,
          "ground": "gnd"
        },
        "84_LVBranch1157095": {
          "bus1": "84_LVBus1320997",
          "bus2": "84_LVBus1320998",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076626459095709,
                46.14162530300349
              ],
              [
                6.076626459095709,
                46.14162530300349
              ],
              [
                6.076653593545514,
                46.141615478855314
              ],
              [
                6.076655136345659,
                46.14161492339302
              ],
              [
                6.076659334411908,
                46.14161340635598
              ],
              [
                6.076659334411908,
                46.14161340635598
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002863717614344302,
          "ground": "gnd"
        },
        "84_LVBranch1820938": {
          "bus1": "84_LVBus1320989",
          "bus2": "84_LVBus1320990",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076299732783904,
                46.141981990914815
              ],
              [
                6.076299732783904,
                46.141981990914815
              ],
              [
                6.076352062442608,
                46.14198926631602
              ],
              [
                6.07637410280297,
                46.14197052259704
              ],
              [
                6.076398368927953,
                46.141771625025335
              ],
              [
                6.076407114566161,
                46.14169990880203
              ],
              [
                6.076410614908843,
                46.14167117720743
              ],
              [
                6.076410614908843,
                46.14167117720743
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04020703705080227,
          "ground": "gnd"
        },
        "84_LVBranch0841889": {
          "bus1": "84_LVBus1320990",
          "bus2": "84_LVBus1320991",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076410614908843,
                46.14167117720743
              ],
              [
                6.076410614908843,
                46.14167117720743
              ],
              [
                6.076461717675589,
                46.14133892313655
              ],
              [
                6.076420162463188,
                46.14131868120463
              ],
              [
                6.076420162463188,
                46.14131868120463
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041062535025495256,
          "ground": "gnd"
        },
        "84_LVBranch1052845": {
          "bus1": "84_LVBus1320991",
          "bus2": "84_LVBus1320992",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076420162463188,
                46.14131868120463
              ],
              [
                6.076420162463188,
                46.14131868120463
              ],
              [
                6.076463318790603,
                46.14130554364787
              ],
              [
                6.076482036062103,
                46.141162611036364
              ],
              [
                6.076443567095228,
                46.14114656339353
              ],
              [
                6.076438018410148,
                46.14114425204227
              ],
              [
                6.076438018410148,
                46.14114425204227
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023559793747121284,
          "ground": "gnd"
        },
        "84_LVBranch1861402": {
          "bus1": "84_LVBus1320992",
          "bus2": "84_LVBus1320993",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076438018410148,
                46.14114425204227
              ],
              [
                6.076438018410148,
                46.14114425204227
              ],
              [
                6.076486592135749,
                46.14113453804924
              ],
              [
                6.076503031877136,
                46.14095835430601
              ],
              [
                6.076472435082557,
                46.140946756889775
              ],
              [
                6.076472435082557,
                46.140946756889775
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026222751533324096,
          "ground": "gnd"
        },
        "84_LVBranch0772180": {
          "bus1": "84_LVBus1320989",
          "bus2": "84_LVBus1321000",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076299732783904,
                46.141981990914815
              ],
              [
                6.076299732783904,
                46.141981990914815
              ],
              [
                6.076326327845739,
                46.14202974947241
              ],
              [
                6.076272087849897,
                46.14212702034792
              ],
              [
                6.076304962286955,
                46.14219078400119
              ],
              [
                6.076124824054295,
                46.14219044015603
              ],
              [
                6.076109002396141,
                46.14216754509825
              ],
              [
                6.076109002396141,
                46.14216754509825
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04155885635420983,
          "ground": "gnd"
        },
        "84_LVBranch1738846": {
          "bus1": "84_LVBus1321000",
          "bus2": "84_LVBus1321001",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076109002396141,
                46.14216754509825
              ],
              [
                6.076109002396141,
                46.14216754509825
              ],
              [
                6.076084868515772,
                46.14219356376514
              ],
              [
                6.076087823120826,
                46.14221778532711
              ],
              [
                6.076279720278291,
                46.14221954153199
              ],
              [
                6.076408758349099,
                46.14232515861196
              ],
              [
                6.076428519230841,
                46.142424484147575
              ],
              [
                6.076400753282195,
                46.14243531090705
              ],
              [
                6.076400753282195,
                46.14243531090705
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04997864777656058,
          "ground": "gnd"
        },
        "84_315190": {
          "bus1": "84_MVLV054640",
          "bus2": "84_MVLV099249",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.070187603756702,
                46.1406375699771
              ],
              [
                6.0701745388155,
                46.140647558201415
              ],
              [
                6.070161473869502,
                46.14065754642425
              ],
              [
                6.070073085258997,
                46.14072511986563
              ],
              [
                6.069624691999982,
                46.1404967408603
              ],
              [
                6.069466166118658,
                46.14050918331381
              ],
              [
                6.069131148658853,
                46.1404608025511
              ],
              [
                6.068796082048513,
                46.140335861905335
              ],
              [
                6.0685021505412,
                46.14014921413395
              ],
              [
                6.068172384505162,
                46.14000698317142
              ],
              [
                6.067911753223748,
                46.139871475614065
              ],
              [
                6.067516870203799,
                46.13962555038499
              ],
              [
                6.066145840165546,
                46.140210784865545
              ],
              [
                6.065623885205166,
                46.14041483567478
              ],
              [
                6.065595691467795,
                46.14044028338515
              ],
              [
                6.065585500263754,
                46.140449482676075
              ],
              [
                6.06556866019901,
                46.140456190232264
              ],
              [
                6.065551820130128,
                46.14046289778607
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.42655422683077904,
          "ground": "gnd"
        },
        "84_LVBranch1280542": {
          "bus1": "84_MVLV099249_LV",
          "bus2": "84_LVBus1321326",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.065551820130128,
                46.14046289778607
              ],
              [
                6.065532700091032,
                46.140465249077515
              ],
              [
                6.065532700091032,
                46.140465249077515
              ],
              [
                6.06547290001967,
                46.14049330694835
              ],
              [
                6.06505268891322,
                46.14069632141474
              ],
              [
                6.064749960417226,
                46.140798181692
              ],
              [
                6.064574082263412,
                46.14076525349057
              ],
              [
                6.064574082263412,
                46.14076525349057
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08517539807843154,
          "ground": "gnd"
        },
        "84_LVBranch1601760": {
          "bus1": "84_LVBus1321326",
          "bus2": "84_LVBus1321327",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.064574082263412,
                46.14076525349057
              ],
              [
                6.064574082263412,
                46.14076525349057
              ],
              [
                6.064524284067832,
                46.14073807359715
              ],
              [
                6.064398813395098,
                46.140760226928315
              ],
              [
                6.064304435093847,
                46.140813428739136
              ],
              [
                6.064259653624945,
                46.140838666679244
              ],
              [
                6.064244905426557,
                46.14084698034512
              ],
              [
                6.06423156720927,
                46.140854499909196
              ],
              [
                6.064217217986354,
                46.14086258423985
              ],
              [
                6.064202482089903,
                46.14087088848698
              ],
              [
                6.064164924713745,
                46.140892051065556
              ],
              [
                6.064156589777262,
                46.140896748487364
              ],
              [
                6.064150861666093,
                46.14089787417318
              ],
              [
                6.064151032454984,
                46.14089936371763
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.039449347816725204,
          "ground": "gnd"
        },
        "84_LVBranch0976323": {
          "bus1": "84_LVBus1321327",
          "bus2": "84_LVBus2019362",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.064151032454984,
                46.14089936371763
              ],
              [
                6.064153957320706,
                46.14089937532315
              ],
              [
                6.064161438289942,
                46.14090532543817
              ],
              [
                6.064165547493026,
                46.14090591946637
              ],
              [
                6.064312398161417,
                46.14082435287344
              ],
              [
                6.064333734402515,
                46.140828269683844
              ],
              [
                6.064468411672631,
                46.14096564368416
              ],
              [
                6.064514956575706,
                46.140981609008094
              ],
              [
                6.064520348326858,
                46.140984097239794
              ],
              [
                6.064520348326858,
                46.140984097239794
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04042051668010907,
          "ground": "gnd"
        },
        "84_LVBranch0742447": {
          "bus1": "84_LVBus1321327",
          "bus2": "84_LVBus2024758",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.064151032454984,
                46.14089936371763
              ],
              [
                6.064148278378154,
                46.14090084165656
              ],
              [
                6.064156588377243,
                46.14090773719211
              ],
              [
                6.064158428752728,
                46.14090926173445
              ],
              [
                6.064159226409306,
                46.140915252163815
              ],
              [
                6.064153575507871,
                46.14092301353345
              ],
              [
                6.064033714816508,
                46.14103817781819
              ],
              [
                6.064041149210405,
                46.14111462802278
              ],
              [
                6.064011831788124,
                46.141123440232654
              ],
              [
                6.064008228966219,
                46.14113159340048
              ],
              [
                6.064021520900359,
                46.141155474130926
              ],
              [
                6.064021520900359,
                46.141155474130926
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.033435872959693635,
          "ground": "gnd"
        },
        "84_LVBranch1921940": {
          "bus1": "84_LVBus2024758",
          "bus2": "84_LVBus2024760",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.064021520900359,
                46.141155474130926
              ],
              [
                6.064021520900359,
                46.141155474130926
              ],
              [
                6.064048981922449,
                46.14114015697891
              ],
              [
                6.064203886766728,
                46.141093614692544
              ],
              [
                6.064225063039068,
                46.141100121840296
              ],
              [
                6.064277433640209,
                46.1411839617323
              ],
              [
                6.064328511556024,
                46.14126784424753
              ],
              [
                6.064285045582161,
                46.14127648374569
              ],
              [
                6.064245528481963,
                46.14124806386615
              ],
              [
                6.064245528481963,
                46.14124806386615
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.045719415724030786,
          "ground": "gnd"
        },
        "84_LVBranch1573716": {
          "bus1": "84_LVBus2024760",
          "bus2": "84_LVBus2024761",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.064245528481963,
                46.14124806386615
              ],
              [
                6.064245528481963,
                46.14124806386615
              ],
              [
                6.064243894780258,
                46.14125241414208
              ],
              [
                6.064234563212493,
                46.141277248285625
              ],
              [
                6.06431332075596,
                46.14146289866993
              ],
              [
                6.064331365047813,
                46.141473634368786
              ],
              [
                6.064334309234349,
                46.141475383703195
              ],
              [
                6.064336280848986,
                46.14147655263741
              ],
              [
                6.064336280848986,
                46.14147655263741
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027201760249401928,
          "ground": "gnd"
        },
        "84_LVBranch0772947": {
          "bus1": "84_LVBus2024761",
          "bus2": "84_LVBus2024762",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.064336280848986,
                46.14147655263741
              ],
              [
                6.064336280848986,
                46.14147655263741
              ],
              [
                6.064342074701557,
                46.14144753879914
              ],
              [
                6.064363803296429,
                46.14146213409469
              ],
              [
                6.064363803296429,
                46.14146213409469
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005590572763852391,
          "ground": "gnd"
        },
        "84_LVBranch0411518": {
          "bus1": "84_LVBus2024762",
          "bus2": "84_LVBus2024763",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.064363803296429,
                46.14146213409469
              ],
              [
                6.064363803296429,
                46.14146213409469
              ],
              [
                6.064375980948071,
                46.14146076862341
              ],
              [
                6.064427082139664,
                46.14145502070047
              ],
              [
                6.064606566347416,
                46.14143483246216
              ],
              [
                6.064657667490395,
                46.141429084435075
              ],
              [
                6.064669845127283,
                46.141427718932164
              ],
              [
                6.064669845127283,
                46.141427718932164
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.023953954378915506,
          "ground": "gnd"
        },
        "84_LVBranch0675725": {
          "bus1": "84_LVBus2024763",
          "bus2": "84_LVBus2024764",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.064669845127283,
                46.141427718932164
              ],
              [
                6.064669845127283,
                46.141427718932164
              ],
              [
                6.06457109789059,
                46.14206280660822
              ],
              [
                6.06456990113444,
                46.142070520137
              ],
              [
                6.06456990113444,
                46.142070520137
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0718660711351696,
          "ground": "gnd"
        },
        "84_LVBranch0253681": {
          "bus1": "84_LVBus2024763",
          "bus2": "84_LVBus2024765",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.064669845127283,
                46.141427718932164
              ],
              [
                6.064669845127283,
                46.141427718932164
              ],
              [
                6.064878313737034,
                46.141405988586754
              ],
              [
                6.064884707903786,
                46.14140531826699
              ],
              [
                6.064884707903786,
                46.14140531826699
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01678720979752961,
          "ground": "gnd"
        },
        "84_LVBranch1787129": {
          "bus1": "84_LVBus2024758",
          "bus2": "84_LVBus2024759",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.064021520900359,
                46.141155474130926
              ],
              [
                6.064021520900359,
                46.141155474130926
              ],
              [
                6.064022434964326,
                46.14115102149636
              ],
              [
                6.064026390119843,
                46.14113189507005
              ],
              [
                6.064231843005329,
                46.14106657193123
              ],
              [
                6.064303658633166,
                46.14118850090501
              ],
              [
                6.064319111416286,
                46.14118709045008
              ],
              [
                6.064319111416286,
                46.14118709045008
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03595315566704737,
          "ground": "gnd"
        },
        "84_LVBranch0840807": {
          "bus1": "84_LVBus2024758",
          "bus2": "84_LVBus2024766",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.064021520900359,
                46.141155474130926
              ],
              [
                6.064021520900359,
                46.141155474130926
              ],
              [
                6.064015239226086,
                46.14115437530099
              ],
              [
                6.06397824359477,
                46.141147894516
              ],
              [
                6.06397116592319,
                46.14113912087188
              ],
              [
                6.063830850101924,
                46.14119058589734
              ],
              [
                6.063809796526741,
                46.14118587604829
              ],
              [
                6.063693595993121,
                46.1410591057355
              ],
              [
                6.063660463419557,
                46.141105233977676
              ],
              [
                6.063660463419557,
                46.141105233977676
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.040972906964404705,
          "ground": "gnd"
        },
        "84_LVBranch0857547": {
          "bus1": "84_LVBus2024766",
          "bus2": "84_LVBus2024767",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.063660463419557,
                46.141105233977676
              ],
              [
                6.063660463419557,
                46.141105233977676
              ],
              [
                6.063699064688107,
                46.14110125871314
              ],
              [
                6.063781783334764,
                46.141193104965616
              ],
              [
                6.063771190543349,
                46.14120876640449
              ],
              [
                6.063551760605466,
                46.14127815248018
              ],
              [
                6.063544998623029,
                46.141289760460324
              ],
              [
                6.063544800920766,
                46.141290091235994
              ],
              [
                6.063553625777922,
                46.14129617721079
              ],
              [
                6.063559758306939,
                46.141300406447144
              ],
              [
                6.06359854373884,
                46.141299127276
              ],
              [
                6.063602835993191,
                46.141298985713576
              ],
              [
                6.063605007977313,
                46.14129891407959
              ],
              [
                6.063605007977313,
                46.14129891407959
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04216972219462163,
          "ground": "gnd"
        },
        "84_LVBranch1870603": {
          "bus1": "84_MVLV099249_LV",
          "bus2": "84_LVBus1321321",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.065551820130128,
                46.14046289778607
              ],
              [
                6.065534012416396,
                46.14045752271274
              ],
              [
                6.065534012416396,
                46.14045752271274
              ],
              [
                6.065489776275163,
                46.140455820938136
              ],
              [
                6.065039458001677,
                46.14067333949169
              ],
              [
                6.064748181045046,
                46.14077211980511
              ],
              [
                6.064582829710213,
                46.140741546455004
              ],
              [
                6.064582829710213,
                46.140741546455004
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08405551326526607,
          "ground": "gnd"
        },
        "84_LVBranch1125586": {
          "bus1": "84_LVBus1321321",
          "bus2": "84_LVBus1321322",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.064582829710213,
                46.140741546455004
              ],
              [
                6.064582829710213,
                46.140741546455004
              ],
              [
                6.064535739906257,
                46.14071607863718
              ],
              [
                6.064448017070161,
                46.14065760717494
              ],
              [
                6.064310393263816,
                46.14056588827774
              ],
              [
                6.064321537928612,
                46.140558314962874
              ],
              [
                6.064348102351805,
                46.14056327525948
              ],
              [
                6.064354349474363,
                46.140564438258345
              ],
              [
                6.064354349474363,
                46.140564438258345
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03256123418014454,
          "ground": "gnd"
        },
        "84_LVBranch0889519": {
          "bus1": "84_LVBus1321322",
          "bus2": "84_LVBus1321323",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.064354349474363,
                46.140564438258345
              ],
              [
                6.064354349474363,
                46.140564438258345
              ],
              [
                6.064352832981626,
                46.14056006579929
              ],
              [
                6.064346290205771,
                46.140541285662245
              ],
              [
                6.064329855998735,
                46.14052831714494
              ],
              [
                6.064238051642302,
                46.140588090247114
              ],
              [
                6.06378321929028,
                46.14023460359994
              ],
              [
                6.063775556845838,
                46.140228650442666
              ],
              [
                6.063752286046307,
                46.14022941798287
              ],
              [
                6.063752286046307,
                46.14022941798287
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06969107068018139,
          "ground": "gnd"
        },
        "84_LVBranch0158060": {
          "bus1": "84_LVBus1321323",
          "bus2": "84_LVBus1321324",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.063752286046307,
                46.14022941798287
              ],
              [
                6.063752286046307,
                46.14022941798287
              ],
              [
                6.063747105515775,
                46.14023211083805
              ],
              [
                6.063293030754862,
                46.14046794049826
              ],
              [
                6.063243512680543,
                46.1404298522502
              ],
              [
                6.062766235019769,
                46.140062717647844
              ],
              [
                6.062431224505179,
                46.13980501938104
              ],
              [
                6.062419190418441,
                46.139795760563075
              ],
              [
                6.062394356586172,
                46.13977665568639
              ],
              [
                6.062368825420394,
                46.13975701535698
              ],
              [
                6.062367061424719,
                46.13975565940474
              ],
              [
                6.062364489908481,
                46.13975367255975
              ],
              [
                6.062364489908481,
                46.13975367255975
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15130476315145644,
          "ground": "gnd"
        },
        "84_LVBranch1455195": {
          "bus1": "84_MVLV099249_LV",
          "bus2": "84_LVBus1321306",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.065551820130128,
                46.14046289778607
              ],
              [
                6.065546848036362,
                46.14044985744347
              ],
              [
                6.065546848036362,
                46.14044985744347
              ],
              [
                6.065541562839147,
                46.1403982680189
              ],
              [
                6.065020933052485,
                46.140648730817986
              ],
              [
                6.064745170198445,
                46.140746999256436
              ],
              [
                6.064665264282255,
                46.140734323363816
              ],
              [
                6.064677199889741,
                46.14070588149054
              ],
              [
                6.064677522044766,
                46.14070509625184
              ],
              [
                6.064677522044766,
                46.14070509625184
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0883310726064284,
          "ground": "gnd"
        },
        "84_LVBranch0925121": {
          "bus1": "84_LVBus1321306",
          "bus2": "84_LVBus1321314",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.064677522044766,
                46.14070509625184
              ],
              [
                6.064677522044766,
                46.14070509625184
              ],
              [
                6.064685151982414,
                46.14072195802366
              ],
              [
                6.064716609477141,
                46.1407272251799
              ],
              [
                6.064941763544235,
                46.14064683934803
              ],
              [
                6.064942471877829,
                46.140626090637824
              ],
              [
                6.064942631107117,
                46.14062159084087
              ],
              [
                6.064942631107117,
                46.14062159084087
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026829568059427735,
          "ground": "gnd"
        },
        "84_LVBranch1921949": {
          "bus1": "84_LVBus1321314",
          "bus2": "84_LVBus1321315",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.064942631107117,
                46.14062159084087
              ],
              [
                6.064942631107117,
                46.14062159084087
              ],
              [
                6.064947743285756,
                46.14062434948157
              ],
              [
                6.064970885049283,
                46.1406368714321
              ],
              [
                6.065006347973513,
                46.14062489286091
              ],
              [
                6.065502782155898,
                46.140380632802966
              ],
              [
                6.065504447259905,
                46.140367067201105
              ],
              [
                6.065504447259905,
                46.140367067201105
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.054320339659137795,
          "ground": "gnd"
        },
        "84_LVBranch1912533": {
          "bus1": "84_LVBus1321315",
          "bus2": "84_LVBus1321318",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.065504447259905,
                46.140367067201105
              ],
              [
                6.065504447259905,
                46.140367067201105
              ],
              [
                6.065457485020064,
                46.1403776239702
              ],
              [
                6.065409485356044,
                46.14036577825643
              ],
              [
                6.065391729979434,
                46.1403492146125
              ],
              [
                6.065387101291909,
                46.140297180188924
              ],
              [
                6.065366034068231,
                46.140240085773414
              ],
              [
                6.065345888311032,
                46.14021204488626
              ],
              [
                6.065346398281052,
                46.140210974227735
              ],
              [
                6.065354271986358,
                46.14019459170367
              ],
              [
                6.065354271986358,
                46.14019459170367
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
