          "length": 0.027921122079356202,
          "ground": "gnd"
        },
        "84_LVBranch0635400": {
          "bus1": "84_LVBus1321315",
          "bus2": "84_LVBus1321316",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.065504447259905,
                46.140367067201105
              ],
              [
                6.065504447259905,
                46.140367067201105
              ],
              [
                6.065518474923548,
                46.140361299126454
              ],
              [
                6.067630143642252,
                46.13949377428284
              ],
              [
                6.067632613673765,
                46.13949275598809
              ],
              [
                6.067635714141054,
                46.139491482692875
              ],
              [
                6.067635714141054,
                46.139491482692875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19128787630701072,
          "ground": "gnd"
        },
        "84_LVBranch1200269": {
          "bus1": "84_LVBus1321316",
          "bus2": "84_LVBus1321317",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.067635714141054,
                46.139491482692875
              ],
              [
                6.067635714141054,
                46.139491482692875
              ],
              [
                6.067648383199272,
                46.13949333418174
              ],
              [
                6.067665817004803,
                46.139495893030066
              ],
              [
                6.067834753927978,
                46.13942726513247
              ],
              [
                6.067846767317988,
                46.139375527892454
              ],
              [
                6.067860721181525,
                46.1393628084544
              ],
              [
                6.067872380902757,
                46.13935216434662
              ],
              [
                6.067872380902757,
                46.13935216434662
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02658647275343598,
          "ground": "gnd"
        },
        "84_LVBranch1280519": {
          "bus1": "84_LVBus1321314",
          "bus2": "84_LVBus1321319",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.064942631107117,
                46.14062159084087
              ],
              [
                6.064942631107117,
                46.14062159084087
              ],
              [
                6.064965648115933,
                46.14065505841919
              ],
              [
                6.064959812173324,
                46.14087322281985
              ],
              [
                6.06488881605516,
                46.14093411134301
              ],
              [
                6.064870961761833,
                46.14093830324036
              ],
              [
                6.064870961761833,
                46.14093830324036
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03854540735426201,
          "ground": "gnd"
        },
        "84_LVBranch0772956": {
          "bus1": "84_LVBus1321306",
          "bus2": "84_LVBus1321307",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.064677522044766,
                46.14070509625184
              ],
              [
                6.064677522044766,
                46.14070509625184
              ],
              [
                6.064652647084683,
                46.140720328253366
              ],
              [
                6.064600999487284,
                46.14070401792592
              ],
              [
                6.064702493066755,
                46.140539442505364
              ],
              [
                6.064730759889238,
                46.14049797799741
              ],
              [
                6.064755691762064,
                46.140502559717696
              ],
              [
                6.064785120013699,
                46.14049708527844
              ],
              [
                6.064785120013699,
                46.14049708527844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03629451508776752,
          "ground": "gnd"
        },
        "84_LVBranch1455201": {
          "bus1": "84_LVBus1321307",
          "bus2": "84_LVBus1321308",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.064785120013699,
                46.14049708527844
              ],
              [
                6.064785120013699,
                46.14049708527844
              ],
              [
                6.064780747350696,
                46.140493770814125
              ],
              [
                6.064764623160479,
                46.14048154872551
              ],
              [
                6.064696046291032,
                46.14046399555209
              ],
              [
                6.064745497802988,
                46.14039120799004
              ],
              [
                6.064802964471004,
                46.14026501407293
              ],
              [
                6.064849724456542,
                46.14011485418903
              ],
              [
                6.06483858424839,
                46.14010351250287
              ],
              [
                6.06483858424839,
                46.14010351250287
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.050254206817611675,
          "ground": "gnd"
        },
        "84_LVBranch0264075": {
          "bus1": "84_LVBus1321308",
          "bus2": "84_LVBus1321309",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.06483858424839,
                46.14010351250287
              ],
              [
                6.06483858424839,
                46.14010351250287
              ],
              [
                6.06484117941949,
                46.14009939170038
              ],
              [
                6.065008064073387,
                46.139834012727036
              ],
              [
                6.065045690404236,
                46.13976946935858
              ],
              [
                6.065045690404236,
                46.13976946935858
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.040434212689329,
          "ground": "gnd"
        },
        "84_LVBranch1674605": {
          "bus1": "84_LVBus1321309",
          "bus2": "84_LVBus1321310",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.065045690404236,
                46.13976946935858
              ],
              [
                6.065045690404236,
                46.13976946935858
              ],
              [
                6.065028033680592,
                46.13975909029125
              ],
              [
                6.065009153110982,
                46.13974596840702
              ],
              [
                6.065007053787821,
                46.13973799433115
              ],
              [
                6.065003687723813,
                46.139729116304686
              ],
              [
                6.064996118236269,
                46.13970915411862
              ],
              [
                6.064996118236269,
                46.13970915411862
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008065887777555998,
          "ground": "gnd"
        },
        "84_LVBranch0421306": {
          "bus1": "84_LVBus1321309",
          "bus2": "84_LVBus1321311",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.065045690404236,
                46.13976946935858
              ],
              [
                6.065045690404236,
                46.13976946935858
              ],
              [
                6.065105492294187,
                46.13966686886041
              ],
              [
                6.065316156147707,
                46.13945006127599
              ],
              [
                6.065317488023156,
                46.13944869328376
              ],
              [
                6.065319775551295,
                46.139446329997504
              ],
              [
                6.065319775551295,
                46.139446329997504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.041886596846982566,
          "ground": "gnd"
        },
        "84_LVBranch0678189": {
          "bus1": "84_LVBus1321311",
          "bus2": "84_LVBus1321312",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.065319775551295,
                46.139446329997504
              ],
              [
                6.065319775551295,
                46.139446329997504
              ],
              [
                6.065363082786891,
                46.139412808662016
              ],
              [
                6.065809577187418,
                46.13906718048617
              ],
              [
                6.066097413980952,
                46.13857670147897
              ],
              [
                6.066262500872512,
                46.137749804506655
              ],
              [
                6.066222179372925,
                46.137443993013086
              ],
              [
                6.066222179372925,
                46.137443993013086
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2424526851527504,
          "ground": "gnd"
        },
        "84_LVBranch0048544": {
          "bus1": "84_LVBus1321312",
          "bus2": "84_LVBus1321313",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.066222179372925,
                46.137443993013086
              ],
              [
                6.066222179372925,
                46.137443993013086
              ],
              [
                6.066169120758452,
                46.137207028916684
              ],
              [
                6.066168431918237,
                46.13720396221487
              ],
              [
                6.066168117630366,
                46.13720258549383
              ],
              [
                6.066168117630366,
                46.13720258549383
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.027156636966520067,
          "ground": "gnd"
        },
        "84_LVBranch1522864": {
          "bus1": "84_MVLV054640_LV",
          "bus2": "84_LVBus1321150",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.070187603756702,
                46.1406375699771
              ],
              [
                6.07016984171178,
                46.14063211304447
              ],
              [
                6.07016984171178,
                46.14063211304447
              ],
              [
                6.070113484963896,
                46.140614798853456
              ],
              [
                6.070084121102065,
                46.1406022583105
              ],
              [
                6.070087010827879,
                46.14058368921729
              ],
              [
                6.070088394698436,
                46.14057474445297
              ],
              [
                6.070088618977651,
                46.140573286895375
              ],
              [
                6.070088618977651,
                46.140573286895375
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01066267418067912,
          "ground": "gnd"
        },
        "84_LVBranch0961099": {
          "bus1": "84_LVBus1321150",
          "bus2": "84_LVBus1321151",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.070088618977651,
                46.140573286895375
              ],
              [
                6.070088618977651,
                46.140573286895375
              ],
              [
                6.070057404350346,
                46.140590531016585
              ],
              [
                6.06982901960103,
                46.14049089147353
              ],
              [
                6.069834010642425,
                46.14047614404787
              ],
              [
                6.069835194970818,
                46.140472619163404
              ],
              [
                6.069835486278413,
                46.14047176286963
              ],
              [
                6.069835486278413,
                46.14047176286963
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026099125158986984,
          "ground": "gnd"
        },
        "84_LVBranch1152643": {
          "bus1": "84_MVLV054640_LV",
          "bus2": "84_LVBus1321146",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.070187603756702,
                46.1406375699771
              ],
              [
                6.070184040631385,
                46.140650838109764
              ],
              [
                6.070184040631385,
                46.140650838109764
              ],
              [
                6.070164876114408,
                46.14072208718646
              ],
              [
                6.070089329141276,
                46.14079213665238
              ],
              [
                6.06957137373042,
                46.140531828568925
              ],
              [
                6.069359855518599,
                46.140451446612445
              ],
              [
                6.069301072387839,
                46.140387636341
              ],
              [
                6.069016607213277,
                46.14028264196585
              ],
              [
                6.068990080833522,
                46.14023578036643
              ],
              [
                6.068676686685436,
                46.140105620031946
              ],
              [
                6.068639818169219,
                46.140059099927974
              ],
              [
                6.068334428405048,
                46.139932277196
              ],
              [
                6.068302020638985,
                46.13977924461884
              ],
              [
                6.068302020638985,
                46.13977924461884
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.20349741622300122,
          "ground": "gnd"
        },
        "84_LVBranch1565878": {
          "bus1": "84_LVBus1321146",
          "bus2": "84_LVBus1321147",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.068302020638985,
                46.13977924461884
              ],
              [
                6.068302020638985,
                46.13977924461884
              ],
              [
                6.068296166309079,
                46.13975159694493
              ],
              [
                6.068271807988529,
                46.13974479032219
              ],
              [
                6.068271807988529,
                46.13974479032219
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005134760091840252,
          "ground": "gnd"
        },
        "84_LVBranch0836311": {
          "bus1": "84_LVBus1321147",
          "bus2": "84_LVBus1321148",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.068271807988529,
                46.13974479032219
              ],
              [
                6.068271807988529,
                46.13974479032219
              ],
              [
                6.068153186152233,
                46.13971163423615
              ],
              [
                6.068074245978046,
                46.139689570490134
              ],
              [
                6.068047404104886,
                46.13969496040439
              ],
              [
                6.068047404104886,
                46.13969496040439
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01861182640770005,
          "ground": "gnd"
        },
        "84_LVBranch1601829": {
          "bus1": "84_MVLV054640_LV",
          "bus2": "84_LVBus1321143",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.070187603756702,
                46.1406375699771
              ],
              [
                6.070206921759283,
                46.14063622015187
              ],
              [
                6.070206921759283,
                46.14063622015187
              ],
              [
                6.0703101150531,
                46.14062901861282
              ],
              [
                6.070410272480482,
                46.14067254636691
              ],
              [
                6.070560197466488,
                46.140515371990574
              ],
              [
                6.070140855454158,
                46.14033287214275
              ],
              [
                6.070140855454158,
                46.14033287214275
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0763301874806406,
          "ground": "gnd"
        },
        "84_LVBranch1301763": {
          "bus1": "84_LVBus1321143",
          "bus2": "84_LVBus1321144",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.070140855454158,
                46.14033287214275
              ],
              [
                6.070140855454158,
                46.14033287214275
              ],
              [
                6.070229304382231,
                46.14023094344294
              ],
              [
                6.070220388713956,
                46.140189237776276
              ],
              [
                6.070220388713956,
                46.140189237776276
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017918082910800878,
          "ground": "gnd"
        },
        "84_LVBranch1787234": {
          "bus1": "84_MVLV054640_LV",
          "bus2": "84_LVBus1321141",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.070187603756702,
                46.1406375699771
              ],
              [
                6.070206336282921,
                46.14064111235262
              ],
              [
                6.070206336282921,
                46.14064111235262
              ],
              [
                6.070280807777761,
                46.140655206906
              ],
              [
                6.070419747717146,
                46.14071636822702
              ],
              [
                6.070588330020692,
                46.14052885381131
              ],
              [
                6.070651182202973,
                46.140557401197704
              ],
              [
                6.070671231767895,
                46.14054382245511
              ],
              [
                6.070665575953664,
                46.14052876027229
              ],
              [
                6.070665575953664,
                46.14052876027229
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05294344015693859,
          "ground": "gnd"
        },
        "84_LVBranch1182666": {
          "bus1": "84_MVLV054640_LV",
          "bus2": "84_LVBus1321138",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.070187603756702,
                46.1406375699771
              ],
              [
                6.070201528080529,
                46.14064697272746
              ],
              [
                6.070201528080529,
                46.14064697272746
              ],
              [
                6.070307148727889,
                46.14071828720485
              ],
              [
                6.070548031127093,
                46.14083012286808
              ],
              [
                6.070573398422922,
                46.140803163980145
              ],
              [
                6.070641606602542,
                46.14083423654303
              ],
              [
                6.070652682933493,
                46.14083514955344
              ],
              [
                6.070666456320157,
                46.14083627968444
              ],
              [
                6.070672880371299,
                46.14083680599391
              ],
              [
                6.070672880371299,
                46.14083680599391
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04607382248286346,
          "ground": "gnd"
        },
        "84_LVBranch1823056": {
          "bus1": "84_LVBus1321138",
          "bus2": "84_LVBus1321139",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.070672880371299,
                46.14083680599391
              ],
              [
                6.070672880371299,
                46.14083680599391
              ],
              [
                6.070662478538683,
                46.140817334020916
              ],
              [
                6.070594086006304,
                46.14078356542326
              ],
              [
                6.070698447794059,
                46.14068013776773
              ],
              [
                6.071022192713282,
                46.14080995069867
              ],
              [
                6.071099463697755,
                46.140727233610185
              ],
              [
                6.071099342893893,
                46.14070652119489
              ],
              [
                6.071099342893893,
                46.14070652119489
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06497613013992946,
          "ground": "gnd"
        },
        "84_LVBranch0778482": {
          "bus1": "84_MVLV054640_LV",
          "bus2": "84_LVBus1321136",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.070187603756702,
                46.1406375699771
              ],
              [
                6.070168389720475,
                46.140639492820405
              ],
              [
                6.070168389720475,
                46.140639492820405
              ],
              [
                6.070093657509984,
                46.140646978880895
              ],
              [
                6.070053331603989,
                46.14066362331254
              ],
              [
                6.06963220845168,
                46.14045505977651
              ],
              [
                6.069440328504202,
                46.14037763207754
              ],
              [
                6.069638233918085,
                46.14017796366031
              ],
              [
                6.06964154336015,
                46.1401746297816
              ],
              [
                6.06963668191066,
                46.140160378978514
              ],
              [
                6.06963668191066,
                46.140160378978514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09558342272456204,
          "ground": "gnd"
        },
        "84_LVBranch1870663": {
          "bus1": "84_MVLV054640_LV",
          "bus2": "84_LVBus1321133",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.070187603756702,
                46.1406375699771
              ],
              [
                6.070171438215816,
                46.140645039569335
              ],
              [
                6.070171438215816,
                46.140645039569335
              ],
              [
                6.070053203746881,
                46.14069965604955
              ],
              [
                6.06961484354423,
                46.14048535693766
              ],
              [
                6.069412436636345,
                46.14040557480592
              ],
              [
                6.06937113592658,
                46.140351094909995
              ],
              [
                6.069138640118592,
                46.14025781376626
              ],
              [
                6.069611908935298,
                46.13973394434407
              ],
              [
                6.069400247981388,
                46.13959684040669
              ],
              [
                6.069378510088876,
                46.139587047164696
              ],
              [
                6.069412619832252,
                46.13955529618487
              ],
              [
                6.069440570002551,
                46.139547167191544
              ],
              [
                6.069440570002551,
                46.139547167191544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.19780478481466365,
          "ground": "gnd"
        },
        "84_LVBranch1052599": {
          "bus1": "84_LVBus1321133",
          "bus2": "84_LVBus1321134",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.069440570002551,
                46.139547167191544
              ],
              [
                6.069440570002551,
                46.139547167191544
              ],
              [
                6.069439397371636,
                46.139567922314754
              ],
              [
                6.069426036615958,
                46.13958097364317
              ],
              [
                6.069799879039983,
                46.13974246122863
              ],
              [
                6.069859048560035,
                46.13967925798047
              ],
              [
                6.069921388985016,
                46.13970356226434
              ],
              [
                6.069933596068104,
                46.13970832005184
              ],
              [
                6.069942458855077,
                46.13972424007236
              ],
              [
                6.069942458855077,
                46.13972424007236
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05498186196607261,
          "ground": "gnd"
        },
        "84_LVBranch1164000": {
          "bus1": "84_MVLV054640_LV",
          "bus2": "84_LVBus1321131",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.070187603756702,
                46.1406375699771
              ],
              [
                6.070189106621753,
                46.14065102200922
              ],
              [
                6.070189106621753,
                46.14065102200922
              ],
              [
                6.070204329608878,
                46.14078743641363
              ],
              [
                6.071116213364823,
                46.14123738456154
              ],
              [
                6.071202647185328,
                46.14125074094418
              ],
              [
                6.071451167894578,
                46.14136052095842
              ],
              [
                6.071689535091622,
                46.141435508223736
              ],
              [
                6.072204752952513,
                46.14154187561207
              ],
              [
                6.072205323069445,
                46.141541496480144
              ],
              [
                6.072228586418889,
                46.14152602780839
              ],
              [
                6.07223325878903,
                46.141522919010725
              ],
              [
                6.07223325878903,
                46.141522919010725
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.19599673564924866,
          "ground": "gnd"
        },
        "84_LVBranch1326351": {
          "bus1": "84_MVLV054640_LV",
          "bus2": "84_LVBus1321128",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.070187603756702,
                46.1406375699771
              ],
              [
                6.070176115328035,
                46.140648442855564
              ],
              [
                6.070176115328035,
                46.140648442855564
              ],
              [
                6.07007320567303,
                46.140745832282505
              ],
              [
                6.069593108646585,
                46.140508592755374
              ],
              [
                6.069382760448116,
                46.14042637076787
              ],
              [
                6.069330810018855,
                46.14036773908374
              ],
              [
                6.069046099179232,
                46.14025915005006
              ],
              [
                6.069027698256878,
                46.1402174243502
              ],
              [
                6.068703654494458,
                46.14008311228359
              ],
              [
                6.068886464543272,
                46.13987621567807
              ],
              [
                6.06880713347029,
                46.13984256416503
              ],
              [
                6.068762363585168,
                46.13982356962492
              ],
              [
                6.068746724099227,
                46.13984119968734
              ],
              [
                6.068721297871297,
                46.13984834443043
              ],
              [
                6.068721297871297,
                46.13984834443043
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.18698421404313686,
          "ground": "gnd"
        },
        "84_LVBranch1356533": {
          "bus1": "84_LVBus1321128",
          "bus2": "84_LVBus1321129",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.068721297871297,
                46.13984834443043
              ],
              [
                6.068721297871297,
                46.13984834443043
              ],
              [
                6.068722655047847,
                46.13983028536475
              ],
              [
                6.068752702633441,
                46.13979596662604
              ],
              [
                6.068897918440878,
                46.13985422027888
              ],
              [
                6.06902210943941,
                46.13971861435369
              ],
              [
                6.06902167760842,
                46.13971229660991
              ],
              [
                6.069020573767753,
                46.139696147270385
              ],
              [
                6.069020573767753,
                46.139696147270385
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03979916442990432,
          "ground": "gnd"
        },
        "84_LVBranch1637859": {
          "bus1": "84_MVLV054640_LV",
          "bus2": "84_LVBus1321126",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.070187603756702,
                46.1406375699771
              ],
              [
                6.070194847486226,
                46.140650084741026
              ],
              [
                6.070194847486226,
                46.140650084741026
              ],
              [
                6.070197270682323,
                46.14065425604419
              ],
              [
                6.07026694091253,
                46.1407745591804
              ],
              [
                6.071114863292005,
                46.141198698502315
              ],
              [
                6.071261523839823,
                46.14105063819202
              ],
              [
                6.071271238880051,
                46.14107578929671
              ],
              [
                6.071280418478216,
                46.141099552983725
              ],
              [
                6.07130257905406,
                46.14112043771851
              ],
              [
                6.071312680224847,
                46.141116248827664
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12412617160747126,
          "ground": "gnd"
        },
        "84_LVBranch1783680": {
          "bus1": "84_LVBus1321126",
          "bus2": "84_LVBus2118229",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.071312680224847,
                46.141116248827664
              ],
              [
                6.071316153539138,
                46.14111714283612
              ],
              [
                6.071308553560047,
                46.141094119573964
              ],
              [
                6.071287751405344,
                46.1410362606934
              ],
              [
                6.071467338554704,
                46.14097177895824
              ],
              [
                6.071496092208813,
                46.14093750222005
              ],
              [
                6.071548049439462,
                46.140958302805146
              ],
              [
                6.071570585749173,
                46.140959863769964
              ],
              [
                6.071583201822395,
                46.14096074381375
              ],
              [
                6.071583201822395,
                46.14096074381375
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.036645301038426545,
          "ground": "gnd"
        },
        "84_LVBranch1443060": {
          "bus1": "84_LVBus2118229",
          "bus2": "84_LVBus2118230",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.071583201822395,
                46.14096074381375
              ],
              [
                6.071583201822395,
                46.14096074381375
              ],
              [
                6.071563688340012,
                46.14094067235541
              ],
              [
                6.071511608181639,
                46.14091807441364
              ],
              [
                6.071672614801493,
                46.1407335108079
              ],
              [
                6.071722439834332,
                46.14075572384714
              ],
              [
                6.071723402021839,
                46.14075615140766
              ],
              [
                6.071761078466064,
                46.14075760821497
              ],
              [
                6.071761078466064,
                46.14075760821497
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03900607914181543,
          "ground": "gnd"
        },
        "84_LVBranch1277544": {
          "bus1": "84_LVBus2118230",
          "bus2": "84_LVBus2118231",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.071761078466064,
                46.14075760821497
              ],
              [
                6.071761078466064,
                46.14075760821497
              ],
              [
                6.071741380572328,
                46.140734840741956
              ],
              [
                6.071689423480862,
                46.140714040245705
              ],
              [
                6.071746252104393,
                46.14065451620078
              ],
              [
                6.071803630114692,
                46.14064091036479
              ],
              [
                6.071815087489528,
                46.140648151690456
              ],
              [
                6.071819881711117,
                46.14065118174845
              ],
              [
                6.071819881711117,
                46.14065118174845
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021908073513868823,
          "ground": "gnd"
        },
        "84_LVBranch1198738": {
          "bus1": "84_LVBus1321126",
          "bus2": "84_LVBus2118232",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.071312680224847,
                46.141116248827664
              ],
              [
                6.071319308081343,
                46.141111165928336
              ],
              [
                6.071340060080852,
                46.14110368870503
              ],
              [
                6.071348241565185,
                46.141100734183524
              ],
              [
                6.071348241565185,
                46.141100734183524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0025183975588699593,
          "ground": "gnd"
        },
        "84_LVBranch0742460": {
          "bus1": "84_MVLV055006_LV",
          "bus2": "84_LVBus1321156",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.069886234753662,
                46.13908001636853
              ],
              [
                6.06990523769813,
                46.13908278423618
              ],
              [
                6.06990523769813,
                46.13908278423618
              ],
              [
                6.069951672998547,
                46.13908956367211
              ],
              [
                6.069996920659049,
                46.13908806874889
              ],
              [
                6.07000226614232,
                46.1391662541501
              ],
              [
                6.069633820307473,
                46.13917842658804
              ],
              [
                6.069633820307473,
                46.13917842658804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.044368427197073984,
          "ground": "gnd"
        },
        "84_LVBranch1455151": {
          "bus1": "84_LVBus1321156",
          "bus2": "84_LVBus1321157",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.069633820307473,
                46.13917842658804
              ],
              [
                6.069633820307473,
                46.13917842658804
              ],
              [
                6.069398146063706,
                46.13917297151231
              ],
              [
                6.0685729079527,
                46.139231753935775
              ],
              [
                6.067925563408772,
                46.139390940278126
              ],
              [
                6.067916558987022,
                46.13936099170921
              ],
              [
                6.067915753604955,
                46.13935830716099
              ],
              [
                6.067912150604766,
                46.13934634758961
              ],
              [
                6.067912150604766,
                46.13934634758961
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1404401281586473,
          "ground": "gnd"
        },
        "84_LVBranch1720306": {
          "bus1": "84_LVBus1321157",
          "bus2": "84_LVBus1321158",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.067912150604766,
                46.13934634758961
              ],
              [
                6.067912150604766,
                46.13934634758961
              ],
              [
                6.067944344522115,
                46.13936239805555
              ],
              [
                6.06796349086138,
                46.139358162984756
              ],
              [
                6.067936231884336,
                46.138921317219726
              ],
              [
                6.067817324719206,
                46.13875500906427
              ],
              [
                6.067817324719206,
                46.13875500906427
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07385975840436311,
          "ground": "gnd"
        },
        "84_LVBranch1822980": {
          "bus1": "84_LVBus1321158",
          "bus2": "84_LVBus1321159",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.067817324719206,
                46.13875500906427
              ],
              [
                6.067817324719206,
                46.13875500906427
              ],
              [
                6.067692571717756,
                46.13857898600296
              ],
              [
                6.06770925834626,
                46.13855771866453
              ],
              [
                6.067703428443684,
                46.138544265381654
              ],
              [
                6.067701566372455,
                46.13853995841428
              ],
              [
                6.067701566372455,
                46.13853995841428
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026565784833513864,
          "ground": "gnd"
        },
        "84_LVBranch0772897": {
          "bus1": "84_LVBus1321158",
          "bus2": "84_LVBus1321160",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.067817324719206,
                46.13875500906427
              ],
              [
                6.067817324719206,
                46.13875500906427
              ],
              [
                6.067890952001002,
                46.13875167717315
              ],
              [
                6.067903391810662,
                46.13872514576699
              ],
              [
                6.067905951521603,
                46.138725061243946
              ],
              [
                6.067925369126455,
                46.138724420061955
              ],
              [
                6.067925369126455,
                46.138724420061955
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010503040085777836,
          "ground": "gnd"
        },
        "84_LVBranch1503403": {
          "bus1": "84_MVLV055006_LV",
          "bus2": "84_LVBus1321153",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.069886234753662,
                46.13908001636853
              ],
              [
                6.069905087060913,
                46.139076790466376
              ],
              [
                6.069905087060913,
                46.139076790466376
              ],
              [
                6.070065116361529,
                46.13905456088422
              ],
              [
                6.070188034997925,
                46.13921120483369
              ],
              [
                6.070445789732525,
                46.139221224864386
              ],
              [
                6.07052343518153,
                46.139226243219284
              ],
              [
                6.07052343518153,
                46.139226243219284
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.058416333793646365,
          "ground": "gnd"
        },
        "84_LVBranch1435466": {
          "bus1": "84_LVBus1321153",
          "bus2": "84_LVBus1321154",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07052343518153,
                46.139226243219284
              ],
              [
                6.07052343518153,
                46.139226243219284
              ],
              [
                6.070539153188793,
                46.13920977221264
              ],
              [
                6.070539153188793,
                46.13920977221264
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002197028873098791,
          "ground": "gnd"
        },
        "84_LVBranch1450666": {
          "bus1": "84_MVLV050774_LV",
          "bus2": "84_LVBus1321082",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.071779177631063,
                46.13952573431736
              ],
              [
                6.071765997801408,
                46.13951433459031
              ],
              [
                6.071765997801408,
                46.13951433459031
              ],
              [
                6.071762749524182,
                46.13943710668183
              ],
              [
                6.071775131792811,
                46.139352931019225
              ],
              [
                6.071911261758117,
                46.13936867927547
              ],
              [
                6.071974958106994,
                46.139376049239914
              ],
              [
                6.07197763812368,
                46.13936067553528
              ],
              [
                6.071982767781516,
                46.13933129581884
              ],
              [
                6.071983335075203,
                46.139328034496415
              ],
              [
                6.071983335075203,
                46.139328034496415
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03902192749507692,
          "ground": "gnd"
        },
        "84_LVBranch1157061": {
          "bus1": "84_LVBus1321082",
          "bus2": "84_LVBus1321084",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.071983335075203,
                46.139328034496415
              ],
              [
                6.071983335075203,
                46.139328034496415
              ],
              [
                6.072003401415438,
                46.13935619401691
              ],
              [
                6.072034551448329,
                46.139356965728766
              ],
              [
                6.072073277849851,
                46.13933817567412
              ],
              [
                6.072078055852741,
                46.1393358560136
              ],
              [
                6.07230543377023,
                46.139225513801456
              ],
              [
                6.072566948175298,
                46.13920335731101
              ],
              [
                6.072578338961905,
                46.13918046285976
              ],
              [
                6.072578338961905,
                46.13918046285976
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05447685234183067,
          "ground": "gnd"
        },
        "84_LVBranch1061647": {
          "bus1": "84_LVBus1321082",
          "bus2": "84_LVBus1321083",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.071983335075203,
                46.139328034496415
              ],
              [
                6.071983335075203,
                46.139328034496415
              ],
              [
                6.071956368993535,
                46.139350543024655
              ],
              [
                6.07145563291981,
                46.139304044346325
              ],
              [
                6.071385645716751,
                46.13922799544591
              ],
              [
                6.071385450644907,
                46.13920998762345
              ],
              [
                6.071385401876963,
                46.1392054856678
              ],
              [
                6.071385401876963,
                46.1392054856678
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05482788609839968,
          "ground": "gnd"
        },
        "84_LVBranch0959672": {
          "bus1": "84_MVLV050774_LV",
          "bus2": "84_LVBus1321080",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.071779177631063,
                46.13952573431736
              ],
              [
                6.071771286152721,
                46.13951227729569
              ],
              [
                6.071771286152721,
                46.13951227729569
              ],
              [
                6.07179931726887,
                46.13944775134594
              ],
              [
                6.071782729726257,
                46.13943313162136
              ],
              [
                6.071515103154907,
                46.13940951585258
              ],
              [
                6.071406474550284,
                46.139417159420546
              ],
              [
                6.071379250352796,
                46.13941562728285
              ],
              [
                6.071343414981361,
                46.13941360513027
              ],
              [
                6.071342764895016,
                46.13941357257317
              ],
              [
                6.071336260958295,
                46.139413202068404
              ],
              [
                6.071336453552906,
                46.139425490441944
              ],
              [
                6.071329964704297,
                46.139425056387985
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04565248075915199,
          "ground": "gnd"
        },
        "84_LVBranch1550050": {
          "bus1": "84_LVBus1321080",
          "bus2": "84_LVBus2102833",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.071329964704297,
                46.139425056387985
              ],
              [
                6.071323475855688,
                46.139424622334026
              ],
              [
                6.071315729191134,
                46.139411007377205
              ],
              [
                6.071246759343429,
                46.13940534254389
              ],
              [
                6.071186286558668,
                46.139402288137696
              ],
              [
                6.071132733885823,
                46.13939394298931
              ],
              [
                6.071094770425969,
                46.1393858121958
              ],
              [
                6.071082398391202,
                46.139369548867776
              ],
              [
                6.071083266737288,
                46.139339238188015
              ],
              [
                6.071083266737288,
                46.139339238188015
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02440350951308605,
          "ground": "gnd"
        },
        "84_LVBranch1678972": {
          "bus1": "84_LVBus2102833",
          "bus2": "84_LVBus2102834",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.071083266737288,
                46.139339238188015
              ],
              [
                6.071083266737288,
                46.139339238188015
              ],
              [
                6.071103400286525,
                46.13925793193942
              ],
              [
                6.07110638490074,
                46.13924587182888
              ],
              [
                6.071105837032225,
                46.139245628727906
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010530659233233564,
          "ground": "gnd"
        },
        "84_LVBranch1787161": {
          "bus1": "84_LVBus2102834",
          "bus2": "84_LVBus2102835",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.071105837032225,
                46.139245628727906
              ],
              [
                6.071117002823141,
                46.139247475468565
              ],
              [
                6.071124632619932,
                46.139265066444864
              ],
              [
                6.071276123009794,
                46.13927484948502
              ],
              [
                6.071351047642285,
                46.13923364251286
              ],
              [
                6.071355898393221,
                46.139224808320805
              ],
              [
                6.071359113753012,
                46.139218964505524
              ],
              [
                6.071359113753012,
                46.139218964505524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02292675612211876,
          "ground": "gnd"
        },
        "84_LVBranch1646142": {
          "bus1": "84_LVBus2102834",
          "bus2": "84_LVBus2102836",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.071105837032225,
                46.139245628727906
              ],
              [
                6.071094123372795,
                46.13924353888629
              ],
              [
                6.071073277286394,
                46.13926156654825
              ],
              [
                6.071045296616559,
                46.139259771104946
              ],
              [
                6.070561177518878,
                46.13922867999148
              ],
              [
                6.070561177518878,
                46.13922867999148
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04230877842805352,
          "ground": "gnd"
        },
        "84_LVBranch1468199": {
          "bus1": "84_LVBus2102836",
          "bus2": "84_LVBus2102837",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.070561177518878,
                46.13922867999148
              ],
              [
                6.070561177518878,
                46.13922867999148
              ],
              [
                6.070556432934314,
                46.13920894001916
              ],
              [
                6.070556432934314,
                46.13920894001916
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002224593705604887,
          "ground": "gnd"
        },
        "84_LVBranch1311234": {
          "bus1": "84_MVLV050774_LV",
          "bus2": "84_LVBus1321078",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.071779177631063,
                46.13952573431736
              ],
              [
                6.071783315888145,
                46.13951254618789
              ],
              [
                6.071783315888145,
                46.13951254618789
              ],
              [
                6.071788802499144,
                46.13951016708929
              ],
              [
                6.071938945953478,
                46.1394451264592
              ],
              [
                6.07237625122504,
                46.13949190063319
              ],
              [
                6.072585506593805,
                46.13952082192581
              ],
              [
                6.073641021184994,
                46.13968202360168
              ],
              [
                6.074049190118019,
                46.139898431853176
              ],
              [
                6.074050493963205,
                46.13989911830846
              ],
              [
                6.074068308871138,
                46.13990856305488
              ],
              [
                6.074068308871138,
                46.13990856305488
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.18986732420228722,
          "ground": "gnd"
        },
        "84_LVBranch1345918": {
          "bus1": "84_MVLV050774_LV",
          "bus2": "84_LVBus1321075",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.071779177631063,
                46.13952573431736
              ],
              [
                6.071794551013967,
                46.139517489027064
              ],
              [
                6.071794551013967,
                46.139517489027064
              ],
              [
                6.071936295249738,
                46.13947551409237
              ],
              [
                6.072422887548485,
                46.13952338802283
              ],
              [
                6.072768867046487,
                46.139570288622835
              ],
              [
                6.07302493218655,
                46.13960500225177
              ],
              [
                6.073068578993623,
                46.13963558844679
              ],
              [
                6.073093610381234,
                46.13968782184686
              ],
              [
                6.073093610381234,
                46.13968782184686
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10818132007540228,
          "ground": "gnd"
        },
        "84_LVBranch1318787": {
          "bus1": "84_LVBus1321075",
          "bus2": "84_LVBus1321076",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.073093610381234,
                46.13968782184686
              ],
              [
                6.073093610381234,
                46.13968782184686
              ],
              [
                6.073120398750158,
                46.13983087022401
              ],
              [
                6.073297440712853,
                46.13997543531504
              ],
              [
                6.073363498287491,
                46.139956137352165
              ],
              [
                6.073483236143072,
                46.13996388706091
              ],
              [
                6.073494048050431,
                46.13997665293041
              ],
              [
                6.073496557122872,
                46.13997961437235
              ],
              [
                6.073497332743637,
                46.13998053447346
              ],
              [
                6.073497332743637,
                46.13998053447346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.054113404674402975,
          "ground": "gnd"
        },
        "84_LVBranch1166349": {
          "bus1": "84_MVLV050774_LV",
          "bus2": "84_LVBus1321073",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.071779177631063,
                46.13952573431736
              ],
              [
                6.071788779955223,
                46.13951400487492
              ],
              [
                6.071788779955223,
                46.13951400487492
              ],
              [
                6.071939286186666,
                46.13945994996853
              ],
              [
                6.072455601630634,
                46.13951387580243
              ],
              [
                6.073042685971165,
                46.13959708339899
              ],
              [
                6.073626314228628,
                46.139688832989165
              ],
              [
                6.074021187218279,
                46.139901051370835
              ],
              [
                6.07402609725637,
                46.139903690199134
              ],
              [
                6.074031935622109,
                46.1399068297452
              ],
              [
                6.074036334711609,
                46.13990919724351
              ],
              [
                6.074046221891912,
                46.139914508707804
              ],
              [
                6.074046221891912,
                46.139914508707804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.18697504228332867,
          "ground": "gnd"
        },
        "84_LVBranch1061662": {
          "bus1": "84_MVLV050774_LV",
          "bus2": "84_LVBus1321070",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.071779177631063,
                46.13952573431736
              ],
              [
                6.071769921266179,
                46.13953759643762
              ],
              [
                6.071769921266179,
                46.13953759643762
              ],
              [
                6.07137387823103,
                46.13988950807793
              ],
              [
                6.071132756664563,
                46.13973624934424
              ],
              [
                6.071147567494346,
                46.13970064105182
              ],
              [
                6.071148335990573,
                46.139698805220085
              ],
              [
                6.071148335990573,
                46.139698805220085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07924207993409432,
          "ground": "gnd"
        },
        "84_LVBranch1157103": {
          "bus1": "84_LVBus1321070",
          "bus2": "84_LVBus1321071",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.071148335990573,
                46.139698805220085
              ],
              [
                6.071148335990573,
                46.139698805220085
              ],
              [
                6.071094837220802,
                46.139712282547606
              ],
              [
                6.070878524068524,
                46.13958072127366
              ],
              [
                6.070876618892136,
                46.13955286212276
              ],
              [
                6.070887733926011,
                46.13954695542383
              ],
              [
                6.070889946590093,
                46.139545774425706
              ],
              [
                6.070892872181862,
                46.139544218589506
              ],
              [
                6.070892872181862,
                46.139544218589506
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03128654952974972,
          "ground": "gnd"
        },
        "84_LVBranch1575431": {
          "bus1": "84_MVLV050774_LV",
          "bus2": "84_LVBus1321067",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.071779177631063,
                46.13952573431736
              ],
              [
                6.071776737223601,
                46.13953911852504
              ],
              [
                6.071776737223601,
                46.13953911852504
              ],
              [
                6.071750336657897,
                46.13959281803479
              ],
              [
                6.071413377923491,
                46.13988731988233
              ],
              [
                6.071654283050639,
                46.1399919286672
              ],
              [
                6.071686652367908,
                46.13997452881913
              ],
              [
                6.071691776466432,
                46.13997177440219
              ],
              [
                6.071691776466432,
                46.13997177440219
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07374413044372866,
          "ground": "gnd"
        },
        "84_LVBranch0772226": {
          "bus1": "84_LVBus1321067",
          "bus2": "84_LVBus1321068",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.071691776466432,
                46.13997177440219
              ],
              [
                6.071691776466432,
                46.13997177440219
              ],
              [
                6.071690110998238,
                46.14000425514363
              ],
              [
                6.071939368370943,
                46.14008698816833
              ],
              [
                6.071986587667715,
                46.140076420161655
              ],
              [
                6.071995016966341,
                46.140067999069935
              ],
              [
                6.07199556307546,
                46.140067458603674
              ],
              [
                6.071998716596396,
                46.14006430994801
              ],
              [
                6.071998716596396,
                46.14006430994801
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030428220183091333,
          "ground": "gnd"
        },
        "84_LVBranch0806870": {
          "bus1": "84_MVLV050774_LV",
          "bus2": "84_LVBus1321064",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.071779177631063,
                46.13952573431736
              ],
              [
                6.071796329871741,
                46.13952644637202
              ],
              [
                6.071796329871741,
                46.13952644637202
              ],
              [
                6.07193462609403,
                46.13949051210946
              ],
              [
                6.072397569360839,
                46.13953418693992
              ],
              [
                6.072550568124538,
                46.139554069485214
              ],
              [
                6.072622896354423,
                46.13958324823136
              ],
              [
                6.072622896354423,
                46.13958324823136
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06599519937530533,
          "ground": "gnd"
        },
        "84_LVBranch1914276": {
          "bus1": "84_LVBus1321064",
          "bus2": "84_LVBus1321065",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.072622896354423,
                46.13958324823136
              ],
              [
                6.072622896354423,
                46.13958324823136
              ],
              [
                6.072639258983127,
                46.139933949746954
              ],
              [
                6.072639897465792,
                46.13994763750724
              ],
              [
                6.072629000027737,
                46.13995880636566
              ],
              [
                6.072628285844933,
                46.139959541541984
              ],
              [
                6.072625367547403,
                46.13996252931834
              ],
              [
                6.072625367547403,
                46.13996252931834
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04252474346665828,
          "ground": "gnd"
        },
        "84_LVBranch1933718": {
          "bus1": "84_MVLV061419_LV",
          "bus2": "84_LVBus1321188",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07372168732543,
                46.139454177192576
              ],
              [
                6.073755101313589,
                46.1394509194224
              ],
              [
                6.073755101313589,
                46.1394509194224
              ],
              [
                6.073912919841241,
                46.139575105639565
              ],
              [
                6.073941335514087,
                46.1395851455496
              ],
              [
                6.073971082228346,
                46.13957336214473
              ],
              [
                6.073979572651112,
                46.139565839586105
              ],
              [
                6.073972548933062,
                46.13955787538241
              ],
              [
                6.073956532613656,
                46.13956158162309
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02562829050720207,
          "ground": "gnd"
        },
        "84_LVBranch1688795": {
          "bus1": "84_LVBus1321188",
          "bus2": "84_LVBus2226273",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.073956532613656,
                46.13956158162309
              ],
              [
                6.073945355120492,
                46.13956057621294
              ],
              [
                6.073933318551628,
                46.13955074218435
              ],
              [
                6.073936737123386,
                46.139539635895424
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0014352124515705617,
          "ground": "gnd"
        },
        "84_LVBranch0962243": {
          "bus1": "84_LVBus2226273",
          "bus2": "84_LVBus2258579",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.073936737123386,
                46.139539635895424
              ],
              [
                6.073940155695145,
                46.1395285296065
              ],
              [
                6.073938586932324,
                46.13952113257935
              ],
              [
                6.073937441592657,
                46.13951575716352
              ],
              [
                6.073937441592657,
                46.13951575716352
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.001435114303283594,
          "ground": "gnd"
        },
        "84_LVBranch0730238": {
          "bus1": "84_LVBus1321188",
          "bus2": "84_LVBus2226272",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.073956532613656,
                46.13956158162309
              ],
              [
                6.073951693787413,
                46.13956629327391
              ],
              [
                6.073936808460445,
                46.13957163143105
              ],
              [
                6.073899589883887,
                46.139544670000355
              ],
              [
                6.073900124742053,
                46.139536392755915
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005447699009660011,
          "ground": "gnd"
        },
        "84_LVBranch1431796": {
          "bus1": "84_LVBus2226272",
          "bus2": "84_LVBus2226274",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.073900124742053,
                46.139536392755915
              ],
              [
                6.073900659600221,
                46.13952811551148
              ],
              [
                6.073900525186914,
                46.139521418638736
              ],
              [
                6.073900418417364,
                46.13951569362361
              ],
              [
                6.073900418417364,
                46.13951569362361
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0013808689965595442,
          "ground": "gnd"
        },
        "84_LVBranch1656188": {
          "bus1": "84_MVLV061419_LV",
          "bus2": "84_LVBus1321186",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07372168732543,
                46.139454177192576
              ],
              [
                6.073710360444372,
                46.13947591674436
              ],
              [
                6.073710360444372,
                46.13947591674436
              ],
              [
                6.073795378118001,
                46.139605870401105
              ],
              [
                6.073975287992035,
                46.13967930023388
              ],
              [
                6.074033927503956,
                46.139689637531085
              ],
              [
                6.074107819765214,
                46.13969716448505
              ],
              [
                6.074985984832828,
                46.13978968533614
              ],
              [
                6.075026375832886,
                46.139784809274005
              ],
              [
                6.075057788228859,
                46.13975893732676
              ],
              [
                6.075085225416087,
                46.1397363223667
              ],
              [
                6.075120329123195,
                46.139707400953085
              ],
              [
                6.075145356719095,
                46.13970125871747
              ],
              [
                6.075145356719095,
                46.13970125871747
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.127538815534309,
          "ground": "gnd"
        },
        "84_LVBranch1525346": {
          "bus1": "84_MVLV061419_LV",
          "bus2": "84_LVBus1321184",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07372168732543,
                46.139454177192576
              ],
              [
                6.073743651594076,
                46.13946840265967
              ],
              [
                6.073743651594076,
                46.13946840265967
              ],
              [
                6.073912741289202,
                46.13960600606371
              ],
              [
                6.073941156978118,
                46.13961604597374
              ],
              [
                6.073970903709277,
                46.13960426256896
              ],
              [
                6.074066811429378,
                46.13955009201594
              ],
              [
                6.074060244195709,
                46.13952589084379
              ],
              [
                6.07405928351532,
                46.139520752514336
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03751015997927064,
          "ground": "gnd"
        },
        "84_LVBranch1807784": {
          "bus1": "84_LVBus1321184",
          "bus2": "84_LVBus2124333",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07405928351532,
                46.139520752514336
              ],
              [
                6.07405832283493,
                46.13951561418488
              ],
              [
                6.074057630588595,
                46.13951004364109
              ],
              [
                6.07405695373078,
                46.13950450861697
              ],
              [
                6.07405695373078,
                46.13950450861697
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0012389537254481318,
          "ground": "gnd"
        },
        "84_LVBranch0919158": {
          "bus1": "84_MVLV061419_LV",
          "bus2": "84_LVBus1321182",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07372168732543,
                46.139454177192576
              ],
              [
                6.073718119744403,
                46.139474750409896
              ],
              [
                6.073718119744403,
                46.139474750409896
              ],
              [
                6.073805842910061,
                46.13959747191624
              ],
              [
                6.073985805052831,
                46.13967166561088
              ],
              [
                6.074051181788251,
                46.13968369859522
              ],
              [
                6.074955416502603,
                46.13976845795186
              ],
              [
                6.074985660496946,
                46.13977226722295
              ],
              [
                6.075073525228289,
                46.13971380425668
              ],
              [
                6.07509011966201,
                46.139702770925304
              ],
              [
                6.075103454305284,
                46.13969389906877
              ],
              [
                6.075131574050045,
                46.13969033866825
              ],
              [
                6.075131574050045,
                46.13969033866825
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12430755061579649,
          "ground": "gnd"
        },
        "84_LVBranch1349171": {
          "bus1": "84_MVLV061419_LV",
          "bus2": "84_LVBus1321180",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07372168732543,
                46.139454177192576
              ],
              [
                6.073747447747385,
                46.13946423290454
              ],
              [
                6.073747447747385,
                46.13946423290454
              ],
              [
                6.07391056073266,
                46.1395964855689
              ],
              [
                6.073938976416221,
                46.13960652547951
              ],
              [
                6.073968723142651,
                46.13959474207528
              ],
              [
                6.074009389508043,
                46.13957533774343
              ],
              [
                6.074027885905913,
                46.13955119931587
              ],
              [
                6.074024689351016,
                46.13953478592867
              ],
              [
                6.074023100655862,
                46.139531168060486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.033164348456078484,
          "ground": "gnd"
        },
        "84_LVBranch1670483": {
          "bus1": "84_LVBus1321180",
          "bus2": "84_LVBus2076883",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074023100655862,
                46.139531168060486
              ],
              [
                6.074021511960708,
                46.1395275501923
              ],
              [
                6.074019873670577,
                46.13951932680777
              ],
              [
                6.074018709881316,
                46.13951349263818
              ],
              [
                6.074018709881316,
                46.13951349263818
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.001577482955612794,
          "ground": "gnd"
        },
        "84_LVBranch1167942": {
          "bus1": "84_MVLV061419_LV",
          "bus2": "84_LVBus1321178",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07372168732543,
                46.139454177192576
              ],
              [
                6.073749651564938,
                46.13945591848019
              ],
              [
                6.073749651564938,
                46.13945591848019
              ],
              [
                6.073911286025299,
                46.139584743281105
              ],
              [
                6.073939701702876,
                46.13959478319153
              ],
              [
                6.073969448422732,
                46.139582999787116
              ],
              [
                6.073988081479291,
                46.13956975549684
              ],
              [
                6.074003017057059,
                46.13955776839493
              ],
              [
                6.073988900326098,
                46.139547642885645
              ],
              [
                6.073988886475455,
                46.139542423701045
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02949831336525638,
          "ground": "gnd"
        },
        "84_LVBranch0789394": {
          "bus1": "84_LVBus1321178",
          "bus2": "84_LVBus2125469",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.073988886475455,
                46.139542423701045
              ],
              [
                6.073988872624811,
                46.139537204516444
              ],
              [
                6.073988052369271,
                46.13953108877019
              ],
              [
                6.073987608087563,
                46.13952781585504
              ],
              [
                6.073987608087563,
                46.13952781585504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0010481519732265388,
          "ground": "gnd"
        },
        "84_LVBranch1329788": {
          "bus1": "84_MVLV061419_LV",
          "bus2": "84_LVBus1321176",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07372168732543,
                46.139454177192576
              ],
              [
                6.073724914524346,
                46.139471229079234
              ],
              [
                6.073724914524346,
                46.139471229079234
              ],
              [
                6.073817138521578,
                46.1395932612983
              ],
              [
                6.073997578453965,
                46.139666295264675
              ],
              [
                6.0749708699304,
                46.13974984233422
              ],
              [
                6.075101079397461,
                46.139674161899514
              ],
              [
                6.075113229512645,
                46.13966710363968
              ],
              [
                6.075139113242522,
                46.13966551772253
              ],
              [
                6.075139113242522,
                46.13966551772253
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1235770451775484,
          "ground": "gnd"
        },
        "84_LVBranch1303778": {
          "bus1": "84_MVLV061419_LV",
          "bus2": "84_LVBus1321174",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07372168732543,
                46.139454177192576
              ],
              [
                6.073735080993436,
                46.13946831681216
              ],
              [
                6.073735080993436,
                46.13946831681216
              ],
              [
                6.073826026637615,
                46.13958605886379
              ],
              [
                6.074004151303726,
                46.13965763817553
              ],
              [
                6.074967008377468,
                46.13972939774474
              ],
              [
                6.075115669838464,
                46.13965070193985
              ],
              [
                6.075138627314137,
                46.1396385483632
              ],
              [
                6.075138627314137,
                46.1396385483632
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12224486237366682,
          "ground": "gnd"
        },
        "84_LVBranch0913947": {
          "bus1": "84_MVLV004399_LV",
          "bus2": "84_LVBus1320963",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.075551125306609,
                46.14003882436833
              ],
              [
                6.075581192525303,
                46.140031533510474
              ],
              [
                6.075581192525303,
                46.140031533510474
              ],
              [
                6.075619621740533,
                46.140002925241696
              ],
              [
                6.075654945857505,
                46.139991037907436
              ],
              [
                6.075705049020656,
                46.13998531782913
              ],
              [
                6.075840453472292,
                46.13999894174444
              ],
              [
                6.07628261213605,
                46.140043423777314
              ],
              [
                6.076309377484756,
                46.1400477081111
              ],
              [
                6.076310362243007,
                46.14006208697897
              ],
              [
                6.076319983170292,
                46.140063601537804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06012058729824694,
          "ground": "gnd"
        },
        "84_LVBranch1276492": {
          "bus1": "84_LVBus1320963",
          "bus2": "84_LVBus2178197",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076319983170292,
                46.140063601537804
              ],
              [
                6.076329604097578,
                46.14006511609663
              ],
              [
                6.076343074190032,
                46.14004838536307
              ],
              [
                6.076380804396675,
                46.1400529012749
              ],
              [
                6.076430057199234,
                46.140058792227265
              ],
              [
                6.076574288772121,
                46.14007605026136
              ],
              [
                6.076811684378939,
                46.140112796496645
              ],
              [
                6.077100956446694,
                46.14015249079242
              ],
              [
                6.077100849874346,
                46.140186496369026
              ],
              [
                6.077114904872964,
                46.14019116971818
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06561399883960922,
          "ground": "gnd"
        },
        "84_LVBranch1683510": {
          "bus1": "84_LVBus2178197",
          "bus2": "84_LVBus2178200",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077114904872964,
                46.14019116971818
              ],
              [
                6.07712109957964,
                46.14019780560745
              ],
              [
                6.077144123305025,
                46.14020251083747
              ],
              [
                6.077139665539523,
                46.14022501418122
              ],
              [
                6.077139583661046,
                46.14022533214234
              ],
              [
                6.077124366033747,
                46.14022770935849
              ],
              [
                6.077124366033747,
                46.14022770935849
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0056202672108026,
          "ground": "gnd"
        },
        "84_LVBranch0913941": {
          "bus1": "84_LVBus2178197",
          "bus2": "84_LVBus2178198",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077114904872964,
                46.14019116971818
              ],
              [
                6.077113161735227,
                46.140189745740024
              ],
              [
                6.077125618361091,
                46.14013514630139
              ],
              [
                6.07713016353963,
                46.1401152431354
              ],
              [
                6.077136470638906,
                46.14008758052029
              ],
              [
                6.077129327582814,
                46.14007599055834
              ],
              [
                6.077093824629395,
                46.14006786135304
              ],
              [
                6.077016250035356,
                46.14005880089004
              ],
              [
                6.077007699097317,
                46.14004254677587
              ],
              [
                6.077013710746713,
                46.1400162450236
              ],
              [
                6.077037303227847,
                46.140018850791385
              ],
              [
                6.077037303227847,
                46.140018850791385
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028595518650834675,
          "ground": "gnd"
        },
        "84_LVBranch0343460": {
          "bus1": "84_LVBus2178197",
          "bus2": "84_LVBus2178199",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077114904872964,
                46.14019116971818
              ],
              [
                6.077124508302644,
                46.140190631156216
              ],
              [
                6.077131075182849,
                46.14017905574733
              ],
              [
                6.077197757728662,
                46.140190079963055
              ],
              [
                6.077168718669324,
                46.140274987996335
              ],
              [
                6.077168718669324,
                46.140274987996335
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.016380116743681748,
          "ground": "gnd"
        },
        "84_LVBranch1900183": {
          "bus1": "84_MVLV004399_LV",
          "bus2": "84_LVBus1320961",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.075551125306609,
                46.14003882436833
              ],
              [
                6.075537930045748,
                46.14001907592769
              ],
              [
                6.075537930045748,
                46.14001907592769
              ],
              [
                6.075526990785256,
                46.14000786368278
              ],
              [
                6.07548110533329,
                46.140009706159795
              ],
              [
                6.075478035740167,
                46.14003224455058
              ],
              [
                6.075467426703048,
                46.14003276220234
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007573690266868356,
          "ground": "gnd"
        },
        "84_LVBranch1707593": {
          "bus1": "84_LVBus1320961",
          "bus2": "84_LVBus2197385",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.075467426703048,
                46.14003276220234
              ],
              [
                6.075456817665928,
                46.14003327985409
              ],
              [
                6.075439225878169,
                46.140007038595364
              ],
              [
                6.075327062035137,
                46.13995246435255
              ],
              [
                6.075300603075218,
                46.13993959484098
              ],
              [
                6.075008818323753,
                46.13990763522532
              ],
              [
                6.074897619121967,
                46.139912376798975
              ],
              [
                6.074880978924196,
                46.13991148163676
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04772388412665232,
          "ground": "gnd"
        },
        "84_LVBranch1218185": {
          "bus1": "84_LVBus2197385",
          "bus2": "84_LVBus2259774",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074880978924196,
                46.13991148163676
              ],
              [
                6.074864338726425,
                46.13991058647455
              ],
              [
                6.074813655984991,
                46.139894212791766
              ],
              [
                6.074749921076074,
                46.13987361416295
              ],
              [
                6.074633341785785,
                46.13985711444642
              ],
              [
                6.074511214635786,
                46.139839825354315
              ],
              [
                6.074489677827018,
                46.139838853419405
              ],
              [
                6.074484891416979,
                46.139838115533784
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030239755444146477,
          "ground": "gnd"
        },
        "84_LVBranch0870393": {
          "bus1": "84_LVBus2259774",
          "bus2": "84_LVBus2259775",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.074484891416979,
                46.139838115533784
              ],
              [
                6.07448010500694,
                46.13983737764816
              ],
              [
                6.074479066410857,
                46.13982599093514
              ],
              [
                6.074476817549912,
                46.13980146679293
              ],
              [
                6.074476661883709,
                46.13979976058337
              ],
              [
                6.074447377054563,
                46.13979576632804
              ],
              [
                6.074374041876563,
                46.13978578022549
              ],
              [
                6.074362349309766,
                46.139740653850424
              ],
              [
                6.074227087710581,
                46.13972247486165
              ],
              [
                6.07420443741294,
                46.1397194320307
              ],
              [
                6.074039345735645,
                46.13969724050336
              ],
              [
                6.074012950305562,
                46.13972107273477
              ],
              [
                6.073839726162698,
                46.139682477661204
              ],
              [
                6.073302787091995,
                46.13960177724868
              ],
              [
                6.072782096765704,
                46.139523518465104
              ],
              [
                6.072802657552965,
                46.13945739275836
              ],
              [
                6.0728078299448995,
                46.13945373597639
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15131458122426975,
          "ground": "gnd"
        },
        "84_LVBranch1801104": {
          "bus1": "84_LVBus2259775",
          "bus2": "84_LVBus2259776",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.0728078299448995,
                46.13945373597639
              ],
              [
                6.072813002336833,
                46.139450079194425
              ],
              [
                6.072841535825491,
                46.13946923070512
              ],
              [
                6.073301340838944,
                46.13952686761165
              ],
              [
                6.073385839196668,
                46.139517462150195
              ],
              [
                6.073105149479987,
                46.13829916919769
              ],
              [
                6.072697759045179,
                46.138312639598986
              ],
              [
                6.072640049800931,
                46.13831454764108
              ],
              [
                6.072642148283159,
                46.13834521963291
              ],
              [
                6.072642148283159,
                46.13834521963291
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.22231444186729982,
          "ground": "gnd"
        },
        "84_LVBranch1824537": {
          "bus1": "84_MVLV004399_LV",
          "bus2": "84_LVBus1320951",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.075551125306609,
                46.14003882436833
              ],
              [
                6.075573719067458,
                46.1400249533656
              ],
              [
                6.075573719067458,
                46.1400249533656
              ],
              [
                6.0755816599193,
                46.140006379069554
              ],
              [
                6.075610245174381,
                46.139961928671084
              ],
              [
                6.075686388438898,
                46.139958040119105
              ],
              [
                6.076223614977731,
                46.140020876739435
              ],
              [
                6.076296670726696,
                46.14002942075781
              ],
              [
                6.076322150792737,
                46.14002496564161
              ],
              [
                6.076345594370697,
                46.14002085713828
              ],
              [
                6.076345594370697,
                46.14002085713828
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06518135753364622,
          "ground": "gnd"
        },
        "84_LVBranch1419290": {
          "bus1": "84_LVBus1320951",
          "bus2": "84_LVBus1320952",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076345594370697,
                46.14002085713828
              ],
              [
                6.076345594370697,
                46.14002085713828
              ],
              [
                6.07637916342914,
                46.13995383177071
              ],
              [
                6.076386295082558,
                46.139934419502
              ],
              [
                6.076388872179222,
                46.13992739869862
              ],
              [
                6.076400179336973,
                46.139924493474666
              ],
              [
                6.076410338832645,
                46.139931317937595
              ],
              [
                6.076410338832645,
                46.139931317937595
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012944229412231376,
          "ground": "gnd"
        },
        "84_LVBranch1223011": {
          "bus1": "84_LVBus1320951",
          "bus2": "84_LVBus1320953",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076345594370697,
                46.14002085713828
              ],
              [
                6.076345594370697,
                46.14002085713828
              ],
              [
                6.076351786928871,
                46.13994194762229
              ],
              [
                6.07628379503208,
                46.13959281041317
              ],
              [
                6.07628379503208,
                46.13959281041317
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047946154626879234,
          "ground": "gnd"
        },
        "84_LVBranch0815609": {
          "bus1": "84_LVBus1320953",
          "bus2": "84_LVBus1320954",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07628379503208,
                46.13959281041317
              ],
              [
                6.07628379503208,
                46.13959281041317
              ],
              [
                6.076281497749072,
                46.1395810240093
              ],
              [
                6.076294843240725,
                46.13957269207576
              ],
              [
                6.0764663199921,
                46.139552452439794
              ],
              [
                6.076480546401357,
                46.139543740049106
              ],
              [
                6.076480546401357,
                46.139543740049106
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01761243917507795,
          "ground": "gnd"
        },
        "84_LVBranch0940962": {
          "bus1": "84_LVBus1320954",
          "bus2": "84_LVBus1320955",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076480546401357,
                46.139543740049106
              ],
              [
                6.076480546401357,
                46.139543740049106
              ],
              [
                6.076467659705336,
                46.139542878523486
              ],
              [
                6.076465355453623,
                46.139542720598726
              ],
              [
                6.076464756459015,
                46.13954267737287
              ],
              [
                6.076457050789964,
                46.13954216679027
              ],
              [
                6.076292146401025,
                46.13956207181185
              ],
              [
                6.076277538447552,
                46.13956067275579
              ],
              [
                6.076275222700117,
                46.13954880589852
              ],
              [
                6.076275222700117,
                46.13954880589852
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017226948974096993,
          "ground": "gnd"
        },
        "84_LVBranch1822969": {
          "bus1": "84_LVBus1320955",
          "bus2": "84_LVBus1320956",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076275222700117,
                46.13954880589852
              ],
              [
                6.076275222700117,
                46.13954880589852
              ],
              [
                6.076223872717374,
                46.139285055249466
              ],
              [
                6.076178012849584,
                46.13910733043664
              ],
              [
                6.076174751012557,
                46.13905970043375
              ],
              [
                6.076243761298784,
                46.13904570730089
              ],
              [
                6.076243761298784,
                46.13904570730089
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06050919074905288,
          "ground": "gnd"
        },
        "84_LVBranch1125592": {
          "bus1": "84_LVBus1320956",
          "bus2": "84_LVBus1320959",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076243761298784,
                46.13904570730089
              ],
              [
                6.076243761298784,
                46.13904570730089
              ],
              [
                6.076196913690629,
                46.13902383906233
              ],
              [
                6.076196113614036,
                46.139012156231566
              ],
              [
                6.076381967847195,
                46.13892584170548
              ],
              [
                6.076596200442508,
                46.138894432011796
              ],
              [
                6.076597156657377,
                46.13887907017313
              ],
              [
                6.07659740171488,
                46.13887508089659
              ],
              [
                6.076597431885438,
                46.1388745754969
              ],
              [
                6.076597431885438,
                46.1388745754969
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04205809723673498,
          "ground": "gnd"
        },
        "84_LVBranch0925118": {
          "bus1": "84_LVBus1320956",
          "bus2": "84_LVBus1320958",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076243761298784,
                46.13904570730089
              ],
              [
                6.076243761298784,
                46.13904570730089
              ],
              [
                6.076234281391476,
                46.139051830649606
              ],
              [
                6.076234070234414,
                46.13905196373797
              ],
              [
                6.076204053899878,
                46.13907134071457
              ],
              [
                6.07620897816536,
                46.13910540496064
              ],
              [
                6.076634673094359,
                46.139172380697325
              ],
              [
                6.076726706004684,
                46.13930534274783
              ],
              [
                6.076840409587004,
                46.13935742369774
              ],
              [
                6.076873837726806,
                46.139315785004136
              ],
              [
                6.076887605939724,
                46.1393158967308
              ],
              [
                6.076889407842666,
                46.13931590914537
              ],
              [
                6.076895876717365,
                46.13931595623425
              ],
              [
                6.076895876717365,
                46.13931595623425
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07564337984889181,
          "ground": "gnd"
        },
        "84_LVBranch0779428": {
          "bus1": "84_LVBus1320956",
          "bus2": "84_LVBus1320957",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076243761298784,
                46.13904570730089
              ],
              [
                6.076243761298784,
                46.13904570730089
              ],
              [
                6.076171981171926,
                46.13903817491353
              ],
              [
                6.076167180023317,
                46.139005908024515
              ],
              [
                6.076192112882405,
                46.13897265712606
              ],
              [
                6.076137453086488,
                46.138647506111695
              ],
              [
                6.076160600679156,
                46.13860710856869
              ],
              [
                6.076177356901843,
                46.13860525700929
              ],
              [
                6.076178475460838,
                46.13860512992013
              ],
              [
                6.076183747524005,
                46.13860454111727
              ],
              [
                6.076183747524005,
                46.13860454111727
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05641531894752931,
          "ground": "gnd"
        },
        "84_LVBranch1789008": {
          "bus1": "84_MVLV004399_LV",
          "bus2": "84_LVBus1320948",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.075551125306609,
                46.14003882436833
              ],
              [
                6.075565129363417,
                46.140022508410766
              ],
              [
                6.075565129363417,
                46.140022508410766
              ],
              [
                6.075615841735888,
                46.139984810821275
              ],
              [
                6.075680130268325,
                46.13997147870903
              ],
              [
                6.075810580210036,
                46.13998295175747
              ],
              [
                6.076253766658279,
                46.14003601073473
              ],
              [
                6.076264607757031,
                46.14003670579896
              ],
              [
                6.076264607757031,
                46.14003670579896
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05666997847413633,
          "ground": "gnd"
        },
        "84_LVBranch1276517": {
          "bus1": "84_LVBus1320948",
          "bus2": "84_LVBus1320949",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076264607757031,
                46.14003670579896
              ],
              [
                6.076264607757031,
                46.14003670579896
              ],
              [
                6.076484823099662,
                46.14005077378321
              ],
              [
                6.077009809734141,
                46.140132188274194
              ],
              [
                6.07720058468075,
                46.14016211821396
              ],
              [
                6.077213172341545,
                46.14016409744126
              ],
              [
                6.077231562258733,
                46.14016698347311
              ],
              [
                6.077247934778032,
                46.14016954897487
              ],
              [
                6.077274877564134,
                46.14017377316775
              ],
              [
                6.07756323489485,
                46.140219017976264
              ],
              [
                6.077580812839487,
                46.140221777711176
              ],
              [
                6.077594107881242,
                46.14022386858628
              ],
              [
                6.077601994040577,
                46.14022512071448
              ],
              [
                6.077880747535506,
                46.14026937663145
              ],
              [
                6.077889170740765,
                46.140287355287555
              ],
              [
                6.077902327928923,
                46.1402908850828
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12975180374264514,
          "ground": "gnd"
        },
        "84_LVBranch1660891": {
          "bus1": "84_LVBus1320949",
          "bus2": "84_LVBus2075563",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077902327928923,
                46.1402908850828
              ],
              [
                6.077907936906574,
                46.14029213827496
              ],
              [
                6.077954053096519,
                46.14017943593952
              ],
              [
                6.077954053096519,
                46.14017943593952
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01302423644515334,
          "ground": "gnd"
        },
        "84_LVBranch1405174": {
          "bus1": "84_LVBus1320949",
          "bus2": "84_LVBus2059070",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077902327928923,
                46.1402908850828
              ],
              [
                6.077897609765792,
                46.14029005725999
              ],
              [
                6.077929129730113,
                46.14019258292716
              ],
              [
                6.077929449841514,
                46.140191581540044
              ],
              [
                6.077912616688439,
                46.14018059166868
              ],
              [
                6.077813816828606,
                46.1401622545329
              ],
              [
                6.077772561967755,
                46.14015641463738
              ],
              [
                6.077664446608123,
                46.140141114955696
              ],
              [
                6.07764435625511,
                46.14012948528528
              ],
              [
                6.077645823156812,
                46.140113259847894
              ],
              [
                6.077641227483271,
                46.140107458254434
              ],
              [
                6.077651959006621,
                46.14010494575828
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.037246408437501745,
          "ground": "gnd"
        },
        "84_LVBranch0059080": {
          "bus1": "84_LVBus2059070",
          "bus2": "84_LVBus2213452",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077651959006621,
                46.14010494575828
              ],
              [
                6.077662690529972,
                46.14010243326213
              ],
              [
                6.077800605231397,
                46.140133580765465
              ],
              [
                6.077800605231397,
                46.140133580765465
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.011204640670992125,
          "ground": "gnd"
        },
        "84_LVBranch0966753": {
          "bus1": "84_LVBus1320949",
          "bus2": "84_LVBus2075564",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077902327928923,
                46.1402908850828
              ],
              [
                6.077914594302563,
                46.140293989508706
              ],
              [
                6.077923559513398,
                46.14028319032508
              ],
              [
                6.077998948681096,
                46.140305355913306
              ],
              [
                6.078041180758284,
                46.14031656767765
              ],
              [
                6.078005968027524,
                46.14038889019088
              ],
              [
                6.078003068455204,
                46.14039082365584
              ],
              [
                6.077926676041893,
                46.14044195560087
              ],
              [
                6.077879033341811,
                46.14044671249429
              ],
              [
                6.077878042183406,
                46.14044680835967
              ],
              [
                6.077877913517515,
                46.14044682162673
              ],
              [
                6.077872624056198,
                46.14044734802936
              ],
              [
                6.077872624056198,
                46.14044734802936
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03241436230418794,
          "ground": "gnd"
        },
        "84_LVBranch0984944": {
          "bus1": "84_MVLV004399_LV",
          "bus2": "84_LVBus1320944",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.075551125306609,
                46.14003882436833
              ],
              [
                6.075559031035877,
                46.140021629331365
              ],
              [
                6.075559031035877,
                46.140021629331365
              ],
              [
                6.075576420356842,
                46.13996543476265
              ],
              [
                6.075613821852515,
                46.139943768989156
              ],
              [
                6.075639869669149,
                46.139934737619555
              ],
              [
                6.075942345780917,
                46.139968413481874
              ],
              [
                6.076255302007644,
                46.140001669663015
              ],
              [
                6.076255302007644,
                46.140001669663015
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06053191533076118,
          "ground": "gnd"
        },
        "84_LVBranch1616857": {
          "bus1": "84_LVBus1320944",
          "bus2": "84_LVBus1320945",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076255302007644,
                46.140001669663015
              ],
              [
                6.076255302007644,
                46.140001669663015
              ],
              [
                6.076257180959717,
                46.13996231824584
              ],
              [
                6.076215479242351,
                46.13969982453355
              ],
              [
                6.07613192857962,
                46.139302653578625
              ],
              [
                6.075944816398566,
                46.139221331995955
              ],
              [
                6.075815168767043,
                46.139201302832184
              ],
              [
                6.075794422122805,
                46.13922000366132
              ],
              [
                6.075794422122805,
                46.13922000366132
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10828600292655796,
          "ground": "gnd"
        },
        "84_LVBranch0840829": {
          "bus1": "84_LVBus1320945",
          "bus2": "84_LVBus1320946",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.075794422122805,
                46.13922000366132
              ],
              [
                6.075794422122805,
                46.13922000366132
              ],
              [
                6.07578758944569,
                46.13919591042872
              ],
              [
                6.075719502938538,
                46.13918555338005
              ],
              [
                6.075715439073867,
                46.13919300166354
              ],
              [
                6.075710280593355,
                46.1392024407203
              ],
              [
                6.075707990396814,
                46.13920665078704
              ],
              [
                6.075707990396814,
                46.13920665078704
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010623168685274579,
          "ground": "gnd"
        },
        "84_LVBranch1402060": {
          "bus1": "84_MVLV004399_LV",
          "bus2": "84_LVBus1320941",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.075551125306609,
                46.14003882436833
              ],
              [
                6.075547173518896,
                46.140022174789685
              ],
              [
                6.075547173518896,
                46.140022174789685
              ],
              [
                6.075565857409402,
                46.13994874272577
              ],
              [
                6.075597510053226,
                46.139891373652134
              ],
              [
                6.075655161496678,
                46.139877243350156
              ],
              [
                6.075655161496678,
                46.139877243350156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019842079758947476,
          "ground": "gnd"
        },
        "84_LVBranch1630111": {
          "bus1": "84_LVBus1320941",
          "bus2": "84_LVBus1320942",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.075655161496678,
                46.139877243350156
              ],
              [
                6.075655161496678,
                46.139877243350156
              ],
              [
                6.075699094256307,
                46.13971385898575
              ],
              [
                6.075704619387419,
                46.13969331098044
              ],
              [
                6.075678121515185,
                46.139686306505745
              ],
              [
                6.075678121515185,
                46.139686306505745
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02298939494767899,
          "ground": "gnd"
        },
        "84_LVBranch1128559": {
          "bus1": "84_MVLV004399_LV",
          "bus2": "84_LVBus1320939",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.075551125306609,
                46.14003882436833
              ],
              [
                6.075551602260548,
                46.14002364954166
              ],
              [
                6.075551602260548,
                46.14002364954166
              ],
              [
                6.075577107245905,
                46.13994973057423
              ],
              [
                6.075638214524306,
                46.13992570416379
              ],
              [
                6.075878820136813,
                46.1399539063946
              ],
              [
                6.075922965684901,
                46.139956174550925
              ],
              [
                6.07592904500339,
                46.13992763685816
              ],
              [
                6.075927091881233,
                46.13989116845182
              ],
              [
                6.075927091881233,
                46.13989116845182
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.043410926561957316,
          "ground": "gnd"
        },
        "84_LVBranch1854080": {
          "bus1": "84_MVLV134003_LV",
          "bus2": "84_LVBus1321390",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076031562637075,
                46.13884344831469
              ],
              [
                6.076056778994054,
                46.13885369264529
              ],
              [
                6.076056778994054,
                46.13885369264529
              ],
              [
                6.076254448688624,
                46.13884890743679
              ],
              [
                6.076228596506523,
                46.13866061263037
              ],
              [
                6.076072848043392,
                46.13865675976094
              ],
              [
                6.07605253530186,
                46.13854934605531
              ],
              [
                6.07601191774775,
                46.138460645629245
              ],
              [
                6.075982648188377,
                46.138461596216125
              ],
              [
                6.075968814926172,
                46.1384620449827
              ],
              [
                6.075968814926172,
                46.1384620449827
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07407339341680884,
          "ground": "gnd"
        },
        "84_LVBranch1102406": {
          "bus1": "84_MVLV134003_LV",
          "bus2": "84_LVBus1321387",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076031562637075,
                46.13884344831469
              ],
              [
                6.076055382605673,
                46.13883349076105
              ],
              [
                6.076055382605673,
                46.13883349076105
              ],
              [
                6.076200275730419,
                46.13881467160921
              ],
              [
                6.076179347241847,
                46.1386982711337
              ],
              [
                6.076075309721274,
                46.13869270693478
              ],
              [
                6.076076540561442,
                46.13871068052178
              ],
              [
                6.076064843632548,
                46.13872908192665
              ],
              [
                6.076064843632548,
                46.13872908192665
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03672755537727554,
          "ground": "gnd"
        },
        "84_LVBranch0943783": {
          "bus1": "84_LVBus1321387",
          "bus2": "84_LVBus1321388",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076064843632548,
                46.13872908192665
              ],
              [
                6.076064843632548,
                46.13872908192665
              ],
              [
                6.076050685030009,
                46.13871153615581
              ],
              [
                6.076049454198356,
                46.13869356256854
              ],
              [
                6.075725856384679,
                46.13869949705664
              ],
              [
                6.075725367941777,
                46.13868668702655
              ],
              [
                6.07572525598197,
                46.13868372737643
              ],
              [
                6.07572432954627,
                46.13865922253444
              ],
              [
                6.07572432954627,
                46.13865922253444
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0337274566053113,
          "ground": "gnd"
        },
        "84_LVBranch0997593": {
          "bus1": "84_MVLV134003_LV",
          "bus2": "84_LVBus1321385",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076031562637075,
                46.13884344831469
              ],
              [
                6.076058805186132,
                46.13884316828083
              ],
              [
                6.076058805186132,
                46.13884316828083
              ],
              [
                6.076227362201011,
                46.13883178952625
              ],
              [
                6.076206812660919,
                46.13869292166204
              ],
              [
                6.07547094408007,
                46.138730981102434
              ],
              [
                6.075332585551268,
                46.13871560812156
              ],
              [
                6.075313566557686,
                46.13869217027027
              ],
              [
                6.075313566557686,
                46.13869217027027
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09943780172886704,
          "ground": "gnd"
        },
        "84_223158": {
          "bus1": "84_MVLV146593",
          "bus2": "84_MVLV081380",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078965274880122,
                46.135820210401214
              ],
              [
                6.078966198676002,
                46.135833690566166
              ],
              [
                6.078967122472331,
                46.13584717073102
              ],
              [
                6.078968723720385,
                46.135870536350296
              ],
              [
                6.079065676735544,
                46.13586732519585
              ],
              [
                6.079007698409299,
                46.13613675857233
              ],
              [
                6.079007950988592,
                46.13632950374177
              ],
              [
                6.078956673987997,
                46.136356422131556
              ],
              [
                6.078884158578988,
                46.13635702237691
              ],
              [
                6.078723183526674,
                46.13633353068301
              ],
              [
                6.078605606784139,
                46.136300495103455
              ],
              [
                6.078566886370917,
                46.13628376304951
              ],
              [
                6.078446788117429,
                46.13634628683368
              ],
              [
                6.078312404273041,
                46.136219232232406
              ],
              [
                6.078235823326716,
                46.136065944080414
              ],
              [
                6.078189406123575,
                46.13591796209099
              ],
              [
                6.078146126794191,
                46.13566449229916
              ],
              [
                6.07815455540788,
                46.13539039523727
              ],
              [
                6.07818754571738,
                46.13515331495888
              ],
              [
                6.078216585310871,
                46.13432909800464
              ],
              [
                6.07820469499837,
                46.13377735223759
              ],
              [
                6.078438093512077,
                46.133738935630504
              ],
              [
                6.078534690329296,
                46.13369616810321
              ],
              [
                6.078551854557494,
                46.13330378770128
              ],
              [
                6.078623011196233,
                46.13328341676202
              ],
              [
                6.078816725539397,
                46.13334995911887
              ],
              [
                6.078849894941418,
                46.13331029181416
              ],
              [
                6.078859654694181,
                46.13329862853259
              ],
              [
                6.078869414442773,
                46.133286965250164
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.502466981807002,
          "ground": "gnd"
        },
        "84_LVBranch1455210": {
          "bus1": "84_MVLV081380_LV",
          "bus2": "84_LVBus1321236",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078869414442773,
                46.133286965250164
              ],
              [
                6.078852874928353,
                46.13329403424635
              ],
              [
                6.078852874928353,
                46.13329403424635
              ],
              [
                6.078782561938697,
                46.13332406910862
              ],
              [
                6.078745457704778,
                46.13331293115204
              ],
              [
                6.078528585551585,
                46.133247813144834
              ],
              [
                6.078563974622574,
                46.13305372552745
              ],
              [
                6.078604666819987,
                46.13283058526637
              ],
              [
                6.078609543065705,
                46.13280380757836
              ],
              [
                6.078653481382571,
                46.132562815652285
              ],
              [
                6.078663247315433,
                46.132509268831065
              ],
              [
                6.078724801328552,
                46.13251893949624
              ],
              [
                6.078727138582019,
                46.13250994048208
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11538166896117921,
          "ground": "gnd"
        },
        "84_LVBranch1347491": {
          "bus1": "84_LVBus1321236",
          "bus2": "84_LVBus2240186",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078727138582019,
                46.13250994048208
              ],
              [
                6.078729475835486,
                46.132500941467924
              ],
              [
                6.078667173965492,
                46.13249132259604
              ],
              [
                6.078568735448199,
                46.132468416964905
              ],
              [
                6.078548807510698,
                46.13244626178669
              ],
              [
                6.078544807514779,
                46.13241132934319
              ],
              [
                6.078563709690767,
                46.13234836469607
              ],
              [
                6.078672490083667,
                46.1321132326181
              ],
              [
                6.078718007062014,
                46.13202991294865
              ],
              [
                6.078832422558215,
                46.131898401704
              ],
              [
                6.078832422558215,
                46.131898401704
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08134838205857248,
          "ground": "gnd"
        },
        "84_LVBranch1349422": {
          "bus1": "84_LVBus2240186",
          "bus2": "84_LVBus2240187",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078832422558215,
                46.131898401704
              ],
              [
                6.078832422558215,
                46.131898401704
              ],
              [
                6.078911221582811,
                46.13191925542685
              ],
              [
                6.0789168790691175,
                46.13191399700024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006515760984162117,
          "ground": "gnd"
        },
        "84_LVBranch1397382": {
          "bus1": "84_LVBus2240187",
          "bus2": "84_LVBus2240188",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.0789168790691175,
                46.13191399700024
              ],
              [
                6.078922536555424,
                46.131908738573635
              ],
              [
                6.078849268442268,
                46.1318793610248
              ],
              [
                6.078849268442268,
                46.1318793610248
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006536228270811748,
          "ground": "gnd"
        },
        "84_LVBranch1299909": {
          "bus1": "84_LVBus2240188",
          "bus2": "84_LVBus2240189",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078849268442268,
                46.1318793610248
              ],
              [
                6.078849268442268,
                46.1318793610248
              ],
              [
                6.078879233334175,
                46.131847582019546
              ],
              [
                6.078903084429193,
                46.13184512569728
              ],
              [
                6.078947920624334,
                46.131856998258485
              ],
              [
                6.078970282808476,
                46.1318562575656
              ],
              [
                6.079142137956389,
                46.131693119728695
              ],
              [
                6.079144436876961,
                46.131690935899776
              ],
              [
                6.079249146208165,
                46.13159155002322
              ],
              [
                6.079296005908396,
                46.13159778897868
              ],
              [
                6.079339930741383,
                46.13161867172369
              ],
              [
                6.079343974831422,
                46.13162059139478
              ],
              [
                6.079358518169816,
                46.13162750452047
              ],
              [
                6.079363861664367,
                46.13163004767746
              ],
              [
                6.079363861664367,
                46.13163004767746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05803566887022225,
          "ground": "gnd"
        },
        "84_LVBranch0836325": {
          "bus1": "84_MVLV081380_LV",
          "bus2": "84_LVBus1321233",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078869414442773,
                46.133286965250164
              ],
              [
                6.078863532672462,
                46.13329982414515
              ],
              [
                6.078863532672462,
                46.13329982414515
              ],
              [
                6.078825467283384,
                46.13338299612809
              ],
              [
                6.078609654663268,
                46.13331538421406
              ],
              [
                6.078590142764502,
                46.133352059106
              ],
              [
                6.078590142764502,
                46.133352059106
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03234053379824154,
          "ground": "gnd"
        },
        "84_LVBranch0925126": {
          "bus1": "84_LVBus1321233",
          "bus2": "84_LVBus1321234",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078590142764502,
                46.133352059106
              ],
              [
                6.078590142764502,
                46.133352059106
              ],
              [
                6.078564227298329,
                46.133314186544645
              ],
              [
                6.078518425081451,
                46.13331356872313
              ],
              [
                6.078493778810333,
                46.13332258147654
              ],
              [
                6.07846718041122,
                46.133696404265876
              ],
              [
                6.078405844698795,
                46.13373531987597
              ],
              [
                6.078270795363379,
                46.133743304960554
              ],
              [
                6.078257872016367,
                46.13375134397963
              ],
              [
                6.078253912656538,
                46.13384105140036
              ],
              [
                6.078274718499538,
                46.13384972986676
              ],
              [
                6.078313725442334,
                46.13384930282059
              ],
              [
                6.07835382006572,
                46.133848866762804
              ],
              [
                6.078351792998061,
                46.1338561546396
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0881518088688639,
          "ground": "gnd"
        },
        "84_LVBranch1639507": {
          "bus1": "84_LVBus1321234",
          "bus2": "84_LVBus2081026",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078351792998061,
                46.1338561546396
              ],
              [
                6.078349779271262,
                46.13386363722994
              ],
              [
                6.078276759397945,
                46.13386722626351
              ],
              [
                6.078254193515936,
                46.13388202472326
              ],
              [
                6.078228435040488,
                46.134341883095466
              ],
              [
                6.078251057137268,
                46.13435948157626
              ],
              [
                6.078257828361013,
                46.13436376093331
              ],
              [
                6.078307873115605,
                46.13435669939398
              ],
              [
                6.078359764701228,
                46.13435768312647
              ],
              [
                6.07839829854554,
                46.13435280417299
              ],
              [
                6.078434985527922,
                46.1343398799137
              ],
              [
                6.078462746950485,
                46.134329052661904
              ],
              [
                6.078487553560136,
                46.13431291895434
              ],
              [
                6.078514700089869,
                46.13433093500118
              ],
              [
                6.078514700089869,
                46.13433093500118
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08468580671789433,
          "ground": "gnd"
        },
        "84_LVBranch1898489": {
          "bus1": "84_LVBus2081026",
          "bus2": "84_LVBus2081030",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078514700089869,
                46.13433093500118
              ],
              [
                6.078514700089869,
                46.13433093500118
              ],
              [
                6.078527318454182,
                46.13430709846977
              ],
              [
                6.078546954818452,
                46.13431005103338
              ],
              [
                6.078765607277727,
                46.13453249251166
              ],
              [
                6.078621898031853,
                46.13460679634276
              ],
              [
                6.078616705227365,
                46.13460948131871
              ],
              [
                6.078616705227365,
                46.13460948131871
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.048662698661483164,
          "ground": "gnd"
        },
        "84_LVBranch0723154": {
          "bus1": "84_LVBus2081030",
          "bus2": "84_LVBus2081031",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078616705227365,
                46.13460948131871
              ],
              [
                6.078616705227365,
                46.13460948131871
              ],
              [
                6.078663180029734,
                46.13460704144332
              ],
              [
                6.078970278618482,
                46.13445635851863
              ],
              [
                6.078987517763964,
                46.134430945751205
              ],
              [
                6.078988788216786,
                46.13442906620872
              ],
              [
                6.078990283338369,
                46.134426872980875
              ],
              [
                6.078990283338369,
                46.134426872980875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03627174590805088,
          "ground": "gnd"
        },
        "84_LVBranch0966739": {
          "bus1": "84_LVBus2081026",
          "bus2": "84_LVBus2081027",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078514700089869,
                46.13433093500118
              ],
              [
                6.078514700089869,
                46.13433093500118
              ],
              [
                6.078503496196243,
                46.13429978094183
              ],
              [
                6.078560495897994,
                46.13426186457603
              ],
              [
                6.078587764628857,
                46.13424384787068
              ],
              [
                6.078653504490595,
                46.134182223350585
              ],
              [
                6.079110793361623,
                46.13395450838346
              ],
              [
                6.079157760283175,
                46.133959257725735
              ],
              [
                6.079167363880215,
                46.13398596114904
              ],
              [
                6.079167363880215,
                46.13398596114904
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07129520455147849,
          "ground": "gnd"
        },
        "84_LVBranch1125664": {
          "bus1": "84_LVBus2081027",
          "bus2": "84_LVBus2081028",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.079167363880215,
                46.13398596114904
              ],
              [
                6.079167363880215,
                46.13398596114904
              ],
              [
                6.079186383599146,
                46.133961011781835
              ],
              [
                6.079228487829642,
                46.13397042575119
              ],
              [
                6.079255018542833,
                46.13397945484521
              ],
              [
                6.07929115220644,
                46.133996272301076
              ],
              [
                6.07950118072331,
                46.13423520198298
              ],
              [
                6.079721674065804,
                46.13414666197304
              ],
              [
                6.079727587012258,
                46.13414484479682
              ],
              [
                6.079727587012258,
                46.13414484479682
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.063500347873055,
          "ground": "gnd"
        },
        "84_LVBranch1062557": {
          "bus1": "84_LVBus2081028",
          "bus2": "84_LVBus2081029",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.079727587012258,
                46.13414484479682
              ],
              [
                6.079727587012258,
                46.13414484479682
              ],
              [
                6.079701119463714,
                46.13417454458035
              ],
              [
                6.079359613631228,
                46.134295744940026
              ],
              [
                6.079315716457365,
                46.13429798263584
              ],
              [
                6.079309261117122,
                46.134298313557515
              ],
              [
                6.079309261117122,
                46.134298313557515
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.037414870625188834,
          "ground": "gnd"
        },
        "84_LVBranch1014982": {
          "bus1": "84_LVBus1321234",
          "bus2": "84_LVBus2071521",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078351792998061,
                46.1338561546396
              ],
              [
                6.078351779657202,
                46.13385595992605
              ],
              [
                6.078373651458533,
                46.13385523561715
              ],
              [
                6.078375414334645,
                46.13388096476702
              ],
              [
                6.07835689051313,
                46.13388157820405
              ],
              [
                6.078352594849125,
                46.133880243283315
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005988301725531502,
          "ground": "gnd"
        },
        "84_LVBranch1486434": {
          "bus1": "84_LVBus2071521",
          "bus2": "84_LVBus2071522",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078352594849125,
                46.133880243283315
              ],
              [
                6.078348299185121,
                46.13387890836259
              ],
              [
                6.078308808414542,
                46.13388021613064
              ],
              [
                6.078295884796329,
                46.13387596037492
              ],
              [
                6.078298562634445,
                46.13373067611267
              ],
              [
                6.0783327381333,
                46.13340578162633
              ],
              [
                6.078347141717116,
                46.13339476624551
              ],
              [
                6.07839283387253,
                46.13339793681256
              ],
              [
                6.0783931537921045,
                46.13339031515873
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.061723401895093705,
          "ground": "gnd"
        },
        "84_LVBranch0823281": {
          "bus1": "84_LVBus2071522",
          "bus2": "84_LVBus2205267",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.0783931537921045,
                46.13339031515873
              ],
              [
                6.078393473711679,
                46.1333826935049
              ],
              [
                6.0783563038519,
                46.133380997109825
              ],
              [
                6.078348181540267,
                46.13337306956555
              ],
              [
                6.078370264038201,
                46.13321601882966
              ],
              [
                6.078379146212976,
                46.13309416390906
              ],
              [
                6.07838198365096,
                46.13305521300893
              ],
              [
                6.078399667951136,
                46.133042918039244
              ],
              [
                6.078455282315254,
                46.13304341811408
              ],
              [
                6.078455282315254,
                46.13304341811408
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.045628346795359875,
          "ground": "gnd"
        },
        "84_LVBranch1125663": {
          "bus1": "84_MVLV081380_LV",
          "bus2": "84_LVBus1321231",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078869414442773,
                46.133286965250164
              ],
              [
                6.078876710278344,
                46.133299468755055
              ],
              [
                6.078876710278344,
                46.133299468755055
              ],
              [
                6.078879146738368,
                46.13330363944291
              ],
              [
                6.078935466127472,
                46.13340006935827
              ],
              [
                6.079124718586017,
                46.133485430869754
              ],
              [
                6.079287072896347,
                46.133558658697886
              ],
              [
                6.079424267853401,
                46.13353075849581
              ],
              [
                6.07955157212005,
                46.133504861105436
              ],
              [
                6.079582180377129,
                46.133238045355135
              ],
              [
                6.079597615455584,
                46.13310352525311
              ],
              [
                6.079607908953131,
                46.13301383305912
              ],
              [
                6.079639795868122,
                46.132735815027345
              ],
              [
                6.079645652916498,
                46.13268479349401
              ],
              [
                6.079575481287998,
                46.13268171382336
              ],
              [
                6.079575481287998,
                46.13268171382336
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1626303149445269,
          "ground": "gnd"
        },
        "84_LVBranch1430766": {
          "bus1": "84_MVLV146593_LV",
          "bus2": "84_LVBus1321413",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078965274880122,
                46.135820210401214
              ],
              [
                6.078945855957975,
                46.135820250079306
              ],
              [
                6.078945855957975,
                46.135820250079306
              ],
              [
                6.078939378880185,
                46.135820266442906
              ],
              [
                6.078895476086569,
                46.13582036041451
              ],
              [
                6.078894089812087,
                46.13582036129158
              ],
              [
                6.078873712439969,
                46.13582040567928
              ],
              [
                6.078848685016153,
                46.135820468962116
              ],
              [
                6.07881255139053,
                46.135841481456836
              ],
              [
                6.07881255139053,
                46.135841481456836
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01114902481230351,
          "ground": "gnd"
        },
        "84_LVBranch0635247": {
          "bus1": "84_LVBus1321413",
          "bus2": "84_LVBus1321414",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07881255139053,
                46.135841481456836
              ],
              [
                6.07881255139053,
                46.135841481456836
              ],
              [
                6.078811637130862,
                46.13583702616383
              ],
              [
                6.07881072287135,
                46.13583257087076
              ],
              [
                6.078750558130488,
                46.13553863277527
              ],
              [
                6.078748276507166,
                46.135527458380245
              ],
              [
                6.078816849897374,
                46.13519122834305
              ],
              [
                6.078823919283479,
                46.135156559785734
              ],
              [
                6.078966173120671,
                46.13503925865387
              ],
              [
                6.079124390937658,
                46.13491972620623
              ],
              [
                6.079170658599608,
                46.13488476808155
              ],
              [
                6.079170658599608,
                46.13488476808155
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1172858209847276,
          "ground": "gnd"
        },
        "84_LVBranch1079657": {
          "bus1": "84_LVBus1321414",
          "bus2": "84_LVBus1321415",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.079170658599608,
                46.13488476808155
              ],
              [
                6.079170658599608,
                46.13488476808155
              ],
              [
                6.079187474165601,
                46.134873213343035
              ],
              [
                6.079210414431974,
                46.13485744754041
              ],
              [
                6.079252496379668,
                46.13482852772237
              ],
              [
                6.079294350142568,
                46.13480573131803
              ],
              [
                6.079551850554665,
                46.134700392490174
              ],
              [
                6.079605886765623,
                46.13467954327813
              ],
              [
                6.0796157807317215,
                46.13468042248515
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04086424272737196,
          "ground": "gnd"
        },
        "84_LVBranch0738272": {
          "bus1": "84_LVBus1321415",
          "bus2": "84_LVBus2180903",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.0796157807317215,
                46.13468042248515
              ],
              [
                6.079625674697821,
                46.13468130169216
              ],
              [
                6.079659799792389,
                46.13468544043018
              ],
              [
                6.079761790798146,
                46.13462779346746
              ],
              [
                6.079777741994361,
                46.13461799664789
              ],
              [
                6.07979583158201,
                46.134606885993776
              ],
              [
                6.079807928851324,
                46.13459945963108
              ],
              [
                6.07983497107831,
                46.13457417232047
              ],
              [
                6.07983497107831,
                46.13457417232047
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02109395044640796,
          "ground": "gnd"
        },
        "84_LVBranch0832736": {
          "bus1": "84_LVBus2180903",
          "bus2": "84_LVBus2180904",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07983497107831,
                46.13457417232047
              ],
              [
                6.07983497107831,
                46.13457417232047
              ],
              [
                6.079850872760975,
                46.13453397790207
              ],
              [
                6.079868780604865,
                46.134520594439806
              ],
              [
                6.079930022752839,
                46.134472565864655
              ],
              [
                6.079941095560794,
                46.13443809784605
              ],
              [
                6.079949623941101,
                46.134434270977266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017725279437652397,
          "ground": "gnd"
        },
        "84_LVBranch0884519": {
          "bus1": "84_LVBus2180904",
          "bus2": "84_LVBus2185413",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.079949623941101,
                46.134434270977266
              ],
              [
                6.079958152321407,
                46.13443044410848
              ],
              [
                6.079991101336335,
                46.13441799445252
              ],
              [
                6.080076609736968,
                46.13435692108426
              ],
              [
                6.080122042710039,
                46.13435402872928
              ],
              [
                6.080122042710039,
                46.13435402872928
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01589690217252229,
          "ground": "gnd"
        },
        "84_LVBranch1125660": {
          "bus1": "84_MVLV146593_LV",
          "bus2": "84_LVBus1321399",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078965274880122,
                46.135820210401214
              ],
              [
                6.078983333838004,
                46.13581526181653
              ],
              [
                6.078983333838004,
                46.13581526181653
              ],
              [
                6.0790250466506,
                46.13580381924734
              ],
              [
                6.079108727970243,
                46.13580678519154
              ],
              [
                6.079143237129803,
                46.135808011075525
              ],
              [
                6.079160225716051,
                46.13577232039694
              ],
              [
                6.079368413449736,
                46.13578524038745
              ],
              [
                6.079368413449736,
                46.13578524038745
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.032940150712047186,
          "ground": "gnd"
        },
        "84_LVBranch1859505": {
          "bus1": "84_LVBus1321399",
          "bus2": "84_LVBus1321403",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.079368413449736,
                46.13578524038745
              ],
              [
                6.079368413449736,
                46.13578524038745
              ],
              [
                6.079342866580834,
                46.135771675114256
              ],
              [
                6.079369948035225,
                46.13567530200464
              ],
              [
                6.079405895794596,
                46.135632678254524
              ],
              [
                6.079617832955718,
                46.135530181699835
              ],
              [
                6.079617832955718,
                46.135530181699835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03884112281746988,
          "ground": "gnd"
        },
        "84_LVBranch1763861": {
          "bus1": "84_LVBus1321403",
          "bus2": "84_LVBus1321410",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.079617832955718,
                46.135530181699835
              ],
              [
                6.079617832955718,
                46.135530181699835
              ],
              [
                6.079617641314567,
                46.13552568445938
              ],
              [
                6.079609637272131,
                46.1353349974393
              ],
              [
                6.080275822333413,
                46.134818451005735
              ],
              [
                6.080323173693287,
                46.13478173610595
              ],
              [
                6.080314777836963,
                46.13476755775935
              ],
              [
                6.080308521886919,
                46.13475700145539
              ],
              [
                6.080308521886919,
                46.13475700145539
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10727429435091924,
          "ground": "gnd"
        },
        "84_LVBranch1898485": {
          "bus1": "84_LVBus1321410",
          "bus2": "84_LVBus1321411",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.080308521886919,
                46.13475700145539
              ],
              [
                6.080308521886919,
                46.13475700145539
              ],
              [
                6.080345271383217,
                46.134763890297855
              ],
              [
                6.080365524093057,
                46.13477582931391
              ],
              [
                6.080336286400991,
                46.13480291887757
              ],
              [
                6.080341890549945,
                46.13484686838307
              ],
              [
                6.080353595342552,
                46.13485488426701
              ],
              [
                6.080354234323155,
                46.13485532246183
              ],
              [
                6.08035820363602,
                46.13485803721507
              ],
              [
                6.08035820363602,
                46.13485803721507
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015431256530300306,
          "ground": "gnd"
        },
        "84_LVBranch1444234": {
          "bus1": "84_LVBus1321403",
          "bus2": "84_LVBus1321404",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.079617832955718,
                46.135530181699835
              ],
              [
                6.079617832955718,
                46.135530181699835
              ],
              [
                6.07976088949952,
                46.13548130750812
              ],
              [
                6.079782865349842,
                46.13548057949995
              ],
              [
                6.079788766583782,
                46.13548841840848
              ],
              [
                6.079801395205092,
                46.135505185746176
              ],
              [
                6.079801395205092,
                46.135505185746176
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017104607020353393,
          "ground": "gnd"
        },
        "84_LVBranch1763782": {
          "bus1": "84_LVBus1321404",
          "bus2": "84_LVBus1321406",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.079801395205092,
                46.135505185746176
              ],
              [
                6.079801395205092,
                46.135505185746176
              ],
              [
                6.079804426704683,
                46.13550121223212
              ],
              [
                6.079820415163853,
                46.13548023627106
              ],
              [
                6.079834634830979,
                46.13547976519992
              ],
              [
                6.079884559057415,
                46.13550873569764
              ],
              [
                6.07986611838335,
                46.13605247950222
              ],
              [
                6.07982918418434,
                46.13606180951856
              ],
              [
                6.07982918418434,
                46.13606180951856
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07275656115297534,
          "ground": "gnd"
        },
        "84_LVBranch1326262": {
          "bus1": "84_LVBus1321406",
          "bus2": "84_LVBus1321407",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07982918418434,
                46.13606180951856
              ],
              [
                6.07982918418434,
                46.13606180951856
              ],
              [
                6.079834612465035,
                46.136064259787624
              ],
              [
                6.079862610779669,
                46.136076915085894
              ],
              [
                6.079846434340054,
                46.13635126921983
              ],
              [
                6.08005154715704,
                46.136375999227866
              ],
              [
                6.080146101408483,
                46.13639448387713
              ],
              [
                6.08059727763536,
                46.1366632615768
              ],
              [
                6.08057056288277,
                46.13668936685947
              ],
              [
                6.080530303564257,
                46.13668799865042
              ],
              [
                6.080530303564257,
                46.13668799865042
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10986696207524126,
          "ground": "gnd"
        },
        "84_LVBranch1720297": {
          "bus1": "84_LVBus1321407",
          "bus2": "84_LVBus1321409",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.080530303564257,
                46.13668799865042
              ],
              [
                6.080530303564257,
                46.13668799865042
              ],
              [
                6.080544032944848,
                46.136718168166304
              ],
              [
                6.080244198687389,
                46.13697172864171
              ],
              [
                6.080134995280054,
                46.13706408534606
              ],
              [
                6.080115288939158,
                46.13706201804556
              ],
              [
                6.080113096199275,
                46.13706178444641
              ],
              [
                6.080108894166613,
                46.137061347199065
              ],
              [
                6.080108894166613,
                46.137061347199065
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.055330698037984696,
          "ground": "gnd"
        },
        "84_LVBranch1695717": {
          "bus1": "84_LVBus1321407",
          "bus2": "84_LVBus1321408",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.080530303564257,
                46.13668799865042
              ],
              [
                6.080530303564257,
                46.13668799865042
              ],
              [
                6.080576043019608,
                46.136712603956
              ],
              [
                6.080617777564155,
                46.13667879525442
              ],
              [
                6.080645290902136,
                46.13662654266727
              ],
              [
                6.080981256103584,
                46.1363298822895
              ],
              [
                6.081165027561729,
                46.136224199890286
              ],
              [
                6.081175709879673,
                46.136218054261946
              ],
              [
                6.081173096347163,
                46.13619562290845
              ],
              [
                6.081172568470076,
                46.1361911368091
              ],
              [
                6.081172568470076,
                46.1361911368091
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08007687476371156,
          "ground": "gnd"
        },
        "84_LVBranch1239027": {
          "bus1": "84_LVBus1321404",
          "bus2": "84_LVBus1321405",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.079801395205092,
                46.135505185746176
              ],
              [
                6.079801395205092,
                46.135505185746176
              ],
              [
                6.079803609203419,
                46.135461877943825
              ],
              [
                6.080108070501389,
                46.13546169925562
              ],
              [
                6.080435386891168,
                46.135537494662366
              ],
              [
                6.080509612942381,
                46.13555467993421
              ],
              [
                6.080509922144014,
                46.13557808836304
              ],
              [
                6.080509922144014,
                46.13557808836304
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06365064439569176,
          "ground": "gnd"
        },
        "84_LVBranch1451055": {
          "bus1": "84_LVBus1321399",
          "bus2": "84_LVBus1321400",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.079368413449736,
                46.13578524038745
              ],
              [
                6.079368413449736,
                46.13578524038745
              ],
              [
                6.079336773350946,
                46.13579619631993
              ],
              [
                6.07928599766097,
                46.13603836977969
              ],
              [
                6.079252711420279,
                46.13647902249589
              ],
              [
                6.079270502269426,
                46.13649284469938
              ],
              [
                6.079270502269426,
                46.13649284469938
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08104388090240418,
          "ground": "gnd"
        },
        "84_LVBranch0453487": {
          "bus1": "84_LVBus1321400",
          "bus2": "84_LVBus1321401",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.079270502269426,
                46.13649284469938
              ],
              [
                6.079270502269426,
                46.13649284469938
              ],
              [
                6.079213364283137,
                46.13727456951427
              ],
              [
                6.079174211023371,
                46.137810180997334
              ],
              [
                6.079184257398611,
                46.13814581591018
              ],
              [
                6.079124685797162,
                46.1386756094496
              ],
              [
                6.079124685797162,
                46.1386756094496
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.24299967288510685,
          "ground": "gnd"
        },
        "84_LVBranch0408988": {
          "bus1": "84_LVBus1321401",
          "bus2": "84_LVBus1321402",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.079124685797162,
                46.1386756094496
              ],
              [
                6.079124685797162,
                46.1386756094496
              ],
              [
                6.079521392777215,
                46.13887768730787
              ],
              [
                6.079559683286798,
                46.13889718954074
              ],
              [
                6.079559683286798,
                46.13889718954074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04166988528710975,
          "ground": "gnd"
        },
        "84_LVBranch1239028": {
          "bus1": "84_MVLV146593_LV",
          "bus2": "84_LVBus1321392",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078965274880122,
                46.135820210401214
              ],
              [
                6.078984470414698,
                46.13582220473265
              ],
              [
                6.078984470414698,
                46.13582220473265
              ],
              [
                6.079103595040376,
                46.13583454417897
              ],
              [
                6.079051343355057,
                46.13614972450157
              ],
              [
                6.078890680846065,
                46.13626313175516
              ],
              [
                6.078529640238036,
                46.13613727888392
              ],
              [
                6.078529640238036,
                46.13613727888392
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09347442761058598,
          "ground": "gnd"
        },
        "84_LVBranch1401157": {
          "bus1": "84_LVBus1321392",
          "bus2": "84_LVBus1321393",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078529640238036,
                46.13613727888392
              ],
              [
                6.078529640238036,
                46.13613727888392
              ],
              [
                6.078364913400596,
                46.13622920274101
              ],
              [
                6.078330937596752,
                46.136432989182474
              ],
              [
                6.078361546452412,
                46.13644649514695
              ],
              [
                6.078362361490451,
                46.13644685546574
              ],
              [
                6.078367011024013,
                46.1364489082552
              ],
              [
                6.078367011024013,
                46.1364489082552
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04242760307809498,
          "ground": "gnd"
        },
        "84_LVBranch1763783": {
          "bus1": "84_LVBus1321393",
          "bus2": "84_LVBus1321394",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.078367011024013,
                46.1364489082552
              ],
              [
                6.078367011024013,
                46.1364489082552
              ],
              [
                6.078322381548163,
                46.136459393305685
              ],
              [
                6.078228691967374,
                46.13656697890179
              ],
              [
                6.078072890159342,
                46.13671355047444
              ],
              [
                6.078089312548409,
                46.13674030742892
              ],
              [
                6.07809185067303,
                46.13674444774921
              ],
              [
                6.07809185067303,
                46.13674444774921
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0416109501848831,
          "ground": "gnd"
        },
        "84_LVBranch1430767": {
          "bus1": "84_LVBus1321394",
          "bus2": "84_LVBus1321395",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.07809185067303,
                46.13674444774921
              ],
              [
                6.07809185067303,
                46.13674444774921
              ],
              [
                6.078085934253923,
                46.13674262604758
              ],
              [
                6.078046851179058,
                46.13673062557576
              ],
              [
                6.077791016529306,
                46.136967878458144
              ],
              [
                6.077741647288602,
                46.13706048542103
              ],
              [
                6.07772151849943,
                46.137163833572124
              ],
              [
                6.077748614448624,
                46.13717806850543
              ],
              [
                6.077749111848057,
                46.137178331259335
              ],
              [
                6.077753775583404,
                46.137180779920506
              ],
              [
                6.077753775583404,
                46.137180779920506
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06245456317396516,
          "ground": "gnd"
        },
        "84_LVBranch1125661": {
          "bus1": "84_LVBus1321395",
          "bus2": "84_LVBus1321396",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.077753775583404,
                46.137180779920506
              ],
              [
                6.077753775583404,
                46.137180779920506
              ],
              [
                6.077714193212953,
                46.13718929617103
              ],
              [
                6.077639706716548,
                46.13718005295764
              ],
              [
                6.077463648721643,
                46.137352514285865
              ],
              [
                6.077291344596688,
                46.13742847436197
              ],
              [
                6.076994074930266,
                46.13738247051986
              ],
              [
                6.076994074930266,
                46.13738247051986
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07185327960460161,
          "ground": "gnd"
        },
        "84_LVBranch1921956": {
          "bus1": "84_LVBus1321396",
          "bus2": "84_LVBus1321397",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.076994074930266,
                46.13738247051986
              ],
              [
                6.076994074930266,
                46.13738247051986
              ],
              [
                6.076757196474701,
                46.13734742829685
              ],
              [
                6.075819959863925,
                46.137208760917815
              ],
              [
                6.075791272922857,
                46.13722502237906
              ],
              [
                6.07564273124196,
                46.13721282412582
              ],
              [
                6.075634727805322,
                46.13721779970261
              ],
              [
                6.075632714787689,
                46.137219055257965
              ],
              [
                6.075622847306836,
                46.13722519138792
              ],
              [
                6.075611278527193,
                46.137224646458726
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10923724300541128,
          "ground": "gnd"
        },
        "84_LVBranch0883118": {
          "bus1": "84_LVBus1321397",
          "bus2": "84_LVBus2218519",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.075611278527193,
                46.137224646458726
              ],
              [
                6.075599709747549,
                46.13722410152953
              ],
              [
                6.075584636040833,
                46.137194696551944
              ],
              [
                6.075127923717393,
                46.137234983014906
              ],
              [
                6.074990506652619,
                46.13723406209452
              ],
              [
                6.074814306804226,
                46.13713410238665
              ],
              [
                6.074795103497349,
                46.137147707982436
              ],
              [
                6.074882528057649,
                46.13722615031184
              ],
              [
                6.074893836894608,
                46.137331727318816
              ],
              [
                6.074889269352466,
                46.13737156394447
              ],
              [
                6.074866486538913,
                46.13742278474951
              ],
              [
                6.074878879659681,
                46.13745145884392
              ],
              [
                6.074885421539322,
                46.13746658159948
              ],
              [
                6.074890347648248,
                46.13747797480548
              ],
              [
                6.074890347648248,
                46.13747797480548
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10895966219055564,
          "ground": "gnd"
        },
        "84_LVBranch1040857": {
          "bus1": "84_MVLV129224_LV",
          "bus2": "84_LVBus1321383",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.081136202935183,
                46.133057607228444
              ],
              [
                6.081108587264679,
                46.133067331467345
              ],
              [
                6.081108587264679,
                46.133067331467345
              ],
              [
                6.08105413513087,
                46.133059975740586
              ],
              [
                6.080997103596156,
                46.13306620723858
              ],
              [
                6.079897176310333,
                46.13376882429817
              ],
              [
                6.080107925206838,
                46.13389651739319
              ],
              [
                6.08019550985494,
                46.13390883767848
              ],
              [
                6.080549033020732,
                46.133685185084474
              ],
              [
                6.080523227989672,
                46.13366633243216
              ],
              [
                6.080521495753662,
                46.133665065774665
              ],
              [
                6.080519358471028,
                46.133663560337425
              ],
              [
                6.080518773057483,
                46.13366314739057
              ],
              [
                6.080510797031263,
                46.133657548003136
              ],
              [
                6.080506250382623,
                46.133654347985754
              ],
              [
                6.080506250382623,
                46.133654347985754
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.19438634553571446,
          "ground": "gnd"
        },
        "84_LVBranch1422247": {
          "bus1": "84_MVLV129224_LV",
          "bus2": "84_LVBus1321381",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.081136202935183,
                46.133057607228444
              ],
              [
                6.081113175754542,
                46.13304468845969
              ],
              [
                6.081113175754542,
                46.13304468845969
              ],
              [
                6.081090311682201,
                46.13302281113923
              ],
              [
                6.081044240201246,
                46.13298897576768
              ],
              [
                6.080977936298357,
                46.13298770531913
              ],
              [
                6.080896828789171,
                46.13303487965711
              ],
              [
                6.080879039717281,
                46.133027686961995
              ],
              [
                6.080845919496666,
                46.13300474435186
              ],
              [
                6.080842082752199,
                46.13300377261983
              ],
              [
                6.080836888097198,
                46.13300245857794
              ],
              [
                6.08081382762299,
                46.13299661149347
              ],
              [
                6.080812040015672,
                46.133000206051236
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029325310129337062,
          "ground": "gnd"
        },
        "84_LVBranch1622254": {
          "bus1": "84_LVBus1321381",
          "bus2": "84_LVBus2077644",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.080812040015672,
                46.133000206051236
              ],
              [
                6.080810252408356,
                46.133003800609
              ],
              [
                6.080829291247356,
                46.133014482714955
              ],
              [
                6.080863517075716,
                46.13303881182646
              ],
              [
                6.080859514631204,
                46.133054508875645
              ],
              [
                6.080705523009211,
                46.13315297130361
              ],
              [
                6.080679942075975,
                46.13315099072804
              ],
              [
                6.080654137156929,
                46.13313062490224
              ],
              [
                6.080656176257484,
                46.13312748588359
              ],
              [
                6.08066138202793,
                46.1331195131604
              ],
              [
                6.08066138202793,
                46.1331195131604
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029974867031588977,
          "ground": "gnd"
        },
        "84_LVBranch1126099": {
          "bus1": "84_MVLV129224_LV",
          "bus2": "84_LVBus1321379",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.081136202935183,
                46.133057607228444
              ],
              [
                6.081109402164388,
                46.13304898384667
              ],
              [
                6.081109402164388,
                46.13304898384667
              ],
              [
                6.081047631809592,
                46.133023514007604
              ],
              [
                6.08097856554085,
                46.133016723628124
              ],
              [
                6.080228676218474,
                46.13347016096318
              ],
              [
                6.08022626810087,
                46.13346848435083
              ],
              [
                6.080223357677546,
                46.13346647310122
              ],
              [
                6.080222337675187,
                46.13346576830802
              ],
              [
                6.080220161013112,
                46.133464255163126
              ],
              [
                6.080215331852608,
                46.13346090236639
              ],
              [
                6.080210748306356,
                46.133457730582315
              ],
              [
                6.080202714393061,
                46.13346177527924
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08969801241208201,
          "ground": "gnd"
        },
        "84_LVBranch1097332": {
          "bus1": "84_LVBus1321379",
          "bus2": "84_LVBus2179581",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.080202714393061,
                46.13346177527924
              ],
              [
                6.080194680479766,
                46.13346581997616
              ],
              [
                6.080213843267455,
                46.13347982173005
              ],
              [
                6.07988723506732,
                46.13369183602748
              ],
              [
                6.079878629994515,
                46.13368594218626
              ],
              [
                6.079875041213753,
                46.133683485028186
              ],
              [
                6.079869263461846,
                46.13367952413343
              ],
              [
                6.079869263461846,
                46.13367952413343
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03862894801140758,
          "ground": "gnd"
        },
        "84_LVBranch1217771": {
          "bus1": "84_MVLV129224_LV",
          "bus2": "84_LVBus1321377",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.081136202935183,
                46.133057607228444
              ],
              [
                6.081150654184726,
                46.1330423835343
              ],
              [
                6.081150654184726,
                46.1330423835343
              ],
              [
                6.081150708643337,
                46.133037887144106
              ],
              [
                6.081151140217113,
                46.133004879522005
              ],
              [
                6.081168346090909,
                46.132973901037914
              ],
              [
                6.081210348101373,
                46.13296331268436
              ],
              [
                6.081263997143577,
                46.13297426179539
              ],
              [
                6.081343370350644,
                46.13303387080974
              ],
              [
                6.081452357265079,
                46.1331293286496
              ],
              [
                6.08148298507356,
                46.1331707103486
              ],
              [
                6.081483756300688,
                46.13320935264056
              ],
              [
                6.081463167299111,
                46.13323784923656
              ],
              [
                6.081398588972877,
                46.13327535181324
              ],
              [
                6.081164842672021,
                46.13336797341488
              ],
              [
                6.081146577585335,
                46.133368578740864
              ],
              [
                6.081114284135128,
                46.13334277153554
              ],
              [
                6.081115013386219,
                46.133340369470716
              ],
              [
                6.081122592686051,
                46.133315618743055
              ],
              [
                6.081118328282487,
                46.133312756172785
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08681711505307067,
          "ground": "gnd"
        },
        "84_LVBranch1622259": {
          "bus1": "84_LVBus1321377",
          "bus2": "84_LVBus2088739",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.081118328282487,
                46.133312756172785
              ],
              [
                6.081114063878923,
                46.133309893602515
              ],
              [
                6.081094543289161,
                46.13332185355333
              ],
              [
                6.081092413929261,
                46.133345216701855
              ],
              [
                6.081123368455928,
                46.13336963614371
              ],
              [
                6.0811051803478,
                46.13338799207353
              ],
              [
                6.080966712408734,
                46.13341563930319
              ],
              [
                6.080929956119352,
                46.133414308347184
              ],
              [
                6.080925895371611,
                46.133414605046056
              ],
              [
                6.080911739690984,
                46.13341562358974
              ],
              [
                6.080902292621007,
                46.13342088159934
              ],
              [
                6.080902292621007,
                46.13342088159934
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02703596647702025,
          "ground": "gnd"
        },
        "84_LVBranch1737060": {
          "bus1": "84_MVLV129224_LV",
          "bus2": "84_LVBus1321375",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.081136202935183,
                46.133057607228444
              ],
              [
                6.081116406395486,
                46.13305703832993
              ],
              [
                6.081116406395486,
                46.13305703832993
              ],
              [
                6.081018705162598,
                46.13303509211482
              ],
              [
                6.080925927921265,
                46.133079104377664
              ],
              [
                6.080202233335517,
                46.13353460976682
              ],
              [
                6.079856693539243,
                46.133760572830326
              ],
              [
                6.079816577220723,
                46.13379490415405
              ],
              [
                6.079839598541223,
                46.13383930347006
              ],
              [
                6.079844471447167,
                46.13384329434375
              ],
              [
                6.079845912512455,
                46.13384447157859
              ],
              [
                6.079852844524413,
                46.13385015063501
              ],
              [
                6.079860025645672,
                46.133845571268886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14045633485162093,
          "ground": "gnd"
        },
        "84_LVBranch0880203": {
          "bus1": "84_LVBus1321375",
          "bus2": "84_LVBus2175526",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.079860025645672,
                46.133845571268886
              ],
              [
                6.079867206766932,
                46.13384099190276
              ],
              [
                6.079873371813801,
                46.133821683432146
              ],
              [
                6.079890762940688,
                46.13382023357484
              ],
              [
                6.080024542296253,
                46.13389483942817
              ],
              [
                6.080180709388293,
                46.13398606922683
              ],
              [
                6.080175666490703,
                46.134003602152184
              ],
              [
                6.080146348158074,
                46.134013256447574
              ],
              [
                6.080142513152405,
                46.13401136589988
              ],
              [
                6.080141037629027,
                46.134010631161935
              ],
              [
                6.080131972119421,
                46.13400614870551
              ],
              [
                6.080131972119421,
                46.13400614870551
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.038425432397869025,
          "ground": "gnd"
        },
        "84_LVBranch1617360": {
          "bus1": "84_MVLV081993_LV",
          "bus2": "84_LVBus1321240",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.082202822576176,
                46.13305851611255
              ],
              [
                6.08218699519943,
                46.13306632761594
              ],
              [
                6.08218699519943,
                46.13306632761594
              ],
              [
                6.082181718995263,
                46.13306892545873
              ],
              [
                6.082146178468434,
                46.133086451687205
              ],
              [
                6.082144775091056,
                46.13308714672695
              ],
              [
                6.082108833223058,
                46.1331048663913
              ],
              [
                6.081962236353717,
                46.132997721545266
              ],
              [
                6.0819608180527,
                46.13299668769714
              ],
              [
                6.081804674124786,
                46.132882563313956
              ],
              [
                6.081803376713152,
                46.1328258610315
              ],
              [
                6.081827318828585,
                46.13279714512977
              ],
              [
                6.081815583478008,
                46.1327890583615
              ],
              [
                6.081813516988561,
                46.13278764067404
              ],
              [
                6.081782443318592,
                46.132766206750716
              ],
              [
                6.081782443318592,
                46.132766206750716
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.056385168883440334,
          "ground": "gnd"
        },
        "84_LVBranch1617358": {
          "bus1": "84_LVBus1321240",
          "bus2": "84_LVBus1321242",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.081782443318592,
                46.132766206750716
              ],
              [
                6.081782443318592,
                46.132766206750716
              ],
              [
                6.081789709245292,
                46.1327965903472
              ],
              [
                6.081762688812418,
                46.1328182025263
              ],
              [
                6.081591668754021,
                46.13268777257139
              ],
              [
                6.081414087492935,
                46.13255233568054
              ],
              [
                6.081257063483514,
                46.13254853277664
              ],
              [
                6.081216251237969,
                46.1325201616785
              ],
              [
                6.081213604366759,
                46.1325193486831
              ],
              [
                6.081213604366759,
                46.1325193486831
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06342018855106366,
          "ground": "gnd"
        },
        "84_LVBranch1061651": {
          "bus1": "84_LVBus1321242",
          "bus2": "84_LVBus1321244",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.081213604366759,
                46.1325193486831
              ],
              [
                6.081213604366759,
                46.1325193486831
              ],
              [
                6.081258046604159,
                46.13252508151098
              ],
              [
                6.081270418276655,
                46.13251656501438
              ],
              [
                6.081259459663111,
                46.13248900593617
              ],
              [
                6.081259459663111,
                46.13248900593617
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008016663300851356,
          "ground": "gnd"
        },
        "84_LVBranch1833422": {
          "bus1": "84_LVBus1321244",
          "bus2": "84_LVBus1321245",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.081259459663111,
                46.13248900593617
              ],
              [
                6.081259459663111,
                46.13248900593617
              ],
              [
                6.0812643023161,
                46.13249198894577
              ],
              [
                6.081309505150972,
                46.13251977315721
              ],
              [
                6.081354191013389,
                46.132491270566014
              ],
              [
                6.081175675887198,
                46.1323629799685
              ],
              [
                6.081134248579745,
                46.13233867345713
              ],
              [
                6.081133033461107,
                46.13233795712451
              ],
              [
                6.080985344490394,
                46.13225129364322
              ],
              [
                6.080951832059504,
                46.13222942692403
              ],
              [
                6.080943301604674,
                46.132223863960775
              ],
              [
                6.080890980704644,
                46.132216590676414
              ],
              [
                6.080799609017472,
                46.13217053850877
              ],
              [
                6.080806702725392,
                46.1321657277833
              ],
              [
                6.080806727345494,
                46.13216570895306
              ],
              [
                6.0808125586498,
                46.13216175971535
              ],
              [
                6.080815975939206,
                46.13215944871763
              ],
              [
                6.080819083012641,
                46.132157337150936
              ],
              [
                6.080808292973712,
                46.13215197966219
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06833923785297882,
          "ground": "gnd"
        },
        "84_LVBranch1266891": {
          "bus1": "84_LVBus1321245",
          "bus2": "84_LVBus2054998",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.080808292973712,
                46.13215197966219
              ],
              [
                6.080807352990515,
                46.13215102452583
              ],
              [
                6.080802476929364,
                46.1321539783392
              ],
              [
                6.080788320221498,
                46.13216253592399
              ],
              [
                6.080734200128503,
                46.13212561650377
              ],
              [
                6.08055393825568,
                46.131946105009185
              ],
              [
                6.080509491070464,
                46.13190041622897
              ],
              [
                6.080483491350661,
                46.131884758589365
              ],
              [
                6.080470082099652,
                46.13188607661487
              ],
              [
                6.080470082099652,
                46.13188607661487
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041979712225193325,
          "ground": "gnd"
        },
        "84_LVBranch1227363": {
          "bus1": "84_LVBus1321245",
          "bus2": "84_LVBus2120287",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.080808292973712,
                46.13215197966219
              ],
              [
                6.080795292473045,
                46.132145371368985
              ],
              [
                6.080781995067381,
                46.13215417969959
              ],
              [
                6.080771238209907,
                46.13214788886466
              ],
              [
                6.080784408843338,
                46.13213949906682
              ],
              [
                6.080811939871562,
                46.13212193244269
              ],
              [
                6.080811939871562,
                46.13212193244269
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006773817122686323,
          "ground": "gnd"
        },
        "84_LVBranch0701259": {
          "bus1": "84_LVBus2120287",
          "bus2": "84_LVBus2120288",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.080811939871562,
                46.13212193244269
              ],
              [
                6.080811939871562,
                46.13212193244269
              ],
              [
                6.080812822510156,
                46.1321213897836
              ],
              [
                6.080816788228621,
                46.132118952525296
              ],
              [
                6.081823185060998,
                46.13147471163115
              ],
              [
                6.081920096292667,
                46.13141508713483
              ],
              [
                6.08208232417846,
                46.131340290903054
              ],
              [
                6.082403700998855,
                46.13115187069585
              ],
              [
                6.082403700998855,
                46.13115187069585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1637516172760743,
          "ground": "gnd"
        },
        "84_LVBranch1022651": {
          "bus1": "84_LVBus2120288",
          "bus2": "84_LVBus2120289",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.082403700998855,
                46.13115187069585
              ],
              [
                6.082403700998855,
                46.13115187069585
              ],
              [
                6.082425447843053,
                46.13114367374054
              ],
              [
                6.082489852307229,
                46.13118112508306
              ],
              [
                6.082475834731428,
                46.131190948296755
              ],
              [
                6.082483219582554,
                46.131195360176214
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009938362474383722,
          "ground": "gnd"
        },
        "84_LVBranch1529351": {
          "bus1": "84_LVBus2120289",
          "bus2": "84_LVBus2120291",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.082483219582554,
                46.131195360176214
              ],
              [
                6.082489790179508,
                46.13120061870594
              ],
              [
                6.08249409420432,
                46.13119726044162
              ],
              [
                6.082504485286102,
                46.131189151732784
              ],
              [
                6.082637490059604,
                46.131271580306404
              ],
              [
                6.082743929149707,
                46.13135956429574
              ],
              [
                6.082731245223317,
                46.13136748784032
              ],
              [
                6.082726424738929,
                46.13137049394273
              ],
              [
                6.082721617179979,
                46.131373499616224
              ],
              [
                6.082726349952932,
                46.13137658078112
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030573426319365358,
          "ground": "gnd"
        },
        "84_LVBranch1560031": {
          "bus1": "84_LVBus2120291",
          "bus2": "84_LVBus2120292",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.082726349952932,
                46.13137658078112
              ],
              [
                6.082731082725884,
                46.13137966194602
              ],
              [
                6.0827530981109,
                46.131366691220016
              ],
              [
                6.082755115680063,
                46.13136550743253
              ],
              [
                6.082797130698847,
                46.13134077671522
              ],
              [
                6.082872427770945,
                46.131394043610506
              ],
              [
                6.082905311392124,
                46.13142770302073
              ],
              [
                6.082948644168073,
                46.131460898854975
              ],
              [
                6.083035105507862,
                46.131527144127894
              ],
              [
                6.083078036534913,
                46.131549193324574
              ],
              [
                6.08313935069316,
                46.131529497065834
              ],
              [
                6.083120788829629,
                46.1315063155625
              ],
              [
                6.083117643065409,
                46.131502384651476
              ],
              [
                6.083122145927878,
                46.13149937555353
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04723225785178589,
          "ground": "gnd"
        },
        "84_LVBranch1790317": {
          "bus1": "84_LVBus2120292",
          "bus2": "84_LVBus2120293",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.083122145927878,
                46.13149937555353
              ],
              [
                6.083126648790348,
                46.131496366455586
              ],
              [
                6.083164863802915,
                46.131542206882145
              ],
              [
                6.082948342484004,
                46.13161231078741
              ],
              [
                6.082944852496041,
                46.13160695013454
              ],
              [
                6.082942216998574,
                46.13160290322018
              ],
              [
                6.082930080538699,
                46.131584246417596
              ],
              [
                6.082922008862402,
                46.131587544977876
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027771288075637522,
          "ground": "gnd"
        },
        "84_LVBranch1861872": {
          "bus1": "84_LVBus2120293",
          "bus2": "84_LVBus2166589",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.082922008862402,
                46.131587544977876
              ],
              [
                6.082913937186104,
                46.13159084353815
              ],
              [
                6.082921304398103,
                46.13160229960279
              ],
              [
                6.082795877637802,
                46.13166681561696
              ],
              [
                6.082782395481482,
                46.13165233772023
              ],
              [
                6.0827721323597395,
                46.13165721313112
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015369279870345398,
          "ground": "gnd"
        },
        "84_LVBranch1016122": {
          "bus1": "84_LVBus2166589",
          "bus2": "84_LVBus2231650",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.0827721323597395,
                46.13165721313112
              ],
              [
                6.082761869237998,
                46.13166208854201
              ],
              [
                6.08277261039535,
                46.13167608086267
              ],
              [
                6.082652614367394,
                46.13170626136799
              ],
              [
                6.082584920535981,
                46.131763845953685
              ],
              [
                6.08258224377482,
                46.13176561904604
              ],
              [
                6.082534889275988,
                46.13179712896886
              ],
              [
                6.082463363798823,
                46.13183190819918
              ],
              [
                6.082436195706554,
                46.13183360155002
              ],
              [
                6.082413335390806,
                46.13183199055363
              ],
              [
                6.082343808228775,
                46.131779739023195
              ],
              [
                6.082319595620542,
                46.13175841106345
              ],
              [
                6.082319595620542,
                46.13175841106345
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04680314167054847,
          "ground": "gnd"
        },
        "84_LVBranch1467022": {
          "bus1": "84_LVBus2120289",
          "bus2": "84_LVBus2120290",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.082483219582554,
                46.131195360176214
              ],
              [
                6.082484033836727,
                46.13119451352595
              ],
              [
                6.08251146023072,
                46.13117486926323
              ],
              [
                6.082424282266602,
                46.13112667978476
              ],
              [
                6.082403389892979,
                46.1311167349495
              ],
              [
                6.08241269394536,
                46.1311084551226
              ],
              [
                6.082414501579765,
                46.13110685496328
              ],
              [
                6.082435711263547,
                46.131087993285064
              ],
              [
                6.082423722194674,
                46.1310853643511
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01766205708756089,
          "ground": "gnd"
        },
        "84_LVBranch1277965": {
          "bus1": "84_LVBus2120290",
          "bus2": "84_LVBus2233384",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.082423722194674,
                46.1310853643511
              ],
              [
                6.082411733125801,
                46.13108273541714
              ],
              [
                6.08240035186645,
                46.1310928405132
              ],
              [
                6.082391489766917,
                46.13109471958826
              ],
              [
                6.082379578463176,
                46.13109105224513
              ],
              [
                6.082269963919692,
                46.13105762169017
              ],
              [
                6.0822499170645,
                46.13105150387495
              ],
              [
                6.082233180400447,
                46.13105114900487
              ],
              [
                6.082218349669059,
                46.1310538384277
              ],
              [
                6.082174019728845,
                46.131052560849
              ],
              [
                6.082158961583239,
                46.1310521233009
              ],
              [
                6.082147561656543,
                46.13104684470851
              ],
              [
                6.082135208725613,
                46.13103957109067
              ],
              [
                6.08184115879866,
                46.130841153685374
              ],
              [
                6.081677216204513,
                46.130730530441724
              ],
              [
                6.081604842201957,
                46.130696999753766
              ],
              [
                6.081537399048929,
                46.13067718565845
              ],
              [
                6.081186604220502,
                46.130574106098685
              ],
              [
                6.081135703957891,
                46.13056277769623
              ],
              [
                6.081099275754928,
                46.13055203248277
              ],
              [
                6.081082449023416,
                46.13053789043347
              ],
              [
                6.081064052481392,
                46.13052012547768
              ],
              [
                6.081016951331391,
                46.13047464197323
              ],
              [
                6.081016951331391,
                46.13047464197323
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13249787127198587,
          "ground": "gnd"
        },
        "84_LVBranch0912589": {
          "bus1": "84_LVBus1321245",
          "bus2": "84_LVBus2054997",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.080808292973712,
                46.13215197966219
              ],
              [
                6.080811443418647,
                46.132154185603
              ],
              [
                6.080783930105246,
                46.132169932188525
              ],
              [
                6.08075147810281,
                46.132172412716905
              ],
              [
                6.080687881434612,
                46.13216696315633
              ],
              [
                6.080616659316726,
                46.13216763892851
              ],
              [
                6.080581761652097,
                46.13215787862512
              ],
              [
                6.080578267469006,
                46.13215613893148
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018640103352659677,
          "ground": "gnd"
        },
        "84_LVBranch1578144": {
          "bus1": "84_LVBus2054997",
          "bus2": "84_LVBus2054999",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.080578267469006,
                46.13215613893148
              ],
              [
                6.080574773285915,
                46.13215439923783
              ],
              [
                6.080545807933238,
                46.13212099665241
              ],
              [
                6.080516038449183,
                46.13206263478488
              ],
              [
                6.080469200441634,
                46.131985473053376
              ],
              [
                6.080463388638282,
                46.131975910855154
              ],
              [
                6.08042963005645,
                46.13196953549409
              ],
              [
                6.080407907714642,
                46.13196543643151
              ],
              [
                6.080381771074484,
                46.13196630247509
              ],
              [
                6.080345228896178,
                46.13196751329832
              ],
              [
                6.080282019137141,
                46.13198528021626
              ],
              [
                6.080226543231542,
                46.131998314277986
              ],
              [
                6.080182555438634,
                46.13200865282771
              ],
              [
                6.0801513215449,
                46.13199790631503
              ],
              [
                6.0801513215449,
                46.13199790631503
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04704922256517888,
          "ground": "gnd"
        },
        "84_LVBranch1637897": {
          "bus1": "84_LVBus1321244",
          "bus2": "84_LVBus1321246",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.081259459663111,
                46.13248900593617
              ],
              [
                6.081259459663111,
                46.13248900593617
              ],
              [
                6.081306240645979,
                46.13249105835806
              ],
              [
                6.081311164660835,
                46.13248729228695
              ],
              [
                6.081222460931989,
                46.13242177755476
              ],
              [
                6.081161581651676,
                46.13238416360324
              ],
              [
                6.080970880517267,
                46.13226708519548
              ],
              [
                6.08009869863076,
                46.13284902688138
              ],
              [
                6.080110149545369,
                46.132883775488594
              ],
              [
                6.080110149545369,
                46.132883775488594
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13752451361984336,
          "ground": "gnd"
        },
        "84_LVBranch1783738": {
          "bus1": "84_LVBus1321246",
          "bus2": "84_LVBus1321248",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.080110149545369,
                46.132883775488594
              ],
              [
                6.080110149545369,
                46.132883775488594
              ],
              [
                6.080070266782045,
                46.13286083154261
              ],
              [
                6.080066382598915,
                46.13285860035161
              ],
              [
                6.079973926204072,
                46.13280542273492
              ],
              [
                6.079993191541741,
                46.13278406794166
              ],
              [
                6.079997050436775,
                46.13276135909411
              ],
              [
                6.079997806707663,
                46.13275689349866
              ],
              [
                6.079997806707663,
                46.13275689349866
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019506129066596347,
          "ground": "gnd"
        },
        "84_LVBranch1443093": {
          "bus1": "84_LVBus1321246",
          "bus2": "84_LVBus1321247",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.080110149545369,
                46.132883775488594
              ],
              [
                6.080110149545369,
                46.132883775488594
              ],
              [
                6.080106900698699,
                46.132883441778084
              ],
              [
                6.080103743568549,
                46.13288312304306
              ],
              [
                6.080056658690276,
                46.13287834200032
              ],
              [
                6.079690360414958,
                46.13311025261594
              ],
              [
                6.079703102901911,
                46.13312604339762
              ],
              [
                6.079684363497182,
                46.133144678557656
              ],
              [
                6.079682483092805,
                46.13314654228763
              ],
              [
                6.079682483092805,
                46.13314654228763
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04725574114788024,
          "ground": "gnd"
        },
        "84_LVBranch0772214": {
          "bus1": "84_LVBus1321242",
          "bus2": "84_LVBus1321243",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.081213604366759,
                46.1325193486831
              ],
              [
                6.081213604366759,
                46.1325193486831
              ],
              [
                6.081221916090573,
                46.132546094770454
              ],
              [
                6.080947568914624,
                46.132724305796835
              ],
              [
                6.080942843625367,
                46.13272738071899
              ],
              [
                6.080942843625367,
                46.13272738071899
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03255673930416843,
          "ground": "gnd"
        },
        "84_LVBranch1236973": {
          "bus1": "84_LVBus1321240",
          "bus2": "84_LVBus1321241",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.081782443318592,
                46.132766206750716
              ],
              [
                6.081782443318592,
                46.132766206750716
              ],
              [
                6.081788819150954,
                46.132766986201226
              ],
              [
                6.081834703234641,
                46.132772580945854
              ],
              [
                6.082069640439223,
                46.132608968729514
              ],
              [
                6.082027288566407,
                46.13257704607148
              ],
              [
                6.082027288566407,
                46.13257704607148
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03462485739296161,
          "ground": "gnd"
        },
        "84_LVBranch1698269": {
          "bus1": "84_MVLV081993_LV",
          "bus2": "84_LVBus1321238",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.082202822576176,
                46.13305851611255
              ],
              [
                6.082195900708813,
                46.133071121456446
              ],
              [
                6.082195900708813,
                46.133071121456446
              ],
              [
                6.082154448827758,
                46.13314658875018
              ],
              [
                6.082258780668745,
                46.133214196824596
              ],
              [
                6.082261560022868,
                46.13321599619629
              ],
              [
                6.082255854605047,
                46.13323009243967
              ],
              [
                6.082190549471585,
                46.13339129731644
              ],
              [
                6.082194991518183,
                46.13339410441971
              ],
              [
                6.082198160539509,
                46.13339610704819
              ],
              [
                6.08222221260637,
                46.13341130648155
              ],
              [
                6.082213478948571,
                46.13341846398967
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04384441163803034,
          "ground": "gnd"
        },
        "84_LVBranch1655409": {
          "bus1": "84_LVBus1321238",
          "bus2": "84_LVBus2243661",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.082213478948571,
                46.13341846398967
              ],
              [
                6.082204745290773,
                46.1334256214978
              ],
              [
                6.082140670453462,
                46.133384700223935
              ],
              [
                6.082151020690152,
                46.133355398996876
              ],
              [
                6.082260086621543,
                46.133284805937585
              ],
              [
                6.082308765677734,
                46.13319721852707
              ],
              [
                6.08234247461121,
                46.13311690979377
              ],
              [
                6.082355192593104,
                46.133086620321656
              ],
              [
                6.082369914544386,
                46.133073459140796
              ],
              [
                6.082461090685515,
                46.133092062692626
              ],
              [
                6.082461830070571,
                46.13308688156243
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05403249748045479,
          "ground": "gnd"
        },
        "84_LVBranch1016121": {
          "bus1": "84_LVBus2243661",
          "bus2": "84_LVBus2243662",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.082461830070571,
                46.13308688156243
              ],
              [
                6.082462569455626,
                46.13308170043223
              ],
              [
                6.082375190131104,
                46.133064430174606
              ],
              [
                6.082371546274436,
                46.13304662666489
              ],
              [
                6.082425810996426,
                46.132933381676274
              ],
              [
                6.082463190346223,
                46.13285596862173
              ],
              [
                6.082482754508361,
                46.13284748375137
              ],
              [
                6.082540450920828,
                46.132858883545204
              ],
              [
                6.082543209215403,
                46.132859431608054
              ],
              [
                6.082570132902902,
                46.13286474493944
              ],
              [
                6.082573388275601,
                46.13285931826347
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.040164916704551544,
          "ground": "gnd"
        },
        "84_LVBranch1217461": {
          "bus1": "84_LVBus2243662",
          "bus2": "84_LVBus2243663",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.082573388275601,
                46.13285931826347
              ],
              [
                6.0825766436483,
                46.132853891587494
              ],
              [
                6.082551764827613,
                46.13284892479362
              ],
              [
                6.082550936907877,
                46.132848754084065
              ],
              [
                6.082492508598185,
                46.1328370723162
              ],
              [
                6.082480761039861,
                46.1328184205819
              ],
              [
                6.082544357732208,
                46.13268861716148
              ],
              [
                6.082691881519633,
                46.13238751552682
              ],
              [
                6.082757751615705,
                46.1324030577187
              ],
              [
                6.082760833064103,
                46.13240378421221
              ],
              [
                6.082793610546639,
                46.13241152448883
              ],
              [
                6.082786647211048,
                46.13242578857429
              ],
              [
                6.082797994413492,
                46.132427712180494
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0696040889739178,
          "ground": "gnd"
        },
        "84_LVBranch1392740": {
          "bus1": "84_LVBus2243663",
          "bus2": "84_LVBus2243664",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.082797994413492,
                46.132427712180494
              ],
              [
                6.082797978867387,
                46.132428178068
              ],
              [
                6.082804978819202,
                46.13241085932894
              ],
              [
                6.082807615108,
                46.132404340782934
              ],
              [
                6.082693823797161,
                46.13237786747642
              ],
              [
                6.082792272615508,
                46.1321733105629
              ],
              [
                6.082799427902281,
                46.13215844563696
              ],
              [
                6.082818773065149,
                46.132118253630836
              ],
              [
                6.082792302775961,
                46.13211916732204
              ],
              [
                6.082785853243479,
                46.132119390172285
              ],
              [
                6.082759137356303,
                46.13212031199872
              ],
              [
                6.082757718911812,
                46.132099633476784
              ],
              [
                6.082765656961674,
                46.13209797416647
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04937023231975454,
          "ground": "gnd"
        },
        "84_LVBranch1095207": {
          "bus1": "84_LVBus2243664",
          "bus2": "84_LVBus2243667",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.082765656961674,
                46.13209797416647
              ],
              [
                6.082773595011536,
                46.132096314856156
              ],
              [
                6.082774476534272,
                46.132109165914905
              ],
              [
                6.082788023137162,
                46.13210871675969
              ],
              [
                6.082823505411776,
                46.13210754029102
              ],
              [
                6.082873367863288,
                46.13200059290861
              ],
              [
                6.082877674029458,
                46.131970068862756
              ],
              [
                6.082872774588372,
                46.13196002616372
              ],
              [
                6.082859073309688,
                46.13194651030111
              ],
              [
                6.082867100367931,
                46.13194274935544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024145667701009368,
          "ground": "gnd"
        },
        "84_LVBranch1801441": {
          "bus1": "84_LVBus2243667",
          "bus2": "84_LVBus2243668",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.082867100367931,
                46.13194274935544
              ],
              [
                6.082875127426174,
                46.131938988409765
              ],
              [
                6.082888557875105,
                46.13195252225768
              ],
              [
                6.082948618643536,
                46.13193211107361
              ],
              [
                6.082947893547581,
                46.13190869839638
              ],
              [
                6.082907769605721,
                46.13173228985236
              ],
              [
                6.082866609566001,
                46.13170017487488
              ],
              [
                6.082808429781229,
                46.131681711657805
              ],
              [
                6.082792215891273,
                46.13167311596311
              ],
              [
                6.082792215891273,
                46.13167311596311
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04074836277676451,
          "ground": "gnd"
        },
        "84_LVBranch0809941": {
          "bus1": "84_LVBus2243663",
          "bus2": "84_LVBus2243665",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.082797994413492,
                46.132427712180494
              ],
              [
                6.082809357162041,
                46.1324291698992
              ],
              [
                6.082815098263135,
                46.13241710806354
              ],
              [
                6.082836273230332,
                46.13242209852198
              ],
              [
                6.082836273230332,
                46.13242209852198
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003140049840860841,
          "ground": "gnd"
        },
        "84_LVBranch0699078": {
          "bus1": "84_LVBus2243665",
          "bus2": "84_LVBus2243666",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.082836273230332,
                46.13242209852198
              ],
              [
                6.082836273230332,
                46.13242209852198
              ],
              [
                6.082839884968277,
                46.13242583384805
              ],
              [
                6.083309161372218,
                46.132910181655895
              ],
              [
                6.083357079219943,
                46.13296259981737
              ],
              [
                6.083357079219943,
                46.13296259981737
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07231591659422996,
          "ground": "gnd"
        },
        "84_LVBranch1286202": {
          "bus1": "84_MVLV154473_LV",
          "bus2": "84_LVBus1321457",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.086106534370704,
                46.1326875996738
              ],
              [
                6.08609375714421,
                46.13271114520218
              ],
              [
                6.08609375714421,
                46.13271114520218
              ],
              [
                6.08596155109328,
                46.13271615392095
              ],
              [
                6.085881289336049,
                46.132756899793755
              ],
              [
                6.085639874057369,
                46.132893749630384
              ],
              [
                6.085034947537893,
                46.1330414072493
              ],
              [
                6.084887725398151,
                46.13299224812564
              ],
              [
                6.084847109829335,
                46.132955639157096
              ],
              [
                6.084828949655243,
                46.13293927202988
              ],
              [
                6.084825500388961,
                46.132927713118576
              ],
              [
                6.084834656694257,
                46.13290652165989
              ],
              [
                6.084834656694257,
                46.13290652165989
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1153574683102572,
          "ground": "gnd"
        },
        "84_LVBranch1357575": {
          "bus1": "84_MVLV154473_LV",
          "bus2": "84_LVBus1321455",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.086106534370704,
                46.1326875996738
              ],
              [
                6.086076143433987,
                46.13269953395333
              ],
              [
                6.086076143433987,
                46.13269953395333
              ],
              [
                6.085959621731776,
                46.132687674094974
              ],
              [
                6.085884683953736,
                46.13271765082078
              ],
              [
                6.085650333724165,
                46.132860409159534
              ],
              [
                6.085045407602858,
                46.133008066833845
              ],
              [
                6.08491868530902,
                46.13296575767447
              ],
              [
                6.0848981855437,
                46.13295890772371
              ],
              [
                6.084885648301642,
                46.13294669553934
              ],
              [
                6.084874610114945,
                46.13293593782675
              ],
              [
                6.084867515019332,
                46.13292902148128
              ],
              [
                6.084866627438849,
                46.132916089558485
              ],
              [
                6.084866627438849,
                46.132916089558485
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1075459674459205,
          "ground": "gnd"
        },
        "84_LVBranch1152865": {
          "bus1": "84_MVLV154473_LV",
          "bus2": "84_LVBus1321453",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.086106534370704,
                46.1326875996738
              ],
              [
                6.086085454504772,
                46.13270589029982
              ],
              [
                6.086085454504772,
                46.13270589029982
              ],
              [
                6.085957720508897,
                46.132704139315734
              ],
              [
                6.085882782707183,
                46.13273411604034
              ],
              [
                6.085648432401871,
                46.13287687437524
              ],
              [
                6.085043506092768,
                46.13302453203968
              ],
              [
                6.08489628399087,
                46.132975372927156
              ],
              [
                6.084882166675301,
                46.13296335727572
              ],
              [
                6.084848057243372,
                46.132934332709965
              ],
              [
                6.084852792738847,
                46.13291328790618
              ],
              [
                6.084852792738847,
                46.13291328790618
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11105674063820983,
          "ground": "gnd"
        },
        "84_LVBranch1640632": {
          "bus1": "84_MVLV154473_LV",
          "bus2": "84_LVBus1321451",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.086106534370704,
                46.1326875996738
              ],
              [
                6.086077031586574,
                46.13269152409076
              ],
              [
                6.086077031586574,
                46.13269152409076
              ],
              [
                6.085955026144595,
                46.13266866825873
              ],
              [
                6.085880088390142,
                46.13269864498143
              ],
              [
                6.08564573823022,
                46.13284140331051
              ],
              [
                6.085143935466599,
                46.13296388731492
              ],
              [
                6.08504081230732,
                46.13298906096002
              ],
              [
                6.084903097186258,
                46.13294307224536
              ],
              [
                6.084893590303622,
                46.13293990184387
              ],
              [
                6.084883693317156,
                46.13292028821976
              ],
              [
                6.084883693317156,
                46.13292028821976
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10500054036790414,
          "ground": "gnd"
        },
        "84_LVBranch1321467": {
          "bus1": "84_MVLV035352_LV",
          "bus2": "84_LVBus1320981",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.082135067296311,
                46.13110249100065
              ],
              [
                6.082132728705218,
                46.13107953714308
              ],
              [
                6.082132728705218,
                46.13107953714308
              ],
              [
                6.082023176141262,
                46.13109083400181
              ],
              [
                6.081753271015526,
                46.13094053399936
              ],
              [
                6.08146605416994,
                46.13089388544617
              ],
              [
                6.081464321487128,
                46.13089393386935
              ],
              [
                6.081442793134695,
                46.13089454835275
              ],
              [
                6.081440444749799,
                46.130868424285715
              ],
              [
                6.0814304716451515,
                46.13087034911674
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06278532889559253,
          "ground": "gnd"
        },
        "84_LVBranch1870853": {
          "bus1": "84_LVBus1320981",
          "bus2": "84_LVBus2190573",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.0814304716451515,
                46.13087034911674
              ],
              [
                6.081420498540504,
                46.130872273947766
              ],
              [
                6.081422042784279,
                46.13089498392306
              ],
              [
                6.081068210539426,
                46.13090672013045
              ],
              [
                6.081043974858092,
                46.130903560181444
              ],
              [
                6.081042119600498,
                46.13090238768338
              ],
              [
                6.081029092173512,
                46.13089415452125
              ],
              [
                6.0810178662791,
                46.13087572857061
              ],
              [
                6.081005217837316,
                46.13087812483296
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.035586696039343696,
          "ground": "gnd"
        },
        "84_LVBranch1822968": {
          "bus1": "84_LVBus2190573",
          "bus2": "84_LVBus2239766",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.081005217837316,
                46.13087812483296
              ],
              [
                6.080992569395533,
                46.13088052109532
              ],
              [
                6.081007993661313,
                46.130897826125924
              ],
              [
                6.081014425966485,
                46.13090850263617
              ],
              [
                6.081012056089494,
                46.130915507701516
              ],
              [
                6.080713532103591,
                46.13106693063958
              ],
              [
                6.080735564093071,
                46.13105778782014
              ],
              [
                6.0806983226837,
                46.1310589949273
              ],
              [
                6.080704084063176,
                46.131041366099055
              ],
              [
                6.080697393743995,
                46.13104752353895
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03978017340654338,
          "ground": "gnd"
        },
        "84_LVBranch1060879": {
          "bus1": "84_LVBus2239766",
          "bus2": "84_LVBus2239767",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.080697393743995,
                46.13104752353895
              ],
              [
                6.080690703424815,
                46.13105368097885
              ],
              [
                6.080717341057997,
                46.13106863287427
              ],
              [
                6.080733510045213,
                46.13107601436869
              ],
              [
                6.080732900831985,
                46.13108791503092
              ],
              [
                6.080708885414881,
                46.13110346463371
              ],
              [
                6.080705821475575,
                46.13110544866922
              ],
              [
                6.080675343330213,
                46.13112518459645
              ],
              [
                6.080685047919873,
                46.1311294521623
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011542579406461808,
          "ground": "gnd"
        },
        "84_LVBranch1761748": {
          "bus1": "84_LVBus2239767",
          "bus2": "84_LVBus2239768",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.080685047919873,
                46.1311294521623
              ],
              [
                6.080694752509532,
                46.13113371972814
              ],
              [
                6.080722080605384,
                46.13111697948939
              ],
              [
                6.080736150658509,
                46.13111453164622
              ],
              [
                6.080752047552131,
                46.131121156544786
              ],
              [
                6.0808840026953,
                46.13121552937105
              ],
              [
                6.080874048233007,
                46.13122131761449
              ],
              [
                6.080870746696918,
                46.131223237470884
              ],
              [
                6.080844309780161,
                46.13123861514888
              ],
              [
                6.080852489505122,
                46.1312437889174
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02399680133627934,
          "ground": "gnd"
        },
        "84_LVBranch1569344": {
          "bus1": "84_LVBus2239768",
          "bus2": "84_LVBus2239769",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.080852489505122,
                46.1312437889174
              ],
              [
                6.080860669230082,
                46.13124896268593
              ],
              [
                6.080893536278389,
                46.13123005726573
              ],
              [
                6.080899088149513,
                46.13122789169585
              ],
              [
                6.081123138875883,
                46.131387387547335
              ],
              [
                6.081127047657836,
                46.13139016732296
              ],
              [
                6.081135547260469,
                46.13139622668635
              ],
              [
                6.081102612417637,
                46.131414143632995
              ],
              [
                6.081102612417637,
                46.131414143632995
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03317418188922302,
          "ground": "gnd"
        },
        "84_LVBranch1574139": {
          "bus1": "84_MVLV035352_LV",
          "bus2": "84_LVBus1320979",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.082135067296311,
                46.13110249100065
              ],
              [
                6.082145657009186,
                46.13111919054944
              ],
              [
                6.082145657009186,
                46.13111919054944
              ],
              [
                6.082113699101995,
                46.131098452590024
              ],
              [
                6.082113227686487,
                46.131106124329236
              ],
              [
                6.082110233009137,
                46.13111799600268
              ],
              [
                6.08210376396608,
                46.131125866568546
              ],
              [
                6.081735226782539,
                46.13118956837912
              ],
              [
                6.081599620754965,
                46.13119406330712
              ],
              [
                6.081543046723818,
                46.13118483265489
              ],
              [
                6.081530635479782,
                46.13117897503362
              ],
              [
                6.081422777814036,
                46.13118325256662
              ],
              [
                6.081395813086847,
                46.13118431744037
              ],
              [
                6.081341091062686,
                46.131189436801655
              ],
              [
                6.081317261193319,
                46.1312069349473
              ],
              [
                6.081317361497853,
                46.13122294639884
              ],
              [
                6.081332073317831,
                46.13123382585993
              ],
              [
                6.081336044894893,
                46.131236765676434
              ],
              [
                6.081366928042862,
                46.131259593109384
              ],
              [
                6.081356322101307,
                46.131265515578875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07682118152739446,
          "ground": "gnd"
        },
        "84_LVBranch1329623": {
          "bus1": "84_LVBus1320979",
          "bus2": "84_LVBus2244573",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.081356322101307,
                46.131265515578875
              ],
              [
                6.081345716159751,
                46.13127143804836
              ],
              [
                6.081301586703486,
                46.13121243543272
              ],
              [
                6.081287050812924,
                46.1311752131269
              ],
              [
                6.081167130138594,
                46.131077811801234
              ],
              [
                6.081152594231241,
                46.13109821745054
              ],
              [
                6.081135181334076,
                46.131092534562036
              ],
              [
                6.08113421376582,
                46.13109297195285
              ],
              [
                6.081100221455729,
                46.13110831186785
              ],
              [
                6.081100221455729,
                46.13110831186785
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.033169198942825974,
          "ground": "gnd"
        },
        "84_LVBranch1747377": {
          "bus1": "84_MVLV035352_LV",
          "bus2": "84_LVBus1320977",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.082135067296311,
                46.13110249100065
              ],
              [
                6.082110508743066,
                46.13110407075361
              ],
              [
                6.082110508743066,
                46.13110407075361
              ],
              [
                6.082082763160586,
                46.13110036084692
              ],
              [
                6.082074739410374,
                46.13109557380632
              ],
              [
                6.082071483743807,
                46.13109362809436
              ],
              [
                6.082067120695931,
                46.13109102553915
              ],
              [
                6.082060709902513,
                46.13108255512977
              ],
              [
                6.082081568876307,
                46.13107085685634
              ],
              [
                6.082081568876307,
                46.13107085685634
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006911575814413064,
          "ground": "gnd"
        },
        "84_LVBranch1433128": {
          "bus1": "84_MVLV035352_LV",
          "bus2": "84_LVBus1320975",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.082135067296311,
                46.13110249100065
              ],
              [
                6.082120854041239,
                46.13111342854024
              ],
              [
                6.082120854041239,
                46.13111342854024
              ],
              [
                6.082090011108258,
                46.131081745905334
              ],
              [
                6.082083818754383,
                46.13110007365199
              ],
              [
                6.081706141386557,
                46.131173310742646
              ],
              [
                6.081580796544895,
                46.131174979534514
              ],
              [
                6.08155744983603,
                46.13116022499676
              ],
              [
                6.081533038596742,
                46.13115715203176
              ],
              [
                6.081497750801661,
                46.131158321668096
              ],
              [
                6.081495379297052,
                46.13114395274557
              ],
              [
                6.081494953149647,
                46.131141327764794
              ],
              [
                6.081491385118849,
                46.13111971168773
              ],
              [
                6.081491385118849,
                46.13111971168773
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05773975908707876,
          "ground": "gnd"
        },
        "84_LVBranch1287215": {
          "bus1": "84_MVLV037983_LV",
          "bus2": "84_LVBus1321049",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.085145446931014,
                46.13191248904587
              ],
              [
                6.085114396081029,
                46.1319182029743
              ],
              [
                6.085114396081029,
                46.1319182029743
              ],
              [
                6.085064217877623,
                46.13195574342999
              ],
              [
                6.085041936267552,
                46.13195577108732
              ],
              [
                6.084684167894579,
                46.131811337992424
              ],
              [
                6.084549554872938,
                46.13175349164672
              ],
              [
                6.084318156635132,
                46.13163548990988
              ],
              [
                6.084201587030048,
                46.1315749369856
              ],
              [
                6.08412390904991,
                46.13151890362173
              ],
              [
                6.084092997265356,
                46.131479441550866
              ],
              [
                6.083922263391309,
                46.13136491230409
              ],
              [
                6.083897971008491,
                46.13132902267339
              ],
              [
                6.083904966378301,
                46.13129842739121
              ],
              [
                6.083929327280074,
                46.13126602216132
              ],
              [
                6.083940211897158,
                46.131263598502294
              ],
              [
                6.083941676391377,
                46.13126492803085
              ],
              [
                6.083966124025501,
                46.13128703148735
              ],
              [
                6.083973415887644,
                46.13128256525894
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13310574939492292,
          "ground": "gnd"
        },
        "84_LVBranch1240196": {
          "bus1": "84_LVBus1321049",
          "bus2": "84_LVBus2174889",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.083973415887644,
                46.13128256525894
              ],
              [
                6.083980707749786,
                46.13127809903054
              ],
              [
                6.08394678752775,
                46.13124859959332
              ],
              [
                6.083922451773781,
                46.131255126309576
              ],
              [
                6.083908384676048,
                46.13126573497739
              ],
              [
                6.083890739804943,
                46.131263473924655
              ],
              [
                6.083864961893162,
                46.13122481430584
              ],
              [
                6.083750116536669,
                46.131030951279875
              ],
              [
                6.083758518592226,
                46.131027466058335
              ],
              [
                6.083759009753108,
                46.13102726061753
              ],
              [
                6.08376739949825,
                46.13102378481078
              ],
              [
                6.083779820741489,
                46.13103941467186
              ],
              [
                6.083789145432313,
                46.13103568717854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04078541709987626,
          "ground": "gnd"
        },
        "84_LVBranch1003388": {
          "bus1": "84_LVBus2174889",
          "bus2": "84_LVBus2200405",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.083789145432313,
                46.13103568717854
              ],
              [
                6.083798470123138,
                46.13103195968521
              ],
              [
                6.083781650515166,
                46.13101245849092
              ],
              [
                6.083742874414577,
                46.131026606804355
              ],
              [
                6.083673507006316,
                46.13092211804534
              ],
              [
                6.083620196808655,
                46.13087454463133
              ],
              [
                6.083572560755458,
                46.13084981442147
              ],
              [
                6.083572090470517,
                46.130849568809374
              ],
              [
                6.083540007092775,
                46.13085948689441
              ],
              [
                6.083540007092775,
                46.13085948689441
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03276022821647138,
          "ground": "gnd"
        },
        "84_LVBranch1596886": {
          "bus1": "84_MVLV037983_LV",
          "bus2": "84_LVBus1321047",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.085145446931014,
                46.13191248904587
              ],
              [
                6.085123035586198,
                46.13192610389047
              ],
              [
                6.085123035586198,
                46.13192610389047
              ],
              [
                6.08507442832676,
                46.13197294171075
              ],
              [
                6.085052359676939,
                46.13197720469834
              ],
              [
                6.085032699500403,
                46.1319722004276
              ],
              [
                6.0849783289106,
                46.131949982015435
              ],
              [
                6.084680658011804,
                46.13182834293355
              ],
              [
                6.084518983320312,
                46.13175750516621
              ],
              [
                6.084426513317209,
                46.13171323068029
              ],
              [
                6.084311690486433,
                46.131654160149125
              ],
              [
                6.084200694438215,
                46.13158873860239
              ],
              [
                6.0840942239613,
                46.13151808678905
              ],
              [
                6.083914253979453,
                46.13139828841569
              ],
              [
                6.083865254750562,
                46.13138013374139
              ],
              [
                6.08382204208135,
                46.13138721445272
              ],
              [
                6.083758339808843,
                46.13140967444267
              ],
              [
                6.083657185145579,
                46.131431403913204
              ],
              [
                6.083463186082276,
                46.13147740623713
              ],
              [
                6.083358749151997,
                46.13146602574113
              ],
              [
                6.083166448409737,
                46.13152187013232
              ],
              [
                6.083155035687309,
                46.1315082874254
              ],
              [
                6.083153483127911,
                46.131506429382775
              ],
              [
                6.083139883780761,
                46.1314902440459
              ],
              [
                6.083139883780761,
                46.1314902440459
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.18333135973423986,
          "ground": "gnd"
        },
        "84_LVBranch1156205": {
          "bus1": "84_MVLV037983_LV",
          "bus2": "84_LVBus1321045",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.085145446931014,
                46.13191248904587
              ],
              [
                6.085164155646367,
                46.13192703647343
              ],
              [
                6.085164155646367,
                46.13192703647343
              ],
              [
                6.085151973513117,
                46.13196397387366
              ],
              [
                6.085421392415542,
                46.132047331787625
              ],
              [
                6.085426793347916,
                46.13204900807072
              ],
              [
                6.085462281059582,
                46.13205999032085
              ],
              [
                6.085472505131205,
                46.13204832001729
              ],
              [
                6.085476251408238,
                46.13204929459435
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03197912054634472,
          "ground": "gnd"
        },
        "84_LVBranch1156472": {
          "bus1": "84_LVBus1321045",
          "bus2": "84_LVBus2046163",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.085476251408238,
                46.13204929459435
              ],
              [
                6.085479997685271,
                46.13205026917141
              ],
              [
                6.085469268319874,
                46.132062316529634
              ],
              [
                6.085847851855875,
                46.13217322526406
              ],
              [
                6.08590553530691,
                46.132199909005635
              ],
              [
                6.085909041031518,
                46.13220153106333
              ],
              [
                6.085922528377051,
                46.13220776684887
              ],
              [
                6.085936152915249,
                46.13219429931126
              ],
              [
                6.085941152550735,
                46.13219597988017
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04208432720794231,
          "ground": "gnd"
        },
        "84_LVBranch1367013": {
          "bus1": "84_LVBus2046163",
          "bus2": "84_LVBus2079594",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.085941152550735,
                46.13219597988017
              ],
              [
                6.08594615218622,
                46.13219766044909
              ],
              [
                6.085930499357508,
                46.13221045670382
              ],
              [
                6.085978352112497,
                46.13223283692743
              ],
              [
                6.086049763367389,
                46.13240399107123
              ],
              [
                6.086031978252715,
                46.132405166739396
              ],
              [
                6.086033717310408,
                46.132411909473035
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027513306568842766,
          "ground": "gnd"
        },
        "84_LVBranch1630346": {
          "bus1": "84_LVBus2079594",
          "bus2": "84_LVBus2177953",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.086033717310408,
                46.132411909473035
              ],
              [
                6.086035456368101,
                46.13241865220667
              ],
              [
                6.086197563241494,
                46.13241005700435
              ],
              [
                6.086361067687949,
                46.132722774517184
              ],
              [
                6.086212806275732,
                46.1328345384183
              ],
              [
                6.086212806275732,
                46.1328345384183
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06644849075707157,
          "ground": "gnd"
        },
        "84_LVBranch0619251": {
          "bus1": "84_LVBus2177953",
          "bus2": "84_LVBus2177954",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.086212806275732,
                46.1328345384183
              ],
              [
                6.086212806275732,
                46.1328345384183
              ],
              [
                6.086456698800379,
                46.13317795076119
              ],
              [
                6.086456698800379,
                46.13317795076119
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.042571088605037895,
          "ground": "gnd"
        },
        "84_LVBranch0889516": {
          "bus1": "84_LVBus2177954",
          "bus2": "84_LVBus2177955",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.086456698800379,
                46.13317795076119
              ],
              [
                6.086456698800379,
                46.13317795076119
              ],
              [
                6.086460285600702,
                46.133181695816035
              ],
              [
                6.086404883827984,
                46.13322033796449
              ],
              [
                6.086308783070358,
                46.13341250761906
              ],
              [
                6.086964628364782,
                46.13398497336439
              ],
              [
                6.087383083916628,
                46.134569207430985
              ],
              [
                6.087933775616207,
                46.1352016522312
              ],
              [
                6.087869633437914,
                46.13522680420091
              ],
              [
                6.087869633437914,
                46.13522680420091
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.27093948408728674,
          "ground": "gnd"
        },
        "84_LVBranch0259105": {
          "bus1": "84_LVBus2177954",
          "bus2": "84_LVBus2177956",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.086456698800379,
                46.13317795076119
              ],
              [
                6.086456698800379,
                46.13317795076119
              ],
              [
                6.086200942615176,
                46.133627873023116
              ],
              [
                6.08616095827954,
                46.13367633466457
              ],
              [
                6.08616095827954,
                46.13367633466457
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.059984318234314334,
          "ground": "gnd"
        },
        "84_LVBranch0825669": {
          "bus1": "84_LVBus2177956",
          "bus2": "84_LVBus2177957",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.08616095827954,
                46.13367633466457
              ],
              [
                6.08616095827954,
                46.13367633466457
              ],
              [
                6.086155680368354,
                46.133694001818995
              ],
              [
                6.086168715878896,
                46.13370893553458
              ],
              [
                6.086187279847555,
                46.133710039858
              ],
              [
                6.086190713196387,
                46.13371010306215
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005387165172920701,
          "ground": "gnd"
        },
        "84_LVBranch1796620": {
          "bus1": "84_LVBus2177957",
          "bus2": "84_LVBus2177959",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.086190713196387,
                46.13371010306215
              ],
              [
                6.086190632124551,
                46.13370621763944
              ],
              [
                6.086174804353837,
                46.13370930094038
              ],
              [
                6.086145757453157,
                46.13370383372174
              ],
              [
                6.086058613970627,
                46.133696637484285
              ],
              [
                6.086027018520737,
                46.1337204742007
              ],
              [
                6.085846445892815,
                46.13399591689365
              ],
              [
                6.085853437234345,
                46.13400679079442
              ],
              [
                6.08587801813971,
                46.13402986225984
              ],
              [
                6.085911213817447,
                46.13406103357066
              ],
              [
                6.085911213817447,
                46.13406103357066
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.056452973515676505,
          "ground": "gnd"
        },
        "84_LVBranch0880502": {
          "bus1": "84_LVBus2177957",
          "bus2": "84_LVBus2177960",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.086190713196387,
                46.13371010306215
              ],
              [
                6.086194227617053,
                46.13371405168898
              ],
              [
                6.086194545381573,
                46.13373358679383
              ],
              [
                6.086365455669641,
                46.133836352739394
              ],
              [
                6.086376734794847,
                46.133867782886846
              ],
              [
                6.086351649728015,
                46.13389680796199
              ],
              [
                6.086351649728015,
                46.13389680796199
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0269978525324579,
          "ground": "gnd"
        },
        "84_LVBranch0351757": {
          "bus1": "84_LVBus2177953",
          "bus2": "84_LVBus2177958",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.086212806275732,
                46.1328345384183
              ],
              [
                6.086212806275732,
                46.1328345384183
              ],
              [
                6.086972382382124,
                46.13248146568141
              ],
              [
                6.088260235877772,
                46.13269827142615
              ],
              [
                6.088357819494303,
                46.13271469393465
              ],
              [
                6.08871841459928,
                46.132514405603935
              ],
              [
                6.088723468800795,
                46.13251159864346
              ],
              [
                6.088723468800795,
                46.13251159864346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.21693454038884397,
          "ground": "gnd"
        },
        "84_LVBranch1240195": {
          "bus1": "84_MVLV037983_LV",
          "bus2": "84_LVBus1321043",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.085145446931014,
                46.13191248904587
              ],
              [
                6.085120079842328,
                46.13190512509187
              ],
              [
                6.085120079842328,
                46.13190512509187
              ],
              [
                6.085065555884991,
                46.131941827942754
              ],
              [
                6.085063931433689,
                46.13194137743316
              ],
              [
                6.08505135871145,
                46.131937894433015
              ],
              [
                6.085062402334549,
                46.131923440773875
              ],
              [
                6.085053018445938,
                46.13192045546171
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00886520361255767,
          "ground": "gnd"
        },
        "84_LVBranch1440838": {
          "bus1": "84_LVBus1321043",
          "bus2": "84_LVBus2189728",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.085053018445938,
                46.13192045546171
              ],
              [
                6.085043634557327,
                46.13191747014955
              ],
              [
                6.085034460224413,
                46.13193141143018
              ],
              [
                6.08498399365144,
                46.13191548563807
              ],
              [
                6.084728947143765,
                46.13181197820625
              ],
              [
                6.084726801287134,
                46.13181110363594
              ],
              [
                6.084705292253814,
                46.131802377619046
              ],
              [
                6.084720033227806,
                46.13178648628945
              ],
              [
                6.084710604049397,
                46.13178284042317
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03302768502521464,
          "ground": "gnd"
        },
        "84_LVBranch1190021": {
          "bus1": "84_LVBus2189728",
          "bus2": "84_LVBus2201293",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.084710604049397,
                46.13178284042317
              ],
              [
                6.084701174870987,
                46.1317791945569
              ],
              [
                6.08468703704903,
                46.13179462452242
              ],
              [
                6.084675474851244,
                46.13178944162721
              ],
              [
                6.084512161428999,
                46.131716244285855
              ],
              [
                6.084204864329267,
                46.131557561475915
              ],
              [
                6.084156951680463,
                46.131523338062024
              ],
              [
                6.084153940867284,
                46.131521186127024
              ],
              [
                6.084134064952513,
                46.13150699251195
              ],
              [
                6.084148761149545,
                46.13149648905096
              ],
              [
                6.084143119066276,
                46.13149271302345
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.057167021996835314,
          "ground": "gnd"
        },
        "84_LVBranch1032336": {
          "bus1": "84_LVBus2201293",
          "bus2": "84_LVBus2201294",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.084143119066276,
                46.13149271302345
              ],
              [
                6.084137476983008,
                46.13148893699593
              ],
              [
                6.084106283787054,
                46.131506923180154
              ],
              [
                6.083914272166215,
                46.131380993989595
              ],
              [
                6.083872198231785,
                46.131362942895365
              ],
              [
                6.083817927278025,
                46.13137180449876
              ],
              [
                6.083753255275052,
                46.13139693575753
              ],
              [
                6.083672217545901,
                46.13141616959461
              ],
              [
                6.083669170782149,
                46.131416892135945
              ],
              [
                6.083663574127506,
                46.131409151412214
              ],
              [
                6.083685255795631,
                46.13140227142425
              ],
              [
                6.083680323034708,
                46.13139495453963
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0470560786982398,
          "ground": "gnd"
        },
        "84_LVBranch1672419": {
          "bus1": "84_LVBus2201294",
          "bus2": "84_LVBus2219053",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.083680323034708,
                46.13139495453963
              ],
              [
                6.083675390273785,
                46.13138763765502
              ],
              [
                6.083645047905025,
                46.131397443977455
              ],
              [
                6.083661130521151,
                46.131419797896534
              ],
              [
                6.08348294323059,
                46.13146135773481
              ],
              [
                6.083505098648375,
                46.13149499445947
              ],
              [
                6.08350621171369,
                46.13149667792138
              ],
              [
                6.083517563389537,
                46.131513901527754
              ],
              [
                6.083517563389537,
                46.131513901527754
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026312586330772842,
          "ground": "gnd"
        }
      },
      "transformer": {
        "84_MVLV155046_Transformer": {
          "bus_hv": "84_MVLV155046",
          "bus_lv": "84_MVLV155046_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV099891_Transformer": {
          "bus_hv": "84_MVLV099891",
          "bus_lv": "84_MVLV099891_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV147628_Transformer": {
          "bus_hv": "84_MVLV147628",
          "bus_lv": "84_MVLV147628_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV038579_Transformer": {
          "bus_hv": "84_MVLV038579",
          "bus_lv": "84_MVLV038579_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV090084_Transformer": {
          "bus_hv": "84_MVLV090084",
          "bus_lv": "84_MVLV090084_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV059292_Transformer": {
          "bus_hv": "84_MVLV059292",
          "bus_lv": "84_MVLV059292_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV093645_Transformer": {
          "bus_hv": "84_MVLV093645",
          "bus_lv": "84_MVLV093645_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV125653_Transformer": {
          "bus_hv": "84_MVLV125653",
          "bus_lv": "84_MVLV125653_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV081222_Transformer": {
          "bus_hv": "84_MVLV081222",
          "bus_lv": "84_MVLV081222_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV012731_Transformer": {
          "bus_hv": "84_MVLV012731",
          "bus_lv": "84_MVLV012731_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV115604_Transformer": {
          "bus_hv": "84_MVLV115604",
          "bus_lv": "84_MVLV115604_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV051363_Transformer": {
          "bus_hv": "84_MVLV051363",
          "bus_lv": "84_MVLV051363_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV151893_Transformer": {
          "bus_hv": "84_MVLV151893",
          "bus_lv": "84_MVLV151893_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV082043_Transformer": {
          "bus_hv": "84_MVLV082043",
          "bus_lv": "84_MVLV082043_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_2000kVA",
          "tap": 1.0
        },
        "84_MVLV051398_Transformer": {
          "bus_hv": "84_MVLV051398",
          "bus_lv": "84_MVLV051398_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV082029_Transformer": {
          "bus_hv": "84_MVLV082029",
          "bus_lv": "84_MVLV082029_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV079047_Transformer": {
          "bus_hv": "84_MVLV079047",
          "bus_lv": "84_MVLV079047_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV115418_Transformer": {
          "bus_hv": "84_MVLV115418",
          "bus_lv": "84_MVLV115418_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV149840_Transformer": {
          "bus_hv": "84_MVLV149840",
          "bus_lv": "84_MVLV149840_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV037757_Transformer": {
          "bus_hv": "84_MVLV037757",
          "bus_lv": "84_MVLV037757_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV037709_Transformer": {
          "bus_hv": "84_MVLV037709",
          "bus_lv": "84_MVLV037709_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV099249_Transformer": {
          "bus_hv": "84_MVLV099249",
          "bus_lv": "84_MVLV099249_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV054640_Transformer": {
          "bus_hv": "84_MVLV054640",
          "bus_lv": "84_MVLV054640_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV055006_Transformer": {
          "bus_hv": "84_MVLV055006",
          "bus_lv": "84_MVLV055006_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV050774_Transformer": {
          "bus_hv": "84_MVLV050774",
          "bus_lv": "84_MVLV050774_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV061419_Transformer": {
          "bus_hv": "84_MVLV061419",
          "bus_lv": "84_MVLV061419_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV004399_Transformer": {
          "bus_hv": "84_MVLV004399",
          "bus_lv": "84_MVLV004399_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV134003_Transformer": {
          "bus_hv": "84_MVLV134003",
          "bus_lv": "84_MVLV134003_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "84_MVLV081380_Transformer": {
          "bus_hv": "84_MVLV081380",
          "bus_lv": "84_MVLV081380_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV146593_Transformer": {
          "bus_hv": "84_MVLV146593",
          "bus_lv": "84_MVLV146593_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "84_MVLV129224_Transformer": {
          "bus_hv": "84_MVLV129224",
          "bus_lv": "84_MVLV129224_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "84_MVLV081993_Transformer": {
          "bus_hv": "84_MVLV081993",
          "bus_lv": "84_MVLV081993_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "84_MVLV154473_Transformer": {
          "bus_hv": "84_MVLV154473",
          "bus_lv": "84_MVLV154473_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV035352_Transformer": {
          "bus_hv": "84_MVLV035352",
          "bus_lv": "84_MVLV035352_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "84_MVLV037983_Transformer": {
          "bus_hv": "84_MVLV037983",
          "bus_lv": "84_MVLV037983_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "T_AL_70": {
          "id": "T_AL_70",
          "z_line": [
            [
              [
                0.4037714285714286,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.4037714285714286,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.4037714285714286,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.7066
              ]
            ],
            [
              [
                0.3522273637895779,
                0.2548374536831139,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.2548374536831139,
                0.3522273637895779,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.25483745368311206,
                0.25483745368311206,
                0.3522273637895779,
                0.2893513766541358
              ],
              [
                0.289351376654132,
                0.289351376654132,
                0.2893513766541358,
                0.3698082122812564
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                8.781378896642583e-08,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                8.78137889664258e-08,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                8.781650430080775e-08,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.543729345444604e-07
              ]
            ],
            [
              [
                3.249101321068935e-05,
                -2.0282388553771083e-06,
                -2.027732015397362e-06,
                -6.481595098308424e-06
              ],
              [
                -2.0282388553771032e-06,
                3.2491013210689335e-05,
                -2.0277320153973612e-06,
                -6.481595098308425e-06
              ],
              [
                -2.0277320153973633e-06,
                -2.02773201539736e-06,
                3.2491356407188983e-05,
                -6.4817663011923205e-06
              ],
              [
                -6.481595098308427e-06,
                -6.48159509830842e-06,
                -6.48176630119232e-06,
                5.8038190133924266e-05
              ]
            ]
          ],
          "ampacities": [
            187.0,
            187.0,
            187.0,
            187.0
          ],
          "line_type": "TWISTED",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "XLPE",
            "XLPE",
            "XLPE",
            "XLPE"
          ],
          "sections": [
            70.0,
            70.0,
            70.0,
            70.0
          ]
        },
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_100kVA": {
          "id": "FT_Standard_Standard_100kVA",
          "vg": "Dyn11",
          "sn": 100000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0344,
            0.053968879921673374
          ],
          "ym": [
            1.75e-07,
            -2.075970321988679e-06
          ],
          "i0": 0.025,
          "p0": 210,
          "psc": 2150,
          "vsc": 0.04
        },
        "FT_Standard_Standard_160kVA": {
          "id": "FT_Standard_Standard_160kVA",
          "vg": "Dyn11",
          "sn": 160000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.014687500000000001,
            0.037205877811845804
          ],
          "ym": [
            3.8333333333333335e-07,
            -3.0426140077242796e-06
          ],
          "i0": 0.023,
          "p0": 460,
          "psc": 2350,
          "vsc": 0.04
        },
        "FT_Standard_Standard_2000kVA": {
          "id": "FT_Standard_Standard_2000kVA",
          "vg": "Dyn11",
          "sn": 2000000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.00102,
            0.004690373119486337
          ],
          "ym": [
            2.2916666666666666e-06,
            -3.158363566258113e-05
          ],
          "i0": 0.019,
          "p0": 2750,
          "psc": 25500,
          "vsc": 0.06
        },
        "FT_Standard_Standard_250kVA": {
          "id": "FT_Standard_Standard_250kVA",
          "vg": "Dyn11",
          "sn": 250000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.008320000000000001,
            0.024210278808803505
          ],
          "ym": [
            5.416666666666667e-07,
            -4.341338759210368e-06
          ],
          "i0": 0.021,
          "p0": 650,
          "psc": 3250,
          "vsc": 0.04
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        },
        "FT_Standard_Standard_630kVA": {
          "id": "FT_Standard_Standard_630kVA",
          "vg": "Dyn11",
          "sn": 630000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0026203073822121444,
            0.009814977720841663
          ],
          "ym": [
            1.0833333333333335e-06,
            -9.387698806890263e-06
          ],
          "i0": 0.018,
          "p0": 1300,
          "psc": 6500,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 67
  }
}
