{
  "bus": {
    "93_GRIM5": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.553925812742376,
      "latitude": 43.26658104860586,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV10254": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.562055107878718,
      "latitude": 43.25808695104302,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV35709": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.56117262494215,
      "latitude": 43.256783413242196,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV16364": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.561079594006165,
      "latitude": 43.256805075859376,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV16626": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.55880215065871,
      "latitude": 43.255645675236366,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV73568": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.557546182398056,
      "latitude": 43.25453583527037,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV73764": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.557465174151984,
      "latitude": 43.25453194452102,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVBus14808": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.554949132941736,
      "latitude": 43.25024232976371,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV56998": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.554955997404143,
      "latitude": 43.25035418655878,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV56998_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.554955997404143,
      "latitude": 43.25035418655878,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus0869940": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.554863979442577,
      "latitude": 43.250117763559075,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869941": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.555098512093641,
      "latitude": 43.247627249134766,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869936": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.554969589777971,
      "latitude": 43.25022772348291,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869937": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.556121693659005,
      "latitude": 43.249874579957805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869938": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.556906735201868,
      "latitude": 43.24999205789735,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVBus14809": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.550918415993229,
      "latitude": 43.2453462374265,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV15583": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.551179344817585,
      "latitude": 43.24520211082871,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV15583_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.551179344817585,
      "latitude": 43.24520211082871,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus0869753": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.551297334437512,
      "latitude": 43.24519268659038,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869754": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.551225016135017,
      "latitude": 43.24523153380242,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869755": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.547545985832344,
      "latitude": 43.2458208557682,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869746": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.551170219579897,
      "latitude": 43.24518477847891,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869747": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.550302588566227,
      "latitude": 43.244163879342,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869748": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.550376884128323,
      "latitude": 43.24402770375856,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869749": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.551431136202047,
      "latitude": 43.24366016202716,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869750": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.549987036171391,
      "latitude": 43.24354277927085,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869751": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.549892681474138,
      "latitude": 43.24353799417233,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1427304": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.549856709390551,
      "latitude": 43.243548915774056,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1385110": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.549988293620769,
      "latitude": 43.24351731034881,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1385111": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.549982941776761,
      "latitude": 43.242743234651286,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1418957": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.550062527625862,
      "latitude": 43.24162135504962,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1418958": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.549470299057331,
      "latitude": 43.24140280074755,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV46943": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.542875019218533,
      "latitude": 43.236642874252915,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV71861": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.541667298965128,
      "latitude": 43.237194527121574,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVBus14810": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.531751796265596,
      "latitude": 43.23482891313398,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV11036": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.526704301621887,
      "latitude": 43.232548033249415,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVBus14812": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.525159394698998,
      "latitude": 43.230625876463435,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV66296": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.521386472267381,
      "latitude": 43.23264483102173,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV66296_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.521386472267381,
      "latitude": 43.23264483102173,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus0870080": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.521427323804996,
      "latitude": 43.232670952933546,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870081": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.523736991029846,
      "latitude": 43.23189389554235,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870062": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.521384356490875,
      "latitude": 43.23268216445755,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870063": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.521099540678635,
      "latitude": 43.232607563925,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870078": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.521077684375953,
      "latitude": 43.232630095554995,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1392505": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.52013697727285,
      "latitude": 43.23157752620591,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1392506": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.51915388627464,
      "latitude": 43.230653258752156,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870071": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.521053500369997,
      "latitude": 43.2327606917853,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870075": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.519618584734379,
      "latitude": 43.232687861781336,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870077": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.518952862449527,
      "latitude": 43.23169326859745,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870076": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.514843901295378,
      "latitude": 43.233262687476746,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870072": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.52244613082579,
      "latitude": 43.23446741332513,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870073": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.522400954830926,
      "latitude": 43.23568085169461,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870074": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.522984198226345,
      "latitude": 43.23483644958268,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870064": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.526827291534049,
      "latitude": 43.22848021343773,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870066": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.530621684071284,
      "latitude": 43.22709238886878,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870070": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.53072245288965,
      "latitude": 43.22687593421922,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870067": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.531234916069304,
      "latitude": 43.2277031334954,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870068": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.531927059469342,
      "latitude": 43.227685352356474,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870069": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.532500408622929,
      "latitude": 43.22728064745045,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870065": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.526942485337578,
      "latitude": 43.22818751928166,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVBus14813": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.511158471729792,
      "latitude": 43.23372329910951,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV66516": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.51049814266517,
      "latitude": 43.23352704510811,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV66516_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.51049814266517,
      "latitude": 43.23352704510811,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus0870085": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.510167098110611,
      "latitude": 43.233567826888795,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870086": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.510928656602381,
      "latitude": 43.233729557019366,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870087": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.510579357991778,
      "latitude": 43.23472386876948,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870088": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.511061124109754,
      "latitude": 43.233773312507864,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870090": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.512320164661485,
      "latitude": 43.235775957738255,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870089": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.511215890550571,
      "latitude": 43.2322230562154,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870091": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.50861957681734,
      "latitude": 43.23351822773587,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870092": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.508206473300256,
      "latitude": 43.23395133421781,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870093": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.507286825485456,
      "latitude": 43.23262109375587,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV10208": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.507704898631472,
      "latitude": 43.23775615409103,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV10208_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.507704898631472,
      "latitude": 43.23775615409103,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus0869688": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.507965146494667,
      "latitude": 43.23795379966433,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVBus14814": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.514323103314266,
      "latitude": 43.235257644088335,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV63037": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.514322678432474,
      "latitude": 43.23537732244497,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVBus14815": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.514332211214503,
      "latitude": 43.23526375032506,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVBus14816": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.518456990250554,
      "latitude": 43.23709939150192,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVBus14817": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.51517029994062,
      "latitude": 43.24601886227001,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV15818": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.514421323089182,
      "latitude": 43.24517685596675,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV15818_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.514421323089182,
      "latitude": 43.24517685596675,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus0869766": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.514464781977023,
      "latitude": 43.24517276373439,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869768": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.51431760048347,
      "latitude": 43.244938009040354,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869770": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.51207073414279,
      "latitude": 43.245325417264155,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869772": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.511804977767836,
      "latitude": 43.245564200284164,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869771": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.511701445100772,
      "latitude": 43.24520933425027,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869769": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.514157239811206,
      "latitude": 43.24320138268374,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869767": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.516133074451958,
      "latitude": 43.24541439606578,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV57286": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.518027663943394,
      "latitude": 43.249293399041605,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVBus14820": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.513479907498725,
      "latitude": 43.248441009245006,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV42039": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.507386527461805,
      "latitude": 43.251327561201585,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVBus14832": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.49403924749793,
      "latitude": 43.246153598369936,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVBus14838": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.494996152673985,
      "latitude": 43.24671241176498,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV15812": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.494614854104299,
      "latitude": 43.24706796712495,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV15812_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.494614854104299,
      "latitude": 43.24706796712495,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus0869760": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.494611504363741,
      "latitude": 43.24706777282709,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869762": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.494514607817049,
      "latitude": 43.24704462795021,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869761": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.496480130979151,
      "latitude": 43.247842095096054,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV20333": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.498162167764144,
      "latitude": 43.249606472244785,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV20333_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.498162167764144,
      "latitude": 43.249606472244785,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus0869795": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.498232134273685,
      "latitude": 43.24954585261566,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869797": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.498328048586206,
      "latitude": 43.24960342212585,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869798": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.501732565559406,
      "latitude": 43.24998221279513,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869799": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.494718842836561,
      "latitude": 43.24929517846476,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869805": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.494300326236782,
      "latitude": 43.25055347357175,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869807": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.493379842940151,
      "latitude": 43.250400904107856,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869806": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.49503566698167,
      "latitude": 43.250988659096755,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869800": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.49097059635822,
      "latitude": 43.24890092639322,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869803": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.488493419446917,
      "latitude": 43.24988004993501,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869804": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.491423015539809,
      "latitude": 43.24975664165607,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869801": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.489264903099119,
      "latitude": 43.24776789667178,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869802": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.488555816915118,
      "latitude": 43.24790851621056,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869796": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.498651634304816,
      "latitude": 43.24702550512131,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVBus14833": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.491332625751213,
      "latitude": 43.244740088446996,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVBus14834": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.489166684391827,
      "latitude": 43.24357868526656,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV63988": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.488394790496271,
      "latitude": 43.243948385009865,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV63988_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.488394790496271,
      "latitude": 43.243948385009865,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus0870029": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.488310435891507,
      "latitude": 43.243987599324846,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV58420": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.496924428333624,
      "latitude": 43.24179586324835,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVBus14839": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.498085495587477,
      "latitude": 43.24080225693881,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV01419": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.495289231712589,
      "latitude": 43.231741953654335,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV01419_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.495289231712589,
      "latitude": 43.231741953654335,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus0869685": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.493470719828434,
      "latitude": 43.23098629890861,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869686": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.489534233640442,
      "latitude": 43.230351539314285,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869679": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.495557964785773,
      "latitude": 43.23241068487829,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869680": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.495492170797859,
      "latitude": 43.2343660786557,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869681": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.496232409165048,
      "latitude": 43.23620816644242,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869682": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.494593110658875,
      "latitude": 43.236926314987464,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869683": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.497157948495732,
      "latitude": 43.238504607478944,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV58420_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.496924428333624,
      "latitude": 43.24179586324835,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus0869967": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.496654672797039,
      "latitude": 43.24163146389156,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869979": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.495766206289714,
      "latitude": 43.241741828416934,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869980": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.495492773512462,
      "latitude": 43.24084842797462,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869981": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.493158120806172,
      "latitude": 43.24086783505214,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869982": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.492612871111167,
      "latitude": 43.241005133035756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869983": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.493149269436544,
      "latitude": 43.24241415788728,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869968": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.498273649433923,
      "latitude": 43.241921299143726,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869969": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.49812979141153,
      "latitude": 43.24123174950929,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869970": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.499266486368765,
      "latitude": 43.24114375312392,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869971": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.497123390945962,
      "latitude": 43.2385516631766,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869972": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.500985045682959,
      "latitude": 43.24296111081614,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869973": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.503505851488616,
      "latitude": 43.24215582753162,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869974": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.506819727032648,
      "latitude": 43.24345529030194,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869975": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.507043883205085,
      "latitude": 43.244163482970706,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869976": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.508354368964483,
      "latitude": 43.24444749097907,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869977": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.507900704101202,
      "latitude": 43.244625634622,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869978": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.503537906538448,
      "latitude": 43.24083879267366,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVBus14835": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.48718788261615,
      "latitude": 43.242519399004635,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVBus14836": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.482646136439841,
      "latitude": 43.239678149173514,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVBus14837": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.476892721530046,
      "latitude": 43.23970465839645,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV25478": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.475957179447875,
      "latitude": 43.239802834468605,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV25478_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.475957179447875,
      "latitude": 43.239802834468605,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus0869813": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.475622098514301,
      "latitude": 43.23985631375268,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869819": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.475481131616107,
      "latitude": 43.244060403587525,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869814": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.474199517367038,
      "latitude": 43.24014293946085,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869818": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.473309630853244,
      "latitude": 43.24279827085993,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869815": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.47260738769478,
      "latitude": 43.239219095046145,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869817": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.472015199948526,
      "latitude": 43.23885332082007,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869816": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.472877096498616,
      "latitude": 43.23865942758978,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV27291": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.477214528809359,
      "latitude": 43.23709457645561,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV27291_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.477214528809359,
      "latitude": 43.23709457645561,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus0869848": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.475652462650005,
      "latitude": 43.23751876488342,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869850": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.4752675945056,
      "latitude": 43.2373535677169,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869849": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.474522807250627,
      "latitude": 43.23764700961323,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV10271": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.483314842469516,
      "latitude": 43.239341752304405,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV10271_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.483314842469516,
      "latitude": 43.239341752304405,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus0869716": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.483353141891623,
      "latitude": 43.23931397397457,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869718": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.483072062508787,
      "latitude": 43.23904417659376,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869719": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.483200089047419,
      "latitude": 43.23770474143218,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869721": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.48526114405514,
      "latitude": 43.236798308172716,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869722": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.485593904749068,
      "latitude": 43.2376016703764,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869723": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.486021139921006,
      "latitude": 43.23646837353867,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869720": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.480481700648712,
      "latitude": 43.23336245213917,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869717": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.484012518904081,
      "latitude": 43.238942922757175,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV12836": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.489518635208881,
      "latitude": 43.240281522466155,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV12836_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.489518635208881,
      "latitude": 43.240281522466155,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus0869727": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.489389147190884,
      "latitude": 43.24026275558387,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869728": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.487485426665877,
      "latitude": 43.23890566333524,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869732": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.486244297361655,
      "latitude": 43.23864271983567,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869729": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.491386202249312,
      "latitude": 43.237249114022035,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869730": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.488823500698182,
      "latitude": 43.234675399290595,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869731": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.493706446000956,
      "latitude": 43.23891036626689,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV10234": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.485635744077265,
      "latitude": 43.24309134217416,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV10234_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.485635744077265,
      "latitude": 43.24309134217416,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus0869694": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.48389357667902,
      "latitude": 43.24322685818047,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869695": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.483880527862268,
      "latitude": 43.24323278744923,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869697": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.484176660608464,
      "latitude": 43.24720892157084,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869698": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.48278652920704,
      "latitude": 43.2476507040542,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869696": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.4778167377848,
      "latitude": 43.24503618370184,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869692": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.486956149422745,
      "latitude": 43.24262406806304,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869690": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.48561772301855,
      "latitude": 43.24307649004337,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV51493": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.491432619529115,
      "latitude": 43.24465064442656,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV51493_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.491432619529115,
      "latitude": 43.24465064442656,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus0869904": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.491635952939272,
      "latitude": 43.2444608564128,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869905": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.491745004482887,
      "latitude": 43.24452295267332,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869906": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.492765402405726,
      "latitude": 43.24517743936395,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869907": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.493102960192418,
      "latitude": 43.24337775339638,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869901": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.491137441342708,
      "latitude": 43.244875142442304,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869902": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.490984991110176,
      "latitude": 43.244738368705995,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVBus14822": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.507344551521291,
      "latitude": 43.251347051209386,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVBus14825": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.493083200143471,
      "latitude": 43.24758377223173,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVBus14826": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.492897284262235,
      "latitude": 43.25064365969096,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVBus14827": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.492677859211265,
      "latitude": 43.25425220555411,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV60718": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.49267089844068,
      "latitude": 43.25459952981884,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV60718_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.49267089844068,
      "latitude": 43.25459952981884,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus0870013": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.492670702917397,
      "latitude": 43.25459682903488,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870021": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.497869563700007,
      "latitude": 43.25368685812631,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870014": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.492711279495189,
      "latitude": 43.2543397485773,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870017": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.493913955949601,
      "latitude": 43.25559495565207,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870018": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.493921940008791,
      "latitude": 43.25559470977984,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870019": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.492554419013027,
      "latitude": 43.25347943283053,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870020": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.493455761531215,
      "latitude": 43.252872958108824,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870015": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.48970074817275,
      "latitude": 43.25386593284923,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870016": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.489745247619976,
      "latitude": 43.254097841061494,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVBus14828": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.477948297786355,
      "latitude": 43.25417698418226,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV25483": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.476926386518755,
      "latitude": 43.25413466951939,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV25483_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.476926386518755,
      "latitude": 43.25413466951939,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus0869821": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.476836668827071,
      "latitude": 43.253741542320086,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869823": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.476369056590153,
      "latitude": 43.254149661788844,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869824": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.475617708127198,
      "latitude": 43.25419711052059,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869825": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.47405795353724,
      "latitude": 43.25423242854324,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869829": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.473552125789436,
      "latitude": 43.25403111595296,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869826": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.473691117900707,
      "latitude": 43.25474497016086,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869827": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.47330063415698,
      "latitude": 43.2559320707457,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869828": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.47237276609139,
      "latitude": 43.25485053650058,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869822": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.477338896524941,
      "latitude": 43.25328145675817,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV56831": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.468875082046962,
      "latitude": 43.255856527438375,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVBus14829": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.443081408905144,
      "latitude": 43.25564617648615,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV64866": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.445512878326267,
      "latitude": 43.261494419213435,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV64866_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.445512878326267,
      "latitude": 43.261494419213435,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus0870052": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.445517000294997,
      "latitude": 43.2615005779454,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870053": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.44566497391275,
      "latitude": 43.261340324271444,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870054": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.445844446262472,
      "latitude": 43.25903406670312,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870055": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.445345142320885,
      "latitude": 43.25880326619824,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870056": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.445063839504634,
      "latitude": 43.25936057737647,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870057": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.443810023481857,
      "latitude": 43.258934461969694,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870058": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.44423266274327,
      "latitude": 43.26456507058551,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV35482": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.435469282562671,
      "latitude": 43.257003877857564,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVBus14830": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.419910907371206,
      "latitude": 43.25593166852409,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVBus14831": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.403501881310607,
      "latitude": 43.23410371887533,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV21218": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.401124826852126,
      "latitude": 43.234368587835284,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV21218_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.401124826852126,
      "latitude": 43.234368587835284,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus0869811": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.401228817925434,
      "latitude": 43.23499567554813,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV42744": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.412180975112372,
      "latitude": 43.256406664104524,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV42744_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.412180975112372,
      "latitude": 43.256406664104524,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus0869884": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.410706373265668,
      "latitude": 43.25605552419769,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869885": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.410998899511553,
      "latitude": 43.255091760207705,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869886": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.40841544517398,
      "latitude": 43.25629250961465,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV35482_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.435469282562671,
      "latitude": 43.257003877857564,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus0869852": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.4358923437636,
      "latitude": 43.255919217422964,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV56831_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.468875082046962,
      "latitude": 43.255856527438375,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus0869930": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.468874067224134,
      "latitude": 43.25584755977023,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869931": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.464688566770219,
      "latitude": 43.25624278377714,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869932": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.47008513582781,
      "latitude": 43.2556298415039,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV63985": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.487065866791478,
      "latitude": 43.25097666976977,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV63985_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.487065866791478,
      "latitude": 43.25097666976977,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus0870027": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.487108855739775,
      "latitude": 43.250884950778875,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVBus14823": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.507983421708271,
      "latitude": 43.25176764900371,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVBus14824": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.513903393985403,
      "latitude": 43.254642909320665,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV64233": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.513951657945081,
      "latitude": 43.254603583726784,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV64233_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.513951657945081,
      "latitude": 43.254603583726784,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus0870049": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.513665446444893,
      "latitude": 43.25477913756278,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870050": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.513441431466412,
      "latitude": 43.25485595011578,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870042": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.514326353470532,
      "latitude": 43.254601399122414,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870043": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.515240347012293,
      "latitude": 43.254854086130244,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870046": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.514732291158126,
      "latitude": 43.254764784754684,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870047": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.514302326089543,
      "latitude": 43.25519622556719,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870044": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.515617845820984,
      "latitude": 43.25487431899752,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870045": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.516244152815423,
      "latitude": 43.254837553577175,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870040": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.513504174745172,
      "latitude": 43.25433899950357,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870036": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.516275734584935,
      "latitude": 43.255203190629366,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870038": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.51637337736388,
      "latitude": 43.25551609172814,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1365869": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.516442227937072,
      "latitude": 43.255582665279555,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1374127": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.516416929702658,
      "latitude": 43.255708973093135,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870037": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.515830820183485,
      "latitude": 43.2552242190151,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870033": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.51363127552898,
      "latitude": 43.25467766411783,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870034": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.512733878913004,
      "latitude": 43.25489481263672,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870031": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.513292207880326,
      "latitude": 43.25493131306847,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV42039_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.507386527461805,
      "latitude": 43.251327561201585,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus0869872": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.507443659341154,
      "latitude": 43.25126235850737,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869873": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.509548725135804,
      "latitude": 43.25012922864708,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869874": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.510291193542394,
      "latitude": 43.24972956290232,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869875": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.51195253545132,
      "latitude": 43.24981487298887,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869876": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.510932835826273,
      "latitude": 43.24926112362287,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869877": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.511608721687809,
      "latitude": 43.24908989103046,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1372212": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.512096430978652,
      "latitude": 43.24884721683107,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1372213": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.513899570552454,
      "latitude": 43.24856341621275,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869878": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.510346457653429,
      "latitude": 43.248865085394236,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869879": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.510439656623274,
      "latitude": 43.248346363265334,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869880": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.511350711675763,
      "latitude": 43.248273161908266,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869866": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.507489173966541,
      "latitude": 43.25154641892408,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869867": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.506708893374051,
      "latitude": 43.25302387776373,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869870": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.507572050551694,
      "latitude": 43.2558161922897,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869868": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.508048548776847,
      "latitude": 43.253959701104755,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869869": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.509346592880346,
      "latitude": 43.254254341031995,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869861": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.507328167712457,
      "latitude": 43.251268433695266,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869862": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.505326207879413,
      "latitude": 43.25068737228181,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869864": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.505995713327188,
      "latitude": 43.25031378247771,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869863": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.504904365236933,
      "latitude": 43.2501333886114,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869857": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.508222855113655,
      "latitude": 43.25197036288012,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869858": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.510887396468681,
      "latitude": 43.252824891075626,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869859": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.510924103506327,
      "latitude": 43.25284749865557,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1393151": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.511779396657349,
      "latitude": 43.253420021210026,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1393152": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.511794334214846,
      "latitude": 43.25342957252126,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1393153": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.511654336898209,
      "latitude": 43.254139936928716,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1359130": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.51115050241573,
      "latitude": 43.25285201191757,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1359131": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.51185750597388,
      "latitude": 43.252992302050856,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1359132": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.511881381083241,
      "latitude": 43.25298781123739,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1359133": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.511906117193472,
      "latitude": 43.252985680414746,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1359134": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.51368780897605,
      "latitude": 43.253009658557325,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1359135": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.514290351289192,
      "latitude": 43.2529825555743,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVBus14821": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.513426311318326,
      "latitude": 43.24852693507396,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV57286_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.518027663943394,
      "latitude": 43.249293399041605,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus0869949": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.517921355064528,
      "latitude": 43.24936043142327,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869950": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.51784635625537,
      "latitude": 43.24987784303927,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869951": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.517108408046773,
      "latitude": 43.25017023066388,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869954": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.516478817928483,
      "latitude": 43.2498861113496,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869952": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.516353589270826,
      "latitude": 43.250485962019106,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869953": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.515351219510357,
      "latitude": 43.2505044402246,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869955": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.517742665519894,
      "latitude": 43.25019533909164,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869956": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.518297048870076,
      "latitude": 43.25088043856727,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869957": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.518317140537474,
      "latitude": 43.25102750208611,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869958": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.518941499081284,
      "latitude": 43.25055547403857,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869959": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.518557553498212,
      "latitude": 43.25067248971606,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869960": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.517573492524688,
      "latitude": 43.24896778220207,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869965": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.517338782004363,
      "latitude": 43.249138733218956,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869961": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.517033294813526,
      "latitude": 43.24869944417163,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869962": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.516967647549543,
      "latitude": 43.24865951890822,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869963": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.516557114507123,
      "latitude": 43.24892621669191,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869964": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.516253747739149,
      "latitude": 43.24912044116762,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869943": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.518121671476746,
      "latitude": 43.2492268182544,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869944": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.517963721184856,
      "latitude": 43.248976721401284,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869945": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.518467226013709,
      "latitude": 43.24887690169822,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869946": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.518965279093954,
      "latitude": 43.24885839921738,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869947": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.519007006363338,
      "latitude": 43.24899744891699,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV49220": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.521091049374165,
      "latitude": 43.23841788754146,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVBus14818": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.522445209398396,
      "latitude": 43.23879993137093,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVBus14819": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.522939684027365,
      "latitude": 43.23895350520472,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV55320": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.523121696535509,
      "latitude": 43.240641103556854,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV25536": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.52130382311585,
      "latitude": 43.24252657577035,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV25536_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.52130382311585,
      "latitude": 43.24252657577035,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus0869842": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.521081522214612,
      "latitude": 43.24239694500078,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869843": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.520950229294443,
      "latitude": 43.242529810545875,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869844": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.520591797351276,
      "latitude": 43.242605323757104,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869845": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.519756061117445,
      "latitude": 43.24209291690837,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869846": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.519573582707565,
      "latitude": 43.241613910364386,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869831": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.521743714673788,
      "latitude": 43.242027135974425,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869840": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.521961472520799,
      "latitude": 43.242268696329305,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869832": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.521892173315873,
      "latitude": 43.24175123587526,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869837": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.521675120880094,
      "latitude": 43.24173226518897,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869838": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.521523950006507,
      "latitude": 43.24170363759387,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869839": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.521579580978563,
      "latitude": 43.241581708631735,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869833": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.52221788430531,
      "latitude": 43.24177246961787,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869834": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.522896489111305,
      "latitude": 43.24167422746435,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869835": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.523443197231495,
      "latitude": 43.241664711510914,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869836": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.52336486115956,
      "latitude": 43.24156668160668,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV55320_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.523121696535509,
      "latitude": 43.240641103556854,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus0869927": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.523270495463461,
      "latitude": 43.240653598008606,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869928": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.523411343418469,
      "latitude": 43.240852946683404,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869923": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.523310482860691,
      "latitude": 43.24016542421493,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869924": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.523691907260542,
      "latitude": 43.24010166534227,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869925": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.523889308185636,
      "latitude": 43.2404935869639,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869919": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.522653015418883,
      "latitude": 43.2409036854369,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869920": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.522577095502206,
      "latitude": 43.240503636451976,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869921": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.522741485175199,
      "latitude": 43.24038576547016,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869909": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.523541794284876,
      "latitude": 43.23997542628981,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869910": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.524297879726536,
      "latitude": 43.24025306580214,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869911": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.524670022146235,
      "latitude": 43.24009140806235,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869914": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.524006799647096,
      "latitude": 43.239631201631504,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869916": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.524748532766359,
      "latitude": 43.23943855478647,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869917": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.524766116942474,
      "latitude": 43.23939919631921,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1414053": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.524777659281455,
      "latitude": 43.23944439273288,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1414054": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.524943850981956,
      "latitude": 43.239633285511445,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869915": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.523410019576339,
      "latitude": 43.239377729466305,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869912": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.525382864179709,
      "latitude": 43.24040292945736,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869913": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.525539240405969,
      "latitude": 43.240488080446006,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV58424": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.524508663390595,
      "latitude": 43.238216452991516,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV58424_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.524508663390595,
      "latitude": 43.238216452991516,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus0870007": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.524099214790946,
      "latitude": 43.23832001642196,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870008": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.523781854162682,
      "latitude": 43.23827684181276,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870009": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.523449297835282,
      "latitude": 43.23826307871264,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870010": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.523489381936947,
      "latitude": 43.23787282593977,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869993": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.52604624662781,
      "latitude": 43.23694701696579,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869994": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.526278916228701,
      "latitude": 43.23697801108818,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869999": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.525801550590558,
      "latitude": 43.236495579074465,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870001": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.525075874948109,
      "latitude": 43.23605843142057,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870003": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.524662025011466,
      "latitude": 43.236683092276564,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870002": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.523211689035207,
      "latitude": 43.23495252849617,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870004": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.526476473493508,
      "latitude": 43.236115353820125,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870000": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.524495599912801,
      "latitude": 43.237285023878194,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869995": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.526593129914716,
      "latitude": 43.23931233839669,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869998": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.526931677160869,
      "latitude": 43.23928801315531,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869996": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.528223031734742,
      "latitude": 43.24028811073108,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869997": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.528150333053635,
      "latitude": 43.24069549406807,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870005": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.528952186654449,
      "latitude": 43.236953274881046,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869988": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.524723763661545,
      "latitude": 43.23834904694169,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869989": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.524904735347977,
      "latitude": 43.23802686769663,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869990": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.525372219458659,
      "latitude": 43.237464206268186,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869991": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.525442827421933,
      "latitude": 43.237097461581634,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869985": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.524579942031175,
      "latitude": 43.23817775486043,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869986": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.524504808330032,
      "latitude": 43.23787772468654,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV49220_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.521091049374165,
      "latitude": 43.23841788754146,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus0869896": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.521965466946936,
      "latitude": 43.23869293035946,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869897": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.523399242026072,
      "latitude": 43.23936647020035,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869888": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.521125293255979,
      "latitude": 43.23847572378441,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869893": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.518388562725005,
      "latitude": 43.237118970996995,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869894": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.517396982793497,
      "latitude": 43.23857037812876,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869889": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.521952016788758,
      "latitude": 43.238748674331205,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869890": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.521139860968368,
      "latitude": 43.24070128650728,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869891": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.52118211651518,
      "latitude": 43.24171634893413,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869892": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.520604607202385,
      "latitude": 43.240875303313146,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV63037_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.514322678432474,
      "latitude": 43.23537732244497,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus0870025": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.514200173722162,
      "latitude": 43.235350836945905,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVBus14811": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.527622850304367,
      "latitude": 43.23337852501713,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV21981": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.529489506059013,
      "latitude": 43.23327194224597,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV20339": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.526573747090801,
      "latitude": 43.23242404218133,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV13060": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 6.532368818306195,
      "latitude": 43.23426805464318,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV13060_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.532368818306195,
      "latitude": 43.23426805464318,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus0869744": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.532262670690206,
      "latitude": 43.23409313301363,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869734": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.532259967898749,
      "latitude": 43.23408612122886,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869735": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.532010090007768,
      "latitude": 43.2326017337885,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869742": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.533917180152823,
      "latitude": 43.23240692486844,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869736": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.531421734273201,
      "latitude": 43.23179697652625,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869737": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.530620297740525,
      "latitude": 43.23073269707743,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869738": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.53173355609926,
      "latitude": 43.2300819417119,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869740": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.532313488758386,
      "latitude": 43.23026761041934,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869739": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.532881562116867,
      "latitude": 43.22851597493918,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869741": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.528718173509899,
      "latitude": 43.22975629211089,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV71861_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.541667298965128,
      "latitude": 43.237194527121574,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus0870106": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.541381347192823,
      "latitude": 43.237512550886045,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870107": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.539946932677815,
      "latitude": 43.23873689148747,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870095": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.542597256457774,
      "latitude": 43.23603768388584,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870097": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.543335064969804,
      "latitude": 43.235482853701896,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870099": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.545717609520079,
      "latitude": 43.2360075491805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870100": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.54873419234121,
      "latitude": 43.236713957965726,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870102": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.549625925189516,
      "latitude": 43.23816409097507,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870101": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.549402554549833,
      "latitude": 43.237174733435715,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870103": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.549014260508319,
      "latitude": 43.235870703939476,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870104": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.545280373639491,
      "latitude": 43.23758131713159,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870098": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.546870542265191,
      "latitude": 43.233405668910926,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870096": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.541263565393796,
      "latitude": 43.23510421699476,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV73568_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.557546182398056,
      "latitude": 43.25453583527037,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus0870139": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.557483203022212,
      "latitude": 43.25448647921437,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870137": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.557476927192418,
      "latitude": 43.25454110198962,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870131": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.558523077919114,
      "latitude": 43.254645219736275,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870132": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.558628165345095,
      "latitude": 43.25415728315488,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870133": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.559016451788334,
      "latitude": 43.25422563867836,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870134": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.559143475850219,
      "latitude": 43.25417310085205,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870135": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.559136875789949,
      "latitude": 43.25283222838957,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870126": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.559168265494908,
      "latitude": 43.25558000013835,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870127": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.55929504111521,
      "latitude": 43.25569961736958,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870128": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.559797876712214,
      "latitude": 43.25618728706141,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870129": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.56045007476274,
      "latitude": 43.256764879960414,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870121": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.556951501350867,
      "latitude": 43.25421372313827,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870122": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.556358443354386,
      "latitude": 43.25366153203862,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870123": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.556091300676007,
      "latitude": 43.25379299381393,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870124": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.555767216339614,
      "latitude": 43.25405406023638,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870119": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.558285706393312,
      "latitude": 43.25479983067556,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870116": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.556394451409956,
      "latitude": 43.25356120073148,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870117": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.555024690207815,
      "latitude": 43.25251682223122,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870114": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.556192005916477,
      "latitude": 43.25353460613414,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870111": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.555950132893057,
      "latitude": 43.25319331730493,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870112": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.555893842903051,
      "latitude": 43.25321283103897,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0870109": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.557557826604324,
      "latitude": 43.25454351229818,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV16364_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.561079594006165,
      "latitude": 43.256805075859376,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus0869789": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.561214933265178,
      "latitude": 43.25690060815741,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869790": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.561228148934918,
      "latitude": 43.25769466287553,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869792": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.561588181061703,
      "latitude": 43.25790467417257,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869793": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.56166450576222,
      "latitude": 43.25793786458677,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869791": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.561152230875718,
      "latitude": 43.25764975844218,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869785": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.561189116550691,
      "latitude": 43.25690864168855,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869786": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.560878337852881,
      "latitude": 43.25709682832904,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869787": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.561126496663934,
      "latitude": 43.25763449218,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869782": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.561174260561916,
      "latitude": 43.25690250398548,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869783": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.560367456421384,
      "latitude": 43.25725352044584,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869776": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.561159034545003,
      "latitude": 43.25689936825108,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869777": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.560887090811458,
      "latitude": 43.25699995087023,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869780": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.560495488566786,
      "latitude": 43.25677939984887,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869778": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.560558756271227,
      "latitude": 43.25694286807485,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869779": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.560507037675356,
      "latitude": 43.256908754843614,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV10254_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.562055107878718,
      "latitude": 43.25808695104302,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus0869712": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.561745826878814,
      "latitude": 43.25772630332618,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869709": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.562921032732644,
      "latitude": 43.25868877396996,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869710": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.562953923505083,
      "latitude": 43.25862765086445,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869707": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.562287937624405,
      "latitude": 43.258474701652666,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869703": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.562060993060311,
      "latitude": 43.25804798204682,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869704": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.56173391338587,
      "latitude": 43.257531986034955,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869705": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.56091368283556,
      "latitude": 43.25711521717488,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869700": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.562067714539755,
      "latitude": 43.25805583421881,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus0869701": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 6.564485415459445,
      "latitude": 43.25871884441206,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    }
  },
  "linecode": {
    "O_AM_148": {
      "source": "import",
      "i_max": [
        357.0,
        357.0,
        357.0
      ],
      "R_series_1_1": 0.00024301293330000002,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.00024301293330000002,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.00024301293330000002,
      "X_series_1_1": 0.0003287057245,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003287057245,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003287057245,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.7517999999999999e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.7517999999999999e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.7517999999999999e-09,
      "B_to_1_1": 1.7517999999999999e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.7517999999999999e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.7517999999999999e-09
    },
    "O_AM_54": {
      "source": "import",
      "i_max": [
        193.0,
        193.0,
        193.0
      ],
      "R_series_1_1": 0.0006988268,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0006988268,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0006988268,
      "X_series_1_1": 0.0003603801484,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003603801484,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003603801484,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.5908000000000001e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.5908000000000001e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.5908000000000001e-09,
      "B_to_1_1": 1.5908000000000001e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.5908000000000001e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.5908000000000001e-09
    },
    "T_AL_70": {
      "source": "import",
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ],
      "R_series_1_1": 0.0004037714285714286,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0004037714285714286,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0004037714285714286,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0007066,
      "X_series_1_1": 0.00035222736378957793,
      "X_series_1_2": 0.0002548374536831139,
      "X_series_1_3": 0.0002548374536831121,
      "X_series_1_4": 0.000289351376654132,
      "X_series_2_1": 0.0002548374536831139,
      "X_series_2_2": 0.00035222736378957793,
      "X_series_2_3": 0.0002548374536831121,
      "X_series_2_4": 0.000289351376654132,
      "X_series_3_1": 0.0002548374536831121,
      "X_series_3_2": 0.0002548374536831121,
      "X_series_3_3": 0.00035222736378957793,
      "X_series_3_4": 0.0002893513766541358,
      "X_series_4_1": 0.000289351376654132,
      "X_series_4_2": 0.000289351376654132,
      "X_series_4_3": 0.0002893513766541358,
      "X_series_4_4": 0.0003698082122812564,
      "G_from_1_1": 4.390689448321292e-11,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 4.39068944832129e-11,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 4.390825215040388e-11,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 7.71864672722302e-11,
      "G_to_1_1": 4.390689448321292e-11,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 4.39068944832129e-11,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 4.390825215040388e-11,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 7.71864672722302e-11,
      "B_from_1_1": 1.6245506605344676e-08,
      "B_from_1_2": -1.0141194276885542e-09,
      "B_from_1_3": -1.0138660076986811e-09,
      "B_from_1_4": -3.240797549154212e-09,
      "B_from_2_1": -1.0141194276885517e-09,
      "B_from_2_2": 1.624550660534467e-08,
      "B_from_2_3": -1.0138660076986807e-09,
      "B_from_2_4": -3.2407975491542122e-09,
      "B_from_3_1": -1.0138660076986817e-09,
      "B_from_3_2": -1.01386600769868e-09,
      "B_from_3_3": 1.6245678203594492e-08,
      "B_from_3_4": -3.2408831505961605e-09,
      "B_from_4_1": -3.240797549154214e-09,
      "B_from_4_2": -3.2407975491542097e-09,
      "B_from_4_3": -3.24088315059616e-09,
      "B_from_4_4": 2.9019095066962134e-08,
      "B_to_1_1": 1.6245506605344676e-08,
      "B_to_1_2": -1.0141194276885542e-09,
      "B_to_1_3": -1.0138660076986811e-09,
      "B_to_1_4": -3.240797549154212e-09,
      "B_to_2_1": -1.0141194276885517e-09,
      "B_to_2_2": 1.624550660534467e-08,
      "B_to_2_3": -1.0138660076986807e-09,
      "B_to_2_4": -3.2407975491542122e-09,
      "B_to_3_1": -1.0138660076986817e-09,
      "B_to_3_2": -1.01386600769868e-09,
      "B_to_3_3": 1.6245678203594492e-08,
      "B_to_3_4": -3.2408831505961605e-09,
      "B_to_4_1": -3.240797549154214e-09,
      "B_to_4_2": -3.2407975491542097e-09,
      "B_to_4_3": -3.24088315059616e-09,
      "B_to_4_4": 2.9019095066962134e-08
    },
    "U_AL_150": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.000206,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.000206,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.000206,
      "X_series_1_1": 9.60502777e-05,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 9.60502777e-05,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 9.60502777e-05,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.70617e-08,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.70617e-08,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.70617e-08,
      "B_to_1_1": 1.70617e-08,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.70617e-08,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.70617e-08
    },
    "U_AL_150_lv": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.0001884266666666667,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0001884266666666667,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0001884266666666667,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0004037714285714286,
      "X_series_1_1": 0.00032828402789137305,
      "X_series_1_2": 0.00023241381875588728,
      "X_series_1_3": 0.0002106379578409967,
      "X_series_1_4": 0.0002324138187558867,
      "X_series_2_1": 0.00023241381875588728,
      "X_series_2_2": 0.00032828402789137305,
      "X_series_2_3": 0.0002324138187558867,
      "X_series_2_4": 0.0002106379578409967,
      "X_series_3_1": 0.0002106379578409967,
      "X_series_3_2": 0.0002324138187558867,
      "X_series_3_3": 0.00032828402789137305,
      "X_series_3_4": 0.00023241381875588728,
      "X_series_4_1": 0.0002324138187558867,
      "X_series_4_2": 0.0002106379578409967,
      "X_series_4_3": 0.00023241381875588728,
      "X_series_4_4": 0.00035222736378957793,
      "G_from_1_1": 1.1109347612019391e-08,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 1.1466683163411936e-08,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 1.1109347612019378e-08,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 8.490541503176867e-09,
      "G_to_1_1": 1.1109347612019391e-08,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 1.1466683163411936e-08,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 1.1109347612019378e-08,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 8.490541503176867e-09,
      "B_from_1_1": 1.5701214301460101e-07,
      "B_from_1_2": -2.098129633427208e-08,
      "B_from_1_3": -1.0057907446863812e-08,
      "B_from_1_4": -1.4879463113271224e-08,
      "B_from_2_1": -2.0981296334272083e-08,
      "B_from_2_2": 1.6279517636643106e-07,
      "B_from_2_3": -2.0981296334271685e-08,
      "B_from_2_4": -6.165752063767928e-09,
      "B_from_3_1": -1.0057907446863815e-08,
      "B_from_3_2": -2.0981296334271685e-08,
      "B_from_3_3": 1.5701214301460078e-07,
      "B_from_3_4": -1.4879463113271525e-08,
      "B_from_4_1": -1.4879463113271224e-08,
      "B_from_4_2": -6.165752063767927e-09,
      "B_from_4_3": -1.4879463113271525e-08,
      "B_from_4_4": 1.2083009332207935e-07,
      "B_to_1_1": 1.5701214301460101e-07,
      "B_to_1_2": -2.098129633427208e-08,
      "B_to_1_3": -1.0057907446863812e-08,
      "B_to_1_4": -1.4879463113271224e-08,
      "B_to_2_1": -2.0981296334272083e-08,
      "B_to_2_2": 1.6279517636643106e-07,
      "B_to_2_3": -2.0981296334271685e-08,
      "B_to_2_4": -6.165752063767928e-09,
      "B_to_3_1": -1.0057907446863815e-08,
      "B_to_3_2": -2.0981296334271685e-08,
      "B_to_3_3": 1.5701214301460078e-07,
      "B_to_3_4": -1.4879463113271525e-08,
      "B_to_4_1": -1.4879463113271224e-08,
      "B_to_4_2": -6.165752063767927e-09,
      "B_to_4_3": -1.4879463113271525e-08,
      "B_to_4_4": 1.2083009332207935e-07
    }
  },
  "line": {
    "93_168775": {
      "bus_from": "93_GRIM5",
      "bus_to": "93_MVLV10254",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 2550.8253074348304,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_179685": {
      "bus_from": "93_MVLV10254",
      "bus_to": "93_MVLV35709",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 185.3248816048953,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_192839": {
      "bus_from": "93_MVLV35709",
      "bus_to": "93_MVLV16364",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 5.823658486777122,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_168166": {
      "bus_from": "93_MVLV16364",
      "bus_to": "93_MVLV16626",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 305.67022248399485,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_156596": {
      "bus_from": "93_MVLV16626",
      "bus_to": "93_MVLV73568",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 214.90838979657784,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_103564": {
      "bus_from": "93_MVLV73568",
      "bus_to": "93_MVLV73764",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 10.773252934901784,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_125962": {
      "bus_from": "93_MVLV73764",
      "bus_to": "93_MVBus14808",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 583.7168112725584,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_79520": {
      "bus_from": "93_MVBus14808",
      "bus_to": "93_MVLV56998",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 11.181546495791522,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1061980": {
      "bus_from": "93_MVLV56998_LV",
      "bus_to": "93_LVBus0869940",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.088221182155564,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0205257": {
      "bus_from": "93_LVBus0869940",
      "bus_to": "93_LVBus0869941",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 290.19771810773767,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0810710": {
      "bus_from": "93_MVLV56998_LV",
      "bus_to": "93_LVBus0869936",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.088782111877528,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0942076": {
      "bus_from": "93_LVBus0869936",
      "bus_to": "93_LVBus0869937",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 123.89880129719423,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0427093": {
      "bus_from": "93_LVBus0869937",
      "bus_to": "93_LVBus0869938",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 104.97000352376094,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_158098": {
      "bus_from": "93_MVBus14808",
      "bus_to": "93_MVBus14809",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 672.362921169427,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_61148": {
      "bus_from": "93_MVBus14809",
      "bus_to": "93_MVLV15583",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 31.247609300247387,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0857429": {
      "bus_from": "93_MVLV15583_LV",
      "bus_to": "93_LVBus0869753",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.501676733574268,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0389715": {
      "bus_from": "93_LVBus0869753",
      "bus_to": "93_LVBus0869754",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 7.288567123470128,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0131604": {
      "bus_from": "93_LVBus0869754",
      "bus_to": "93_LVBus0869755",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 312.8434041928233,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0657856": {
      "bus_from": "93_MVLV15583_LV",
      "bus_to": "93_LVBus0869746",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.7761023407688339,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1118987": {
      "bus_from": "93_LVBus0869746",
      "bus_to": "93_LVBus0869747",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 144.11548768173017,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0715109": {
      "bus_from": "93_LVBus0869747",
      "bus_to": "93_LVBus0869748",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.11799975983418,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0868945": {
      "bus_from": "93_LVBus0869748",
      "bus_to": "93_LVBus0869749",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 94.86201735463459,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0689633": {
      "bus_from": "93_LVBus0869748",
      "bus_to": "93_LVBus0869750",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.42415114122753,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1069902": {
      "bus_from": "93_LVBus0869750",
      "bus_to": "93_LVBus0869751",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.48299839779091,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0778919": {
      "bus_from": "93_LVBus0869751",
      "bus_to": "93_LVBus1427304",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.0792260298336884,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0550330": {
      "bus_from": "93_LVBus0869751",
      "bus_to": "93_LVBus1385110",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.13691129461911,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0558686": {
      "bus_from": "93_LVBus1385110",
      "bus_to": "93_LVBus1385111",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 85.91269860543588,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1088209": {
      "bus_from": "93_LVBus1385111",
      "bus_to": "93_LVBus1418957",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 143.4100825174764,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0966186": {
      "bus_from": "93_LVBus1418957",
      "bus_to": "93_LVBus1418958",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.03050040430218,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_117101": {
      "bus_from": "93_MVBus14809",
      "bus_to": "93_MVLV46943",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1559.515620627662,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_143630": {
      "bus_from": "93_MVLV46943",
      "bus_to": "93_MVLV71861",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 129.2360083907089,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_118028": {
      "bus_from": "93_MVLV71861",
      "bus_to": "93_MVBus14810",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1018.6262094370351,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_128474": {
      "bus_from": "93_MVBus14810",
      "bus_to": "93_MVLV11036",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 509.573127477118,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_114600": {
      "bus_from": "93_MVLV11036",
      "bus_to": "93_MVBus14812",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 273.66630913491025,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_68001": {
      "bus_from": "93_MVBus14812",
      "bus_to": "93_MVLV66296",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 390.8810033184871,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0450114": {
      "bus_from": "93_MVLV66296_LV",
      "bus_to": "93_LVBus0870080",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.152843984864753,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0337848": {
      "bus_from": "93_LVBus0870080",
      "bus_to": "93_LVBus0870081",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 248.48090972671358,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch1156396": {
      "bus_from": "93_MVLV66296_LV",
      "bus_to": "93_LVBus0870062",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.9855655018526606,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0271336": {
      "bus_from": "93_LVBus0870062",
      "bus_to": "93_LVBus0870063",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.5760041746832,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0623971": {
      "bus_from": "93_LVBus0870063",
      "bus_to": "93_LVBus0870078",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.873397140884281,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0751705": {
      "bus_from": "93_LVBus0870078",
      "bus_to": "93_LVBus1392505",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 141.2997349471581,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0446794": {
      "bus_from": "93_LVBus1392505",
      "bus_to": "93_LVBus1392506",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 132.78389040045545,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0298773": {
      "bus_from": "93_LVBus0870063",
      "bus_to": "93_LVBus0870071",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 17.418338774717274,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0288436": {
      "bus_from": "93_LVBus0870071",
      "bus_to": "93_LVBus0870075",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 160.95043573299873,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0291898": {
      "bus_from": "93_LVBus0870075",
      "bus_to": "93_LVBus0870077",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 131.2844061080216,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0015809": {
      "bus_from": "93_LVBus0870075",
      "bus_to": "93_LVBus0870076",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 435.5734255527401,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0077280": {
      "bus_from": "93_LVBus0870071",
      "bus_to": "93_LVBus0870072",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 220.7942874222597,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0169211": {
      "bus_from": "93_LVBus0870072",
      "bus_to": "93_LVBus0870073",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 134.86163603695525,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0165758": {
      "bus_from": "93_LVBus0870072",
      "bus_to": "93_LVBus0870074",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.92689555032116,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0169214": {
      "bus_from": "93_LVBus0870063",
      "bus_to": "93_LVBus0870064",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 777.617757315797,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0406643": {
      "bus_from": "93_LVBus0870064",
      "bus_to": "93_LVBus0870066",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 354.709541013246,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0369081": {
      "bus_from": "93_LVBus0870066",
      "bus_to": "93_LVBus0870070",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.402766059475187,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0288433": {
      "bus_from": "93_LVBus0870066",
      "bus_to": "93_LVBus0870067",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 84.17719567936268,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0703665": {
      "bus_from": "93_LVBus0870067",
      "bus_to": "93_LVBus0870068",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.263886135559915,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0497233": {
      "bus_from": "93_LVBus0870068",
      "bus_to": "93_LVBus0870069",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.73877608795199,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0268129": {
      "bus_from": "93_LVBus0870064",
      "bus_to": "93_LVBus0870065",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.83729829889807,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_100098": {
      "bus_from": "93_MVBus14812",
      "bus_to": "93_MVBus14813",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1968.9017092115396,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_5759": {
      "bus_from": "93_MVBus14813",
      "bus_to": "93_MVLV66516",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 56.92001331181953,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "93_LVBranch0038226": {
      "bus_from": "93_MVLV66516_LV",
      "bus_to": "93_LVBus0870085",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.341745706490517,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0326578": {
      "bus_from": "93_LVBus0870085",
      "bus_to": "93_LVBus0870086",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.41892536589715,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0263971": {
      "bus_from": "93_LVBus0870086",
      "bus_to": "93_LVBus0870087",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 114.05113732801543,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0174074": {
      "bus_from": "93_LVBus0870086",
      "bus_to": "93_LVBus0870088",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 11.807567581382505,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0188133": {
      "bus_from": "93_LVBus0870088",
      "bus_to": "93_LVBus0870090",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 268.59688401952656,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0174031": {
      "bus_from": "93_LVBus0870088",
      "bus_to": "93_LVBus0870089",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 174.9401956286869,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0048923": {
      "bus_from": "93_LVBus0870085",
      "bus_to": "93_LVBus0870091",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 126.80061931727668,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0254009": {
      "bus_from": "93_LVBus0870091",
      "bus_to": "93_LVBus0870092",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.66498221772182,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0217305": {
      "bus_from": "93_LVBus0870091",
      "bus_to": "93_LVBus0870093",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 149.6844742174707,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_39828": {
      "bus_from": "93_MVBus14813",
      "bus_to": "93_MVLV10208",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 527.4851741277442,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "93_LVBranch1103342": {
      "bus_from": "93_MVLV10208_LV",
      "bus_to": "93_LVBus0869688",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.377297750127433,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_25100": {
      "bus_from": "93_MVBus14813",
      "bus_to": "93_MVBus14814",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 308.8501287711025,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "93_127246": {
      "bus_from": "93_MVBus14814",
      "bus_to": "93_MVLV63037",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 14.214545196707581,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_148147": {
      "bus_from": "93_MVLV63037",
      "bus_to": "93_MVBus14815",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 14.855754511481427,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_54307": {
      "bus_from": "93_MVBus14815",
      "bus_to": "93_MVBus14816",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 398.80771293839666,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "93_47489": {
      "bus_from": "93_MVBus14816",
      "bus_to": "93_MVBus14817",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 1054.699007755711,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "93_47491": {
      "bus_from": "93_MVBus14817",
      "bus_to": "93_MVLV15818",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 112.07674911107694,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "93_LVBranch0037260": {
      "bus_from": "93_MVLV15818_LV",
      "bus_to": "93_LVBus0869766",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 2.431580556109483,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0060812": {
      "bus_from": "93_LVBus0869766",
      "bus_to": "93_LVBus0869768",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.69933969702891,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0375087": {
      "bus_from": "93_LVBus0869768",
      "bus_to": "93_LVBus0869770",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 189.8576714385557,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0413307": {
      "bus_from": "93_LVBus0869770",
      "bus_to": "93_LVBus0869772",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.19936074397771,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0062759": {
      "bus_from": "93_LVBus0869770",
      "bus_to": "93_LVBus0869771",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.64734241042299,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0138464": {
      "bus_from": "93_LVBus0869768",
      "bus_to": "93_LVBus0869769",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 194.2581213629133,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0010441": {
      "bus_from": "93_LVBus0869766",
      "bus_to": "93_LVBus0869767",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 187.44248918434516,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_161426": {
      "bus_from": "93_MVBus14817",
      "bus_to": "93_MVLV57286",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 452.77974700089555,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_143227": {
      "bus_from": "93_MVLV57286",
      "bus_to": "93_MVBus14820",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 430.314038628026,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_184805": {
      "bus_from": "93_MVBus14820",
      "bus_to": "93_MVLV42039",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 650.2312484313045,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_181794": {
      "bus_from": "93_MVLV42039",
      "bus_to": "93_MVBus14832",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1269.624787046994,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_7609": {
      "bus_from": "93_MVBus14832",
      "bus_to": "93_MVBus14838",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 99.46760554191229,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "93_7702": {
      "bus_from": "93_MVBus14838",
      "bus_to": "93_MVLV15812",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 50.058346972115864,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "93_LVBranch1216351": {
      "bus_from": "93_MVLV15812_LV",
      "bus_to": "93_LVBus0869760",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.1257385050012826,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0580165": {
      "bus_from": "93_LVBus0869760",
      "bus_to": "93_LVBus0869762",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.877416880056042,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0390537": {
      "bus_from": "93_LVBus0869760",
      "bus_to": "93_LVBus0869761",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 175.988259311669,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_10124": {
      "bus_from": "93_MVBus14838",
      "bus_to": "93_MVLV20333",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 460.1580247200262,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "93_LVBranch0048931": {
      "bus_from": "93_MVLV20333_LV",
      "bus_to": "93_LVBus0869795",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 9.485559973225103,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0340396": {
      "bus_from": "93_LVBus0869795",
      "bus_to": "93_LVBus0869797",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 10.0786210876637,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0131818": {
      "bus_from": "93_LVBus0869797",
      "bus_to": "93_LVBus0869798",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 279.6647724192063,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0085416": {
      "bus_from": "93_LVBus0869797",
      "bus_to": "93_LVBus0869799",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 295.0985457561511,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0366516": {
      "bus_from": "93_LVBus0869799",
      "bus_to": "93_LVBus0869805",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 147.9957678219339,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0084952": {
      "bus_from": "93_LVBus0869805",
      "bus_to": "93_LVBus0869807",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 76.64915126632376,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0047347": {
      "bus_from": "93_LVBus0869805",
      "bus_to": "93_LVBus0869806",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 105.27143509697838,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0117382": {
      "bus_from": "93_LVBus0869799",
      "bus_to": "93_LVBus0869800",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 307.53321414170244,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0251144": {
      "bus_from": "93_LVBus0869800",
      "bus_to": "93_LVBus0869803",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 228.69872966511699,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0205410": {
      "bus_from": "93_LVBus0869800",
      "bus_to": "93_LVBus0869804",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 101.92066490054799,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0085417": {
      "bus_from": "93_LVBus0869800",
      "bus_to": "93_LVBus0869801",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 187.17224689146636,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0282943": {
      "bus_from": "93_LVBus0869801",
      "bus_to": "93_LVBus0869802",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.66811157343892,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0157982": {
      "bus_from": "93_LVBus0869795",
      "bus_to": "93_LVBus0869796",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 282.37214477875006,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_28057": {
      "bus_from": "93_MVBus14832",
      "bus_to": "93_MVBus14833",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 270.2096334970858,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "93_41381": {
      "bus_from": "93_MVBus14833",
      "bus_to": "93_MVBus14834",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 218.15943155868928,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "93_19006": {
      "bus_from": "93_MVBus14834",
      "bus_to": "93_MVLV63988",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 75.67898692154453,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "93_LVBranch0577876": {
      "bus_from": "93_MVLV63988_LV",
      "bus_to": "93_LVBus0870029",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.624051721693955,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_19005": {
      "bus_from": "93_MVBus14834",
      "bus_to": "93_MVLV58420",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 730.3501358838831,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "93_28060": {
      "bus_from": "93_MVLV58420",
      "bus_to": "93_MVBus14839",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 216.7783694395045,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "93_190361": {
      "bus_from": "93_MVBus14839",
      "bus_to": "93_MVLV01419",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1455.1448577085162,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0450569": {
      "bus_from": "93_MVLV01419_LV",
      "bus_to": "93_LVBus0869685",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 214.16801538160976,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0544692": {
      "bus_from": "93_LVBus0869685",
      "bus_to": "93_LVBus0869686",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 356.1774246775193,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0803495": {
      "bus_from": "93_MVLV01419_LV",
      "bus_to": "93_LVBus0869679",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 88.969942827479,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1216297": {
      "bus_from": "93_LVBus0869679",
      "bus_to": "93_LVBus0869680",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 230.27340154762214,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0023606": {
      "bus_from": "93_LVBus0869680",
      "bus_to": "93_LVBus0869681",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 213.41816935749847,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0298841": {
      "bus_from": "93_LVBus0869681",
      "bus_to": "93_LVBus0869682",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 166.12080278424395,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0150778": {
      "bus_from": "93_LVBus0869681",
      "bus_to": "93_LVBus0869683",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 265.9743186136952,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0155158": {
      "bus_from": "93_MVLV58420_LV",
      "bus_to": "93_LVBus0869967",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.069445166991457,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0253629": {
      "bus_from": "93_LVBus0869967",
      "bus_to": "93_LVBus0869979",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.5937722868904,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0217144": {
      "bus_from": "93_LVBus0869979",
      "bus_to": "93_LVBus0869980",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 108.8574546517516,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0217143": {
      "bus_from": "93_LVBus0869979",
      "bus_to": "93_LVBus0869981",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 233.03560926334922,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0116077": {
      "bus_from": "93_LVBus0869981",
      "bus_to": "93_LVBus0869982",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.839345614525335,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0049426": {
      "bus_from": "93_LVBus0869981",
      "bus_to": "93_LVBus0869983",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 171.796073517882,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0211947": {
      "bus_from": "93_LVBus0869967",
      "bus_to": "93_LVBus0869968",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 137.31673485678112,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0193854": {
      "bus_from": "93_LVBus0869968",
      "bus_to": "93_LVBus0869969",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.4931313681644,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0416362": {
      "bus_from": "93_LVBus0869969",
      "bus_to": "93_LVBus0869970",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 92.84001280741006,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0365466": {
      "bus_from": "93_LVBus0869969",
      "bus_to": "93_LVBus0869971",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 308.76747413266645,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0039336": {
      "bus_from": "93_LVBus0869968",
      "bus_to": "93_LVBus0869972",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 248.67894570114376,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0346739": {
      "bus_from": "93_LVBus0869972",
      "bus_to": "93_LVBus0869973",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 229.00572923535287,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0326404": {
      "bus_from": "93_LVBus0869973",
      "bus_to": "93_LVBus0869974",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 323.1784331158427,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0346746": {
      "bus_from": "93_LVBus0869974",
      "bus_to": "93_LVBus0869975",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.77412458434684,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0272516": {
      "bus_from": "93_LVBus0869974",
      "bus_to": "93_LVBus0869976",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 204.15723565666073,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch1189245": {
      "bus_from": "93_LVBus0869976",
      "bus_to": "93_LVBus0869977",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.64566694581128,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0205404": {
      "bus_from": "93_LVBus0869973",
      "bus_to": "93_LVBus0869978",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 146.3423662579911,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_19004": {
      "bus_from": "93_MVBus14834",
      "bus_to": "93_MVBus14835",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 199.20013296917588,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "93_9609": {
      "bus_from": "93_MVBus14835",
      "bus_to": "93_MVBus14836",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 486.3289802363125,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "93_21857": {
      "bus_from": "93_MVBus14836",
      "bus_to": "93_MVBus14837",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 475.8499497728108,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "93_9453": {
      "bus_from": "93_MVBus14837",
      "bus_to": "93_MVLV25478",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 75.3469532216707,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "93_LVBranch0376198": {
      "bus_from": "93_MVLV25478_LV",
      "bus_to": "93_LVBus0869813",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.36101045550187,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0145852": {
      "bus_from": "93_LVBus0869813",
      "bus_to": "93_LVBus0869819",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 603.9127489638006,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0056865": {
      "bus_from": "93_LVBus0869813",
      "bus_to": "93_LVBus0869814",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 119.8537123806163,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0171253": {
      "bus_from": "93_LVBus0869814",
      "bus_to": "93_LVBus0869818",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 303.72575664894117,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0111152": {
      "bus_from": "93_LVBus0869814",
      "bus_to": "93_LVBus0869815",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 165.0983091735165,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0360982": {
      "bus_from": "93_LVBus0869815",
      "bus_to": "93_LVBus0869817",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.96773797678833,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0188783": {
      "bus_from": "93_LVBus0869815",
      "bus_to": "93_LVBus0869816",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.92394061290017,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_12446": {
      "bus_from": "93_MVBus14837",
      "bus_to": "93_MVLV27291",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 290.545898163498,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "93_LVBranch0095844": {
      "bus_from": "93_MVLV27291_LV",
      "bus_to": "93_LVBus0869848",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 134.1134082295132,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0047548": {
      "bus_from": "93_LVBus0869848",
      "bus_to": "93_LVBus0869850",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.250619235966376,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0000139": {
      "bus_from": "93_LVBus0869848",
      "bus_to": "93_LVBus0869849",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 92.85706945274873,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_21856": {
      "bus_from": "93_MVBus14836",
      "bus_to": "93_MVLV10271",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 67.66518005505853,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "93_LVBranch0049017": {
      "bus_from": "93_MVLV10271_LV",
      "bus_to": "93_LVBus0869716",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 2.927716347240913,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0317016": {
      "bus_from": "93_LVBus0869716",
      "bus_to": "93_LVBus0869718",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.678301161850726,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0416187": {
      "bus_from": "93_LVBus0869718",
      "bus_to": "93_LVBus0869719",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 158.03056970376412,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0377338": {
      "bus_from": "93_LVBus0869719",
      "bus_to": "93_LVBus0869721",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 204.56793044992457,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0131660": {
      "bus_from": "93_LVBus0869721",
      "bus_to": "93_LVBus0869722",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 93.25440375136954,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0038222": {
      "bus_from": "93_LVBus0869721",
      "bus_to": "93_LVBus0869723",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.79467284414542,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0254040": {
      "bus_from": "93_LVBus0869719",
      "bus_to": "93_LVBus0869720",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 568.8299514640977,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0286756": {
      "bus_from": "93_LVBus0869716",
      "bus_to": "93_LVBus0869717",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 67.58577630799651,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_9608": {
      "bus_from": "93_MVBus14835",
      "bus_to": "93_MVLV12836",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 313.5339008925803,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "93_LVBranch0263415": {
      "bus_from": "93_MVLV12836_LV",
      "bus_to": "93_LVBus0869727",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 9.582904339188453,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0047224": {
      "bus_from": "93_LVBus0869727",
      "bus_to": "93_LVBus0869728",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 218.00609969611838,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0226888": {
      "bus_from": "93_LVBus0869728",
      "bus_to": "93_LVBus0869732",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 104.95756086001659,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0165997": {
      "bus_from": "93_LVBus0869728",
      "bus_to": "93_LVBus0869729",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 366.41396347781216,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0301234": {
      "bus_from": "93_LVBus0869729",
      "bus_to": "93_LVBus0869730",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 575.5282016097119,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0174460": {
      "bus_from": "93_LVBus0869729",
      "bus_to": "93_LVBus0869731",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 291.406371748403,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_36524": {
      "bus_from": "93_MVBus14835",
      "bus_to": "93_MVLV10234",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 139.3948187521802,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "93_LVBranch0036673": {
      "bus_from": "93_MVLV10234_LV",
      "bus_to": "93_LVBus0869694",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 172.15803816005615,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0406270": {
      "bus_from": "93_LVBus0869694",
      "bus_to": "93_LVBus0869695",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 1.2478425134997984,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0227831": {
      "bus_from": "93_LVBus0869694",
      "bus_to": "93_LVBus0869697",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 549.2677124434745,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0048915": {
      "bus_from": "93_LVBus0869697",
      "bus_to": "93_LVBus0869698",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 123.10409907716195,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0158291": {
      "bus_from": "93_LVBus0869694",
      "bus_to": "93_LVBus0869696",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 721.8046295192967,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0416180": {
      "bus_from": "93_MVLV10234_LV",
      "bus_to": "93_LVBus0869692",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 119.49155192611715,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0141322": {
      "bus_from": "93_MVLV10234_LV",
      "bus_to": "93_LVBus0869690",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 1.6225615121877677,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_177739": {
      "bus_from": "93_MVBus14833",
      "bus_to": "93_MVLV51493",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 20.544476734838195,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1026807": {
      "bus_from": "93_MVLV51493_LV",
      "bus_to": "93_LVBus0869904",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.208151601044847,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0814857": {
      "bus_from": "93_LVBus0869904",
      "bus_to": "93_LVBus0869905",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.226577752083353,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0096023": {
      "bus_from": "93_LVBus0869905",
      "bus_to": "93_LVBus0869906",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 110.24953801345666,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0284699": {
      "bus_from": "93_LVBus0869904",
      "bus_to": "93_LVBus0869907",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 171.11698074426434,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0646840": {
      "bus_from": "93_MVLV51493_LV",
      "bus_to": "93_LVBus0869901",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.28434596059165,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0771227": {
      "bus_from": "93_LVBus0869901",
      "bus_to": "93_LVBus0869902",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.15884283030851,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_128892": {
      "bus_from": "93_MVLV42039",
      "bus_to": "93_MVBus14822",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 2.54100714128179,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_96248": {
      "bus_from": "93_MVBus14822",
      "bus_to": "93_MVBus14825",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1297.836960831771,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_7610": {
      "bus_from": "93_MVBus14825",
      "bus_to": "93_MVBus14826",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 340.2831024322254,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "93_7703": {
      "bus_from": "93_MVBus14826",
      "bus_to": "93_MVBus14827",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 401.3202196039412,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "93_5831": {
      "bus_from": "93_MVBus14827",
      "bus_to": "93_MVLV60718",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 36.513402960451245,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "93_LVBranch0065846": {
      "bus_from": "93_MVLV60718_LV",
      "bus_to": "93_LVBus0870013",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 0.14973620884641875,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0144555": {
      "bus_from": "93_LVBus0870013",
      "bus_to": "93_LVBus0870021",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 465.49007844078267,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0043064": {
      "bus_from": "93_LVBus0870013",
      "bus_to": "93_LVBus0870014",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.750481394109226,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0365170": {
      "bus_from": "93_LVBus0870014",
      "bus_to": "93_LVBus0870017",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 170.24773564936456,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch1117633": {
      "bus_from": "93_LVBus0870017",
      "bus_to": "93_LVBus0870018",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.7616271694165455,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0171131": {
      "bus_from": "93_LVBus0870014",
      "bus_to": "93_LVBus0870019",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 96.63047002856305,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0595593": {
      "bus_from": "93_LVBus0870019",
      "bus_to": "93_LVBus0870020",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 109.27734777665461,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0112169": {
      "bus_from": "93_LVBus0870014",
      "bus_to": "93_LVBus0870015",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 251.347252217208,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0074837": {
      "bus_from": "93_LVBus0870015",
      "bus_to": "93_LVBus0870016",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.016637662108693,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_32872": {
      "bus_from": "93_MVBus14827",
      "bus_to": "93_MVBus14828",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1254.4087864009994,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "93_28088": {
      "bus_from": "93_MVBus14828",
      "bus_to": "93_MVLV25483",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 82.38030717934953,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "93_LVBranch0098212": {
      "bus_from": "93_MVLV25483_LV",
      "bus_to": "93_LVBus0869821",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.78985986852471,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0283342": {
      "bus_from": "93_LVBus0869821",
      "bus_to": "93_LVBus0869823",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.36776634489865,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0450134": {
      "bus_from": "93_LVBus0869823",
      "bus_to": "93_LVBus0869824",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.16729699821034,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0770252": {
      "bus_from": "93_LVBus0869824",
      "bus_to": "93_LVBus0869825",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 142.2944368363812,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1055081": {
      "bus_from": "93_LVBus0869825",
      "bus_to": "93_LVBus0869829",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.83151734672534,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0616940": {
      "bus_from": "93_LVBus0869825",
      "bus_to": "93_LVBus0869826",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.91616303974021,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1118985": {
      "bus_from": "93_LVBus0869826",
      "bus_to": "93_LVBus0869827",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 145.03067702993565,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0704139": {
      "bus_from": "93_LVBus0869826",
      "bus_to": "93_LVBus0869828",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 126.92231797307618,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0196421": {
      "bus_from": "93_LVBus0869821",
      "bus_to": "93_LVBus0869822",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.3908920626105,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_21143": {
      "bus_from": "93_MVBus14828",
      "bus_to": "93_MVLV56831",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 768.2804631649137,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "93_29380": {
      "bus_from": "93_MVLV56831",
      "bus_to": "93_MVBus14829",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 2121.5302975893183,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "93_5419": {
      "bus_from": "93_MVBus14829",
      "bus_to": "93_MVLV64866",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 911.2558868805979,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "93_LVBranch0088796": {
      "bus_from": "93_MVLV64866_LV",
      "bus_to": "93_LVBus0870052",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 0.38064928424233674,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0206552": {
      "bus_from": "93_LVBus0870052",
      "bus_to": "93_LVBus0870053",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 21.478546694614128,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0220640": {
      "bus_from": "93_LVBus0870053",
      "bus_to": "93_LVBus0870054",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 309.78476278130654,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0227350": {
      "bus_from": "93_LVBus0870054",
      "bus_to": "93_LVBus0870055",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.970463197308845,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0141526": {
      "bus_from": "93_LVBus0870055",
      "bus_to": "93_LVBus0870056",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.99478305250226,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0115715": {
      "bus_from": "93_LVBus0870055",
      "bus_to": "93_LVBus0870057",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 130.64072023409187,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0063517": {
      "bus_from": "93_LVBus0870052",
      "bus_to": "93_LVBus0870058",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 357.3277348987808,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_16414": {
      "bus_from": "93_MVBus14829",
      "bus_to": "93_MVLV35482",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 646.405190752181,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "93_10333": {
      "bus_from": "93_MVLV35482",
      "bus_to": "93_MVBus14830",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1307.7943249263174,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "93_5722": {
      "bus_from": "93_MVBus14830",
      "bus_to": "93_MVBus14831",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 2978.2782339508262,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "93_71131": {
      "bus_from": "93_MVBus14831",
      "bus_to": "93_MVLV21218",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 226.2979263190589,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1211757": {
      "bus_from": "93_MVLV21218_LV",
      "bus_to": "93_LVBus0869811",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 93.27888294238213,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_21095": {
      "bus_from": "93_MVBus14830",
      "bus_to": "93_MVLV42744",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 632.8619885714882,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "93_LVBranch0311031": {
      "bus_from": "93_MVLV42744_LV",
      "bus_to": "93_LVBus0869884",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 138.08356652877688,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0380862": {
      "bus_from": "93_LVBus0869884",
      "bus_to": "93_LVBus0869885",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 136.04477343825317,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0368393": {
      "bus_from": "93_LVBus0869884",
      "bus_to": "93_LVBus0869886",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 189.74854727941886,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0322319": {
      "bus_from": "93_MVLV35482_LV",
      "bus_to": "93_LVBus0869852",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 123.80827507274003,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0403073": {
      "bus_from": "93_MVLV56831_LV",
      "bus_to": "93_LVBus0869930",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 0.4993459407814948,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0222113": {
      "bus_from": "93_LVBus0869930",
      "bus_to": "93_LVBus0869931",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 379.56697668101367,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0086778": {
      "bus_from": "93_LVBus0869930",
      "bus_to": "93_LVBus0869932",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 101.6613474202006,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_52994": {
      "bus_from": "93_MVBus14826",
      "bus_to": "93_MVLV63985",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 479.8551993562595,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "93_LVBranch0676908": {
      "bus_from": "93_MVLV63985_LV",
      "bus_to": "93_LVBus0870027",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.274351602247947,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_118806": {
      "bus_from": "93_MVBus14822",
      "bus_to": "93_MVBus14823",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 78.26419994615985,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_57931": {
      "bus_from": "93_MVBus14823",
      "bus_to": "93_MVBus14824",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 728.2352775019216,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "93_145160": {
      "bus_from": "93_MVBus14824",
      "bus_to": "93_MVLV64233",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 9.116937920888084,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0430400": {
      "bus_from": "93_MVLV64233_LV",
      "bus_to": "93_LVBus0870049",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.24976716933138,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0584437": {
      "bus_from": "93_LVBus0870049",
      "bus_to": "93_LVBus0870050",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.49894766935284,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1055073": {
      "bus_from": "93_MVLV64233_LV",
      "bus_to": "93_LVBus0870042",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.478737264394884,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0715085": {
      "bus_from": "93_LVBus0870042",
      "bus_to": "93_LVBus0870043",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 82.02181028439976,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1155364": {
      "bus_from": "93_LVBus0870043",
      "bus_to": "93_LVBus0870046",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.78262937646044,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1046220": {
      "bus_from": "93_LVBus0870046",
      "bus_to": "93_LVBus0870047",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.5904356217053,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0580158": {
      "bus_from": "93_LVBus0870043",
      "bus_to": "93_LVBus0870044",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.70628778339584,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0766902": {
      "bus_from": "93_LVBus0870044",
      "bus_to": "93_LVBus0870045",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.07786133448121,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1140990": {
      "bus_from": "93_MVLV64233_LV",
      "bus_to": "93_LVBus0870040",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.75830080361822,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1061516": {
      "bus_from": "93_MVLV64233_LV",
      "bus_to": "93_LVBus0870036",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 276.4650093220341,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0658210": {
      "bus_from": "93_LVBus0870036",
      "bus_to": "93_LVBus0870038",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.38953672270124,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0856043": {
      "bus_from": "93_LVBus0870038",
      "bus_to": "93_LVBus1365869",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.158535195726735,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0489487": {
      "bus_from": "93_LVBus0870038",
      "bus_to": "93_LVBus1374127",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.973402709079938,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0489830": {
      "bus_from": "93_LVBus0870036",
      "bus_to": "93_LVBus0870037",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.12070406321416,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0948560": {
      "bus_from": "93_MVLV64233_LV",
      "bus_to": "93_LVBus0870033",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.5891025602623,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0873564": {
      "bus_from": "93_LVBus0870033",
      "bus_to": "93_LVBus0870034",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 85.74200752759727,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0792185": {
      "bus_from": "93_MVLV64233_LV",
      "bus_to": "93_LVBus0870031",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.22132507731352,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0841645": {
      "bus_from": "93_MVLV42039_LV",
      "bus_to": "93_LVBus0869872",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.65319108125704,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0324057": {
      "bus_from": "93_LVBus0869872",
      "bus_to": "93_LVBus0869873",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 212.30064733241798,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0097225": {
      "bus_from": "93_LVBus0869873",
      "bus_to": "93_LVBus0869874",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 74.88052296665035,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0390453": {
      "bus_from": "93_LVBus0869874",
      "bus_to": "93_LVBus0869875",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 135.24990481348036,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0062666": {
      "bus_from": "93_LVBus0869874",
      "bus_to": "93_LVBus0869876",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.64548488079151,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0600066": {
      "bus_from": "93_LVBus0869876",
      "bus_to": "93_LVBus0869877",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.094720934441305,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0835360": {
      "bus_from": "93_LVBus0869877",
      "bus_to": "93_LVBus1372212",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.009899709648344,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0284780": {
      "bus_from": "93_LVBus1372212",
      "bus_to": "93_LVBus1372213",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 165.44402413627117,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0141863": {
      "bus_from": "93_LVBus0869876",
      "bus_to": "93_LVBus0869878",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.99759676202365,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0099426": {
      "bus_from": "93_LVBus0869878",
      "bus_to": "93_LVBus0869879",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.1236843265555,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0029639": {
      "bus_from": "93_LVBus0869879",
      "bus_to": "93_LVBus0869880",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.08001392610582,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0427094": {
      "bus_from": "93_MVLV42039_LV",
      "bus_to": "93_LVBus0869866",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.076151678316528,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0030054": {
      "bus_from": "93_LVBus0869866",
      "bus_to": "93_LVBus0869867",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 179.75089792295043,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0408302": {
      "bus_from": "93_LVBus0869867",
      "bus_to": "93_LVBus0869870",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 363.60154973464023,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0058352": {
      "bus_from": "93_LVBus0869867",
      "bus_to": "93_LVBus0869868",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 150.71795106091074,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0367871": {
      "bus_from": "93_LVBus0869868",
      "bus_to": "93_LVBus0869869",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 209.88833412888974,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0552368": {
      "bus_from": "93_MVLV42039_LV",
      "bus_to": "93_LVBus0869861",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.602908897788261,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0217418": {
      "bus_from": "93_LVBus0869861",
      "bus_to": "93_LVBus0869862",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 174.9421919366474,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0186744": {
      "bus_from": "93_LVBus0869862",
      "bus_to": "93_LVBus0869864",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.40129886600697,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0037261": {
      "bus_from": "93_LVBus0869862",
      "bus_to": "93_LVBus0869863",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.43802363372224,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0690697": {
      "bus_from": "93_MVLV42039_LV",
      "bus_to": "93_LVBus0869857",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 99.68982503261775,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0112935": {
      "bus_from": "93_LVBus0869857",
      "bus_to": "93_LVBus0869858",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 240.48584760540817,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0811583": {
      "bus_from": "93_LVBus0869858",
      "bus_to": "93_LVBus0869859",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.6079606725596105,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1019691": {
      "bus_from": "93_LVBus0869859",
      "bus_to": "93_LVBus1393151",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 97.55552433089014,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0376658": {
      "bus_from": "93_LVBus1393151",
      "bus_to": "93_LVBus1393152",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 1.6116373763227008,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0186734": {
      "bus_from": "93_LVBus1393152",
      "bus_to": "93_LVBus1393153",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 79.73444721016428,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0960768": {
      "bus_from": "93_LVBus0869859",
      "bus_to": "93_LVBus1359130",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.535584767160326,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0993394": {
      "bus_from": "93_LVBus1359130",
      "bus_to": "93_LVBus1359131",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.82396705109125,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0332849": {
      "bus_from": "93_LVBus1359131",
      "bus_to": "93_LVBus1359132",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 2.001958932216144,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0230313": {
      "bus_from": "93_LVBus1359132",
      "bus_to": "93_LVBus1359133",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 2.0226128179185894,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch1095475": {
      "bus_from": "93_LVBus1359133",
      "bus_to": "93_LVBus1359134",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 152.62486674276417,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0818143": {
      "bus_from": "93_LVBus1359134",
      "bus_to": "93_LVBus1359135",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.17841764451313,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_117518": {
      "bus_from": "93_MVBus14820",
      "bus_to": "93_MVBus14821",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 11.078999842425143,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0717016": {
      "bus_from": "93_MVLV57286_LV",
      "bus_to": "93_LVBus0869949",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.309097416370216,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1189233": {
      "bus_from": "93_LVBus0869949",
      "bus_to": "93_LVBus0869950",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.45035664365001,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1087755": {
      "bus_from": "93_LVBus0869950",
      "bus_to": "93_LVBus0869951",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.55851085748604,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0974602": {
      "bus_from": "93_LVBus0869951",
      "bus_to": "93_LVBus0869954",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.15909797957029,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0581100": {
      "bus_from": "93_LVBus0869951",
      "bus_to": "93_LVBus0869952",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.00929352662861,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0885142": {
      "bus_from": "93_LVBus0869952",
      "bus_to": "93_LVBus0869953",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 88.94226801616168,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0986728": {
      "bus_from": "93_LVBus0869950",
      "bus_to": "93_LVBus0869955",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.27372792261459,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1061517": {
      "bus_from": "93_LVBus0869955",
      "bus_to": "93_LVBus0869956",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 96.85070607466494,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0977357": {
      "bus_from": "93_LVBus0869956",
      "bus_to": "93_LVBus0869957",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.617966619827158,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0633167": {
      "bus_from": "93_LVBus0869956",
      "bus_to": "93_LVBus0869958",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.15076933607729,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1021419": {
      "bus_from": "93_LVBus0869958",
      "bus_to": "93_LVBus0869959",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.55582926487886,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1003511": {
      "bus_from": "93_LVBus0869949",
      "bus_to": "93_LVBus0869960",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.83242494974525,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0885496": {
      "bus_from": "93_LVBus0869960",
      "bus_to": "93_LVBus0869965",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.369325353586643,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0791858": {
      "bus_from": "93_LVBus0869960",
      "bus_to": "93_LVBus0869961",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.42231426241464,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0631754": {
      "bus_from": "93_LVBus0869961",
      "bus_to": "93_LVBus0869962",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.951954977998481,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1196574": {
      "bus_from": "93_LVBus0869962",
      "bus_to": "93_LVBus0869963",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.99767871864243,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0868931": {
      "bus_from": "93_LVBus0869963",
      "bus_to": "93_LVBus0869964",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.12468056702407,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0936832": {
      "bus_from": "93_MVLV57286_LV",
      "bus_to": "93_LVBus0869943",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.165711100348917,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0766894": {
      "bus_from": "93_LVBus0869943",
      "bus_to": "93_LVBus0869944",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.82674014700885,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0804922": {
      "bus_from": "93_LVBus0869944",
      "bus_to": "93_LVBus0869945",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.94626716278912,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0872870": {
      "bus_from": "93_LVBus0869945",
      "bus_to": "93_LVBus0869946",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.773593856177285,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1103329": {
      "bus_from": "93_LVBus0869946",
      "bus_to": "93_LVBus0869947",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.876991238716421,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_14578": {
      "bus_from": "93_MVBus14816",
      "bus_to": "93_MVLV49220",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 257.8009200384359,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "93_5751": {
      "bus_from": "93_MVLV49220",
      "bus_to": "93_MVBus14818",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 118.75372903604678,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "93_7608": {
      "bus_from": "93_MVBus14818",
      "bus_to": "93_MVBus14819",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 43.63711936218734,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "93_78331": {
      "bus_from": "93_MVBus14819",
      "bus_to": "93_MVLV55320",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 409.8035482248953,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_117971": {
      "bus_from": "93_MVLV55320",
      "bus_to": "93_MVLV25536",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 267.36380675485776,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0899583": {
      "bus_from": "93_MVLV25536_LV",
      "bus_to": "93_LVBus0869842",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.22964420901312,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0583695": {
      "bus_from": "93_LVBus0869842",
      "bus_to": "93_LVBus0869843",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.20835965098933,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1216174": {
      "bus_from": "93_LVBus0869843",
      "bus_to": "93_LVBus0869844",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.99387828029248,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0450836": {
      "bus_from": "93_LVBus0869844",
      "bus_to": "93_LVBus0869845",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 124.26598920636532,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0769783": {
      "bus_from": "93_LVBus0869845",
      "bus_to": "93_LVBus0869846",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.09762900197177,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1103354": {
      "bus_from": "93_MVLV25536_LV",
      "bus_to": "93_LVBus0869831",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.25502028289908,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0885523": {
      "bus_from": "93_LVBus0869831",
      "bus_to": "93_LVBus0869840",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.682895822892746,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0646596": {
      "bus_from": "93_LVBus0869831",
      "bus_to": "93_LVBus0869832",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.76090355113806,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0770265": {
      "bus_from": "93_LVBus0869832",
      "bus_to": "93_LVBus0869837",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.26570966242146,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0804990": {
      "bus_from": "93_LVBus0869837",
      "bus_to": "93_LVBus0869838",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.576963920753418,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0676918": {
      "bus_from": "93_LVBus0869838",
      "bus_to": "93_LVBus0869839",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.504520434575838,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0766179": {
      "bus_from": "93_LVBus0869832",
      "bus_to": "93_LVBus0869833",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.43292661666934,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0578630": {
      "bus_from": "93_LVBus0869833",
      "bus_to": "93_LVBus0869834",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.89264844905331,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1046241": {
      "bus_from": "93_LVBus0869834",
      "bus_to": "93_LVBus0869835",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.598270877923895,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0813695": {
      "bus_from": "93_LVBus0869835",
      "bus_to": "93_LVBus0869836",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.956740617087805,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0452341": {
      "bus_from": "93_MVLV55320_LV",
      "bus_to": "93_LVBus0869927",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.667877914373545,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0581713": {
      "bus_from": "93_LVBus0869927",
      "bus_to": "93_LVBus0869928",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.03440471245654,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0863882": {
      "bus_from": "93_MVLV55320_LV",
      "bus_to": "93_LVBus0869923",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.25804781097647,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0762628": {
      "bus_from": "93_LVBus0869923",
      "bus_to": "93_LVBus0869924",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.33808669520736,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0438861": {
      "bus_from": "93_LVBus0869924",
      "bus_to": "93_LVBus0869925",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.92139301634413,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0841659": {
      "bus_from": "93_MVLV55320_LV",
      "bus_to": "93_LVBus0869919",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.32959593512265,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0438859": {
      "bus_from": "93_LVBus0869919",
      "bus_to": "93_LVBus0869920",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.49551513447888,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0863880": {
      "bus_from": "93_LVBus0869920",
      "bus_to": "93_LVBus0869921",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.059487361392637,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1121557": {
      "bus_from": "93_MVLV55320_LV",
      "bus_to": "93_LVBus0869909",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.2431214352394,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0529234": {
      "bus_from": "93_LVBus0869909",
      "bus_to": "93_LVBus0869910",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 102.71045444943248,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0863844": {
      "bus_from": "93_LVBus0869910",
      "bus_to": "93_LVBus0869911",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.407355422516765,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1176641": {
      "bus_from": "93_LVBus0869911",
      "bus_to": "93_LVBus0869914",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.92559633373381,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1191877": {
      "bus_from": "93_LVBus0869914",
      "bus_to": "93_LVBus0869916",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.35914309537262,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1148049": {
      "bus_from": "93_LVBus0869916",
      "bus_to": "93_LVBus0869917",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.3677580075650875,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0687151": {
      "bus_from": "93_LVBus0869917",
      "bus_to": "93_LVBus1414053",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.066908413047579,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0427673": {
      "bus_from": "93_LVBus1414053",
      "bus_to": "93_LVBus1414054",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.836216765573,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0220277": {
      "bus_from": "93_LVBus0869914",
      "bus_to": "93_LVBus0869915",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.09047721004817,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0802326": {
      "bus_from": "93_LVBus0869911",
      "bus_to": "93_LVBus0869912",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.21582979185698,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0677056": {
      "bus_from": "93_LVBus0869912",
      "bus_to": "93_LVBus0869913",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.85486082643936,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_169294": {
      "bus_from": "93_MVBus14818",
      "bus_to": "93_MVLV58424",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 205.28323719328284,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1056256": {
      "bus_from": "93_MVLV58424_LV",
      "bus_to": "93_LVBus0870007",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.73653190401183,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0948587": {
      "bus_from": "93_LVBus0870007",
      "bus_to": "93_LVBus0870008",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.470812485400337,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0872894": {
      "bus_from": "93_LVBus0870008",
      "bus_to": "93_LVBus0870009",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.50847362375934,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1136170": {
      "bus_from": "93_LVBus0870009",
      "bus_to": "93_LVBus0870010",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 139.83201193151965,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0899557": {
      "bus_from": "93_MVLV58424_LV",
      "bus_to": "93_LVBus0869993",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 249.07785859424786,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0584436": {
      "bus_from": "93_LVBus0869993",
      "bus_to": "93_LVBus0869994",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.09932151372791,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0286755": {
      "bus_from": "93_LVBus0869994",
      "bus_to": "93_LVBus0869999",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.1523752926951,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0131479": {
      "bus_from": "93_LVBus0869999",
      "bus_to": "93_LVBus0870001",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 76.37519616959872,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0161100": {
      "bus_from": "93_LVBus0870001",
      "bus_to": "93_LVBus0870003",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.11125573834556,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0047348": {
      "bus_from": "93_LVBus0870001",
      "bus_to": "93_LVBus0870002",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 195.0001448782584,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0044084": {
      "bus_from": "93_LVBus0869999",
      "bus_to": "93_LVBus0870004",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 69.20906121693396,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0006791": {
      "bus_from": "93_LVBus0869999",
      "bus_to": "93_LVBus0870000",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 137.64029319470558,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0114855": {
      "bus_from": "93_LVBus0869994",
      "bus_to": "93_LVBus0869995",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 262.09009925148985,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0174018": {
      "bus_from": "93_LVBus0869995",
      "bus_to": "93_LVBus0869998",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.63057719696295,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0116683": {
      "bus_from": "93_LVBus0869995",
      "bus_to": "93_LVBus0869996",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 312.49402674593426,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0263772": {
      "bus_from": "93_LVBus0869996",
      "bus_to": "93_LVBus0869997",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.642795479644676,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0096979": {
      "bus_from": "93_LVBus0869994",
      "bus_to": "93_LVBus0870005",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 223.5671681327655,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch1196589": {
      "bus_from": "93_MVLV58424_LV",
      "bus_to": "93_LVBus0869988",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.491753299939425,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1103347": {
      "bus_from": "93_LVBus0869988",
      "bus_to": "93_LVBus0869989",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.45802548288197,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0583689": {
      "bus_from": "93_LVBus0869989",
      "bus_to": "93_LVBus0869990",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 82.17715077826588,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0580172": {
      "bus_from": "93_LVBus0869990",
      "bus_to": "93_LVBus0869991",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.508568496828424,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0718749": {
      "bus_from": "93_MVLV58424_LV",
      "bus_to": "93_LVBus0869985",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.93789373492104,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0658209": {
      "bus_from": "93_LVBus0869985",
      "bus_to": "93_LVBus0869986",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.24103498472724,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0381691": {
      "bus_from": "93_MVLV49220_LV",
      "bus_to": "93_LVBus0869896",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.82477643942994,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0250957": {
      "bus_from": "93_LVBus0869896",
      "bus_to": "93_LVBus0869897",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 144.40800693376525,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0380177": {
      "bus_from": "93_MVLV49220_LV",
      "bus_to": "93_LVBus0869888",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 5.50452862807296,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch1088301": {
      "bus_from": "93_LVBus0869888",
      "bus_to": "93_LVBus0869893",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 274.80461264284116,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0181114": {
      "bus_from": "93_LVBus0869893",
      "bus_to": "93_LVBus0869894",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 193.27783168487503,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0210843": {
      "bus_from": "93_LVBus0869888",
      "bus_to": "93_LVBus0869889",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.67988926052632,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0226690": {
      "bus_from": "93_LVBus0869889",
      "bus_to": "93_LVBus0869890",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 226.73816536618745,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0078224": {
      "bus_from": "93_LVBus0869890",
      "bus_to": "93_LVBus0869891",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 141.87902648146422,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0070356": {
      "bus_from": "93_LVBus0869890",
      "bus_to": "93_LVBus0869892",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.579115557296085,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0965601": {
      "bus_from": "93_MVLV63037_LV",
      "bus_to": "93_LVBus0870025",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.59429933945331,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_102203": {
      "bus_from": "93_MVLV11036",
      "bus_to": "93_MVBus14811",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 126.48118858621541,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_5832": {
      "bus_from": "93_MVBus14811",
      "bus_to": "93_MVLV21981",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 173.3159091317434,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "93_52991": {
      "bus_from": "93_MVBus14811",
      "bus_to": "93_MVLV20339",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 134.83650992468523,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "93_107498": {
      "bus_from": "93_MVBus14810",
      "bus_to": "93_MVLV13060",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 79.95012280724441,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0766726": {
      "bus_from": "93_MVLV13060_LV",
      "bus_to": "93_LVBus0869744",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.64006301300314,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0792940": {
      "bus_from": "93_MVLV13060_LV",
      "bus_to": "93_LVBus0869734",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.499032200690174,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1059352": {
      "bus_from": "93_LVBus0869734",
      "bus_to": "93_LVBus0869735",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 214.64230226265573,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0131059": {
      "bus_from": "93_LVBus0869735",
      "bus_to": "93_LVBus0869742",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 156.7141261453574,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0037620": {
      "bus_from": "93_LVBus0869735",
      "bus_to": "93_LVBus0869736",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 101.37929991610982,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0210846": {
      "bus_from": "93_LVBus0869736",
      "bus_to": "93_LVBus0869737",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 134.97745734511332,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0196376": {
      "bus_from": "93_LVBus0869737",
      "bus_to": "93_LVBus0869738",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 115.7824967637963,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0405270": {
      "bus_from": "93_LVBus0869738",
      "bus_to": "93_LVBus0869740",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.42923242509225,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0171127": {
      "bus_from": "93_LVBus0869738",
      "bus_to": "93_LVBus0869739",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 310.29130716894866,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0178417": {
      "bus_from": "93_LVBus0869737",
      "bus_to": "93_LVBus0869741",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 202.52427561180545,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0523900": {
      "bus_from": "93_MVLV71861_LV",
      "bus_to": "93_LVBus0870106",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.3375904174633,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0790297": {
      "bus_from": "93_LVBus0870106",
      "bus_to": "93_LVBus0870107",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 183.58845650858186,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0246073": {
      "bus_from": "93_MVLV71861_LV",
      "bus_to": "93_LVBus0870095",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 147.57946659394315,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0095834": {
      "bus_from": "93_LVBus0870095",
      "bus_to": "93_LVBus0870097",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 88.47515750466201,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0364536": {
      "bus_from": "93_LVBus0870097",
      "bus_to": "93_LVBus0870099",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 203.33183032979656,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0293859": {
      "bus_from": "93_LVBus0870099",
      "bus_to": "93_LVBus0870100",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 257.29147462288023,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0393548": {
      "bus_from": "93_LVBus0870100",
      "bus_to": "93_LVBus0870102",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 230.91741923447083,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0094195": {
      "bus_from": "93_LVBus0870100",
      "bus_to": "93_LVBus0870101",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 74.61775623231348,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0005583": {
      "bus_from": "93_LVBus0870100",
      "bus_to": "93_LVBus0870103",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 100.09057172983078,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0176369": {
      "bus_from": "93_LVBus0870099",
      "bus_to": "93_LVBus0870104",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 192.77159638401005,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0304697": {
      "bus_from": "93_LVBus0870097",
      "bus_to": "93_LVBus0870098",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 368.94289349247236,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0038206": {
      "bus_from": "93_LVBus0870095",
      "bus_to": "93_LVBus0870096",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 149.9776315882314,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch1215724": {
      "bus_from": "93_MVLV73568_LV",
      "bus_to": "93_LVBus0870139",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.180081670280347,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0845052": {
      "bus_from": "93_MVLV73568_LV",
      "bus_to": "93_LVBus0870137",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.277010681799328,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1001961": {
      "bus_from": "93_MVLV73568_LV",
      "bus_to": "93_LVBus0870131",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 88.4735781468306,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0321292": {
      "bus_from": "93_LVBus0870131",
      "bus_to": "93_LVBus0870132",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.87618784011605,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0408332": {
      "bus_from": "93_LVBus0870132",
      "bus_to": "93_LVBus0870133",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.43206212986893,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0942102": {
      "bus_from": "93_LVBus0870133",
      "bus_to": "93_LVBus0870134",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.341537955504833,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0099192": {
      "bus_from": "93_LVBus0870132",
      "bus_to": "93_LVBus0870135",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 220.66545909918636,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "93_LVBranch0552389": {
      "bus_from": "93_MVLV73568_LV",
      "bus_to": "93_LVBus0870126",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 184.63619968563938,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0427112": {
      "bus_from": "93_LVBus0870126",
      "bus_to": "93_LVBus0870127",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.62305822276989,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1053994": {
      "bus_from": "93_LVBus0870127",
      "bus_to": "93_LVBus0870128",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.84964724213813,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0427095": {
      "bus_from": "93_LVBus0870128",
      "bus_to": "93_LVBus0870129",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 86.80938073996315,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0687792": {
      "bus_from": "93_MVLV73568_LV",
      "bus_to": "93_LVBus0870121",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.45982037816523,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0757471": {
      "bus_from": "93_LVBus0870121",
      "bus_to": "93_LVBus0870122",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.29689702734615,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0435028": {
      "bus_from": "93_LVBus0870122",
      "bus_to": "93_LVBus0870123",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.9573891699161,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0658594": {
      "bus_from": "93_LVBus0870123",
      "bus_to": "93_LVBus0870124",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.150923855528134,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0510860": {
      "bus_from": "93_MVLV73568_LV",
      "bus_to": "93_LVBus0870119",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.74740672090401,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0599270": {
      "bus_from": "93_MVLV73568_LV",
      "bus_to": "93_LVBus0870116",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 146.41383503992068,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1183600": {
      "bus_from": "93_LVBus0870116",
      "bus_to": "93_LVBus0870117",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 174.99448979633775,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1027608": {
      "bus_from": "93_MVLV73568_LV",
      "bus_to": "93_LVBus0870114",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 176.36997761362892,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0735845": {
      "bus_from": "93_MVLV73568_LV",
      "bus_to": "93_LVBus0870111",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 200.62572818505305,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0867060": {
      "bus_from": "93_LVBus0870111",
      "bus_to": "93_LVBus0870112",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.2042911264030405,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1001940": {
      "bus_from": "93_MVLV73568_LV",
      "bus_to": "93_LVBus0870109",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 0.6366917774605197,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0741811": {
      "bus_from": "93_MVLV16364_LV",
      "bus_to": "93_LVBus0869789",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.878457024911981,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0646580": {
      "bus_from": "93_LVBus0869789",
      "bus_to": "93_LVBus0869790",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 136.50616330891046,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0631761": {
      "bus_from": "93_LVBus0869790",
      "bus_to": "93_LVBus0869792",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.646778370017316,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0676892": {
      "bus_from": "93_LVBus0869792",
      "bus_to": "93_LVBus0869793",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.014001425027299,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0468374": {
      "bus_from": "93_LVBus0869790",
      "bus_to": "93_LVBus0869791",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.984693896864687,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1197961": {
      "bus_from": "93_MVLV16364_LV",
      "bus_to": "93_LVBus0869785",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.192841685043314,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0834458": {
      "bus_from": "93_LVBus0869785",
      "bus_to": "93_LVBus0869786",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.62287898659174,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0717041": {
      "bus_from": "93_LVBus0869786",
      "bus_to": "93_LVBus0869787",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.64346649949445,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0649700": {
      "bus_from": "93_MVLV16364_LV",
      "bus_to": "93_LVBus0869782",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.152137365416081,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0899560": {
      "bus_from": "93_LVBus0869782",
      "bus_to": "93_LVBus0869783",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 83.27414382811439,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0724884": {
      "bus_from": "93_MVLV16364_LV",
      "bus_to": "93_LVBus0869776",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.446331072446627,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1103341": {
      "bus_from": "93_LVBus0869776",
      "bus_to": "93_LVBus0869777",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.841457185525915,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1155365": {
      "bus_from": "93_LVBus0869777",
      "bus_to": "93_LVBus0869780",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.038719201013265,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0587792": {
      "bus_from": "93_LVBus0869777",
      "bus_to": "93_LVBus0869778",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.79299220100161,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0430410": {
      "bus_from": "93_LVBus0869778",
      "bus_to": "93_LVBus0869779",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.152958982080251,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0666742": {
      "bus_from": "93_MVLV10254_LV",
      "bus_to": "93_LVBus0869712",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.52910682899702,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0767760": {
      "bus_from": "93_MVLV10254_LV",
      "bus_to": "93_LVBus0869709",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 105.81172234507248,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1196590": {
      "bus_from": "93_LVBus0869709",
      "bus_to": "93_LVBus0869710",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.344754442028788,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0657862": {
      "bus_from": "93_MVLV10254_LV",
      "bus_to": "93_LVBus0869707",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.19035260846193,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0583691": {
      "bus_from": "93_MVLV10254_LV",
      "bus_to": "93_LVBus0869703",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
