      "length": 3.604821080631861,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0648471": {
      "bus_from": "93_LVBus0869703",
      "bus_to": "93_LVBus0869704",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.60164488375912,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0580177": {
      "bus_from": "93_LVBus0869704",
      "bus_to": "93_LVBus0869705",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 82.52451799987635,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0587803": {
      "bus_from": "93_MVLV10254_LV",
      "bus_to": "93_LVBus0869700",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.3878354409467812,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1103351": {
      "bus_from": "93_LVBus0869700",
      "bus_to": "93_LVBus0869701",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 217.1083266258496,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    }
  },
  "load": {
    "93_MVLV35709_consumption": {
      "bus": "93_MVLV35709",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_MVLV35709_production": {
      "bus": "93_MVLV35709",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_MVLV16626_consumption": {
      "bus": "93_MVLV16626",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_MVLV16626_production": {
      "bus": "93_MVLV16626",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_MVLV73764_consumption": {
      "bus": "93_MVLV73764",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_MVLV73764_production": {
      "bus": "93_MVLV73764",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869940_consumption": {
      "bus": "93_LVBus0869940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869940_production": {
      "bus": "93_LVBus0869940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869941_consumption": {
      "bus": "93_LVBus0869941",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        121.70569299217202,
        0.0,
        0.0
      ],
      "q_nom": [
        36.511707897651604,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869941_production": {
      "bus": "93_LVBus0869941",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869936_consumption": {
      "bus": "93_LVBus0869936",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869936_production": {
      "bus": "93_LVBus0869936",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869937_consumption": {
      "bus": "93_LVBus0869937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        530.0959825232057
      ],
      "q_nom": [
        0.0,
        0.0,
        159.02879475696173
      ]
    },
    "93_LVBus0869937_production": {
      "bus": "93_LVBus0869937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869938_consumption": {
      "bus": "93_LVBus0869938",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1911.843042618241,
        3362.4360717476115,
        4714.843832778282
      ],
      "q_nom": [
        573.5529127854722,
        1008.7308215242834,
        1414.4531498334848
      ]
    },
    "93_LVBus0869938_production": {
      "bus": "93_LVBus0869938",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869753_consumption": {
      "bus": "93_LVBus0869753",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869753_production": {
      "bus": "93_LVBus0869753",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869754_consumption": {
      "bus": "93_LVBus0869754",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869754_production": {
      "bus": "93_LVBus0869754",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869755_consumption": {
      "bus": "93_LVBus0869755",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        243.53412878011977,
        0.0,
        174.10743961216937
      ],
      "q_nom": [
        73.06023863403593,
        0.0,
        52.23223188365081
      ]
    },
    "93_LVBus0869755_production": {
      "bus": "93_LVBus0869755",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869746_consumption": {
      "bus": "93_LVBus0869746",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869746_production": {
      "bus": "93_LVBus0869746",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869747_consumption": {
      "bus": "93_LVBus0869747",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1970.8705098780167,
        0.0
      ],
      "q_nom": [
        0.0,
        591.261152963405,
        0.0
      ]
    },
    "93_LVBus0869747_production": {
      "bus": "93_LVBus0869747",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869748_consumption": {
      "bus": "93_LVBus0869748",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869748_production": {
      "bus": "93_LVBus0869748",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869749_consumption": {
      "bus": "93_LVBus0869749",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7794.837081369482,
        0.0,
        0.0
      ],
      "q_nom": [
        2338.4511244108444,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869749_production": {
      "bus": "93_LVBus0869749",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869750_consumption": {
      "bus": "93_LVBus0869750",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869750_production": {
      "bus": "93_LVBus0869750",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869751_consumption": {
      "bus": "93_LVBus0869751",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869751_production": {
      "bus": "93_LVBus0869751",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1427304_consumption": {
      "bus": "93_LVBus1427304",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1427304_production": {
      "bus": "93_LVBus1427304",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1385110_consumption": {
      "bus": "93_LVBus1385110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1385110_production": {
      "bus": "93_LVBus1385110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1385111_consumption": {
      "bus": "93_LVBus1385111",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1385111_production": {
      "bus": "93_LVBus1385111",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1418957_consumption": {
      "bus": "93_LVBus1418957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1556.6057834687495,
        0.0,
        1545.5799146063073
      ],
      "q_nom": [
        466.9817350406248,
        0.0,
        463.67397438189215
      ]
    },
    "93_LVBus1418957_production": {
      "bus": "93_LVBus1418957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1418958_consumption": {
      "bus": "93_LVBus1418958",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1418958_production": {
      "bus": "93_LVBus1418958",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_MVLV46943_consumption": {
      "bus": "93_MVLV46943",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_MVLV46943_production": {
      "bus": "93_MVLV46943",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_MVLV11036_consumption": {
      "bus": "93_MVLV11036",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_MVLV11036_production": {
      "bus": "93_MVLV11036",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870080_consumption": {
      "bus": "93_LVBus0870080",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870080_production": {
      "bus": "93_LVBus0870080",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870081_consumption": {
      "bus": "93_LVBus0870081",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1162.545115024527,
        1162.545115024527,
        1162.545115024527
      ],
      "q_nom": [
        348.7635345073581,
        348.7635345073581,
        348.7635345073581
      ]
    },
    "93_LVBus0870081_production": {
      "bus": "93_LVBus0870081",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870062_consumption": {
      "bus": "93_LVBus0870062",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870062_production": {
      "bus": "93_LVBus0870062",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870063_consumption": {
      "bus": "93_LVBus0870063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        399.96116293279835,
        0.0
      ],
      "q_nom": [
        0.0,
        119.98834887983949,
        0.0
      ]
    },
    "93_LVBus0870063_production": {
      "bus": "93_LVBus0870063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870078_consumption": {
      "bus": "93_LVBus0870078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870078_production": {
      "bus": "93_LVBus0870078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1392505_consumption": {
      "bus": "93_LVBus1392505",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1372.1491241539932
      ],
      "q_nom": [
        0.0,
        0.0,
        411.64473724619796
      ]
    },
    "93_LVBus1392505_production": {
      "bus": "93_LVBus1392505",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1392506_consumption": {
      "bus": "93_LVBus1392506",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1392506_production": {
      "bus": "93_LVBus1392506",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870071_consumption": {
      "bus": "93_LVBus0870071",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870071_production": {
      "bus": "93_LVBus0870071",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870075_consumption": {
      "bus": "93_LVBus0870075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2867.6425639282193,
        1970.868858429555,
        505.56666829838696
      ],
      "q_nom": [
        860.2927691784657,
        591.2606575288665,
        151.67000048951607
      ]
    },
    "93_LVBus0870075_production": {
      "bus": "93_LVBus0870075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870077_consumption": {
      "bus": "93_LVBus0870077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3154.353400151528,
        0.0,
        4946.499950603743
      ],
      "q_nom": [
        946.3060200454584,
        0.0,
        1483.9499851811229
      ]
    },
    "93_LVBus0870077_production": {
      "bus": "93_LVBus0870077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870076_consumption": {
      "bus": "93_LVBus0870076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6089.695577324351,
        2445.60034582739,
        0.0
      ],
      "q_nom": [
        1826.9086731973052,
        733.680103748217,
        0.0
      ]
    },
    "93_LVBus0870076_production": {
      "bus": "93_LVBus0870076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870072_consumption": {
      "bus": "93_LVBus0870072",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        136.2794498099216,
        136.2794498099216,
        255.27629266667984
      ],
      "q_nom": [
        40.88383494297648,
        40.88383494297648,
        76.58288780000395
      ]
    },
    "93_LVBus0870072_production": {
      "bus": "93_LVBus0870072",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870073_consumption": {
      "bus": "93_LVBus0870073",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        389.0053548585353,
        0.0
      ],
      "q_nom": [
        0.0,
        116.70160645756059,
        0.0
      ]
    },
    "93_LVBus0870073_production": {
      "bus": "93_LVBus0870073",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870074_consumption": {
      "bus": "93_LVBus0870074",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870074_production": {
      "bus": "93_LVBus0870074",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870064_consumption": {
      "bus": "93_LVBus0870064",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870064_production": {
      "bus": "93_LVBus0870064",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870066_consumption": {
      "bus": "93_LVBus0870066",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2431.67437088687,
        0.0
      ],
      "q_nom": [
        0.0,
        729.5023112660609,
        0.0
      ]
    },
    "93_LVBus0870066_production": {
      "bus": "93_LVBus0870066",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870070_consumption": {
      "bus": "93_LVBus0870070",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870070_production": {
      "bus": "93_LVBus0870070",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870067_consumption": {
      "bus": "93_LVBus0870067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        992.7005621952807,
        992.7005621952807,
        992.7005621952807
      ],
      "q_nom": [
        297.8101686585842,
        297.8101686585842,
        297.8101686585842
      ]
    },
    "93_LVBus0870067_production": {
      "bus": "93_LVBus0870067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870068_consumption": {
      "bus": "93_LVBus0870068",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        299.61561700215674,
        291.29358981866903
      ],
      "q_nom": [
        0.0,
        89.88468510064702,
        87.3880769456007
      ]
    },
    "93_LVBus0870068_production": {
      "bus": "93_LVBus0870068",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870069_consumption": {
      "bus": "93_LVBus0870069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        111.4067578914776,
        139.96585816307498
      ],
      "q_nom": [
        0.0,
        33.42202736744328,
        41.9897574489225
      ]
    },
    "93_LVBus0870069_production": {
      "bus": "93_LVBus0870069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870065_consumption": {
      "bus": "93_LVBus0870065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        35.84771364448521,
        0.0
      ],
      "q_nom": [
        0.0,
        10.754314093345563,
        0.0
      ]
    },
    "93_LVBus0870065_production": {
      "bus": "93_LVBus0870065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870085_consumption": {
      "bus": "93_LVBus0870085",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870085_production": {
      "bus": "93_LVBus0870085",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870086_consumption": {
      "bus": "93_LVBus0870086",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870086_production": {
      "bus": "93_LVBus0870086",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870087_consumption": {
      "bus": "93_LVBus0870087",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1758.5421103111914,
        0.0,
        0.0
      ],
      "q_nom": [
        527.5626330933574,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870087_production": {
      "bus": "93_LVBus0870087",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870088_consumption": {
      "bus": "93_LVBus0870088",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870088_production": {
      "bus": "93_LVBus0870088",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870090_consumption": {
      "bus": "93_LVBus0870090",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        438.29118515050965,
        7610.502324958528,
        0.0
      ],
      "q_nom": [
        131.4873555451529,
        2283.1506974875583,
        0.0
      ]
    },
    "93_LVBus0870090_production": {
      "bus": "93_LVBus0870090",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870089_consumption": {
      "bus": "93_LVBus0870089",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6034.405094217921,
        2693.588771786597
      ],
      "q_nom": [
        0.0,
        1810.3215282653762,
        808.0766315359791
      ]
    },
    "93_LVBus0870089_production": {
      "bus": "93_LVBus0870089",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870091_consumption": {
      "bus": "93_LVBus0870091",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        568.2103872672948,
        0.0,
        0.0
      ],
      "q_nom": [
        170.46311618018842,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870091_production": {
      "bus": "93_LVBus0870091",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870092_consumption": {
      "bus": "93_LVBus0870092",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7355.44200041285,
        10837.254906732462,
        10256.506213623092
      ],
      "q_nom": [
        2206.632600123855,
        3251.1764720197384,
        3076.9518640869273
      ]
    },
    "93_LVBus0870092_production": {
      "bus": "93_LVBus0870092",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870093_consumption": {
      "bus": "93_LVBus0870093",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        13387.990201771043,
        9046.09042595902,
        10710.857314289158
      ],
      "q_nom": [
        4016.3970605313125,
        2713.827127787706,
        3213.2571942867476
      ]
    },
    "93_LVBus0870093_production": {
      "bus": "93_LVBus0870093",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869688_consumption": {
      "bus": "93_LVBus0869688",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869688_production": {
      "bus": "93_LVBus0869688",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869766_consumption": {
      "bus": "93_LVBus0869766",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5362.202742641324,
        0.0
      ],
      "q_nom": [
        0.0,
        1608.6608227923973,
        0.0
      ]
    },
    "93_LVBus0869766_production": {
      "bus": "93_LVBus0869766",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869768_consumption": {
      "bus": "93_LVBus0869768",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869768_production": {
      "bus": "93_LVBus0869768",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869770_consumption": {
      "bus": "93_LVBus0869770",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869770_production": {
      "bus": "93_LVBus0869770",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869772_consumption": {
      "bus": "93_LVBus0869772",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4968.384252691872,
        0.0,
        0.0
      ],
      "q_nom": [
        1490.5152758075615,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869772_production": {
      "bus": "93_LVBus0869772",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869771_consumption": {
      "bus": "93_LVBus0869771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5869.060013344633,
        0.0
      ],
      "q_nom": [
        0.0,
        1760.71800400339,
        0.0
      ]
    },
    "93_LVBus0869771_production": {
      "bus": "93_LVBus0869771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869769_consumption": {
      "bus": "93_LVBus0869769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1534.9728964791168,
        0.0,
        0.0
      ],
      "q_nom": [
        460.491868943735,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869769_production": {
      "bus": "93_LVBus0869769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869767_consumption": {
      "bus": "93_LVBus0869767",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3907.664514087117
      ],
      "q_nom": [
        0.0,
        0.0,
        1172.299354226135
      ]
    },
    "93_LVBus0869767_production": {
      "bus": "93_LVBus0869767",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869760_consumption": {
      "bus": "93_LVBus0869760",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2963.838337271491,
        2963.838337271491,
        2963.838337271491
      ],
      "q_nom": [
        889.1515011814473,
        889.1515011814473,
        889.1515011814473
      ]
    },
    "93_LVBus0869760_production": {
      "bus": "93_LVBus0869760",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869762_consumption": {
      "bus": "93_LVBus0869762",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869762_production": {
      "bus": "93_LVBus0869762",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869761_consumption": {
      "bus": "93_LVBus0869761",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4285.405581343439,
        0.0,
        4019.3467289354576
      ],
      "q_nom": [
        1285.6216744030316,
        0.0,
        1205.8040186806372
      ]
    },
    "93_LVBus0869761_production": {
      "bus": "93_LVBus0869761",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869795_consumption": {
      "bus": "93_LVBus0869795",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869795_production": {
      "bus": "93_LVBus0869795",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869797_consumption": {
      "bus": "93_LVBus0869797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4288.870148933553,
        3992.0299952042233,
        3992.0299952042233
      ],
      "q_nom": [
        1286.6610446800657,
        1197.6089985612668,
        1197.6089985612668
      ]
    },
    "93_LVBus0869797_production": {
      "bus": "93_LVBus0869797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869798_consumption": {
      "bus": "93_LVBus0869798",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869798_production": {
      "bus": "93_LVBus0869798",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869799_consumption": {
      "bus": "93_LVBus0869799",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869799_production": {
      "bus": "93_LVBus0869799",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869805_consumption": {
      "bus": "93_LVBus0869805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        558.334560158876,
        0.0,
        0.0
      ],
      "q_nom": [
        167.5003680476628,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869805_production": {
      "bus": "93_LVBus0869805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869807_consumption": {
      "bus": "93_LVBus0869807",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2943.8983749367394,
        0.0
      ],
      "q_nom": [
        0.0,
        883.1695124810218,
        0.0
      ]
    },
    "93_LVBus0869807_production": {
      "bus": "93_LVBus0869807",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869806_consumption": {
      "bus": "93_LVBus0869806",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5017.858277219534,
        1460.4430917107436,
        0.0
      ],
      "q_nom": [
        1505.3574831658602,
        438.1329275132231,
        0.0
      ]
    },
    "93_LVBus0869806_production": {
      "bus": "93_LVBus0869806",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869800_consumption": {
      "bus": "93_LVBus0869800",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869800_production": {
      "bus": "93_LVBus0869800",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869803_consumption": {
      "bus": "93_LVBus0869803",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869803_production": {
      "bus": "93_LVBus0869803",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869804_consumption": {
      "bus": "93_LVBus0869804",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869804_production": {
      "bus": "93_LVBus0869804",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869801_consumption": {
      "bus": "93_LVBus0869801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5268.504419622946,
        7037.575480926905
      ],
      "q_nom": [
        0.0,
        1580.551325886884,
        2111.2726442780713
      ]
    },
    "93_LVBus0869801_production": {
      "bus": "93_LVBus0869801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869802_consumption": {
      "bus": "93_LVBus0869802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        699.8074376519487,
        699.8074376519487,
        699.8074376519487
      ],
      "q_nom": [
        209.9422312955846,
        209.9422312955846,
        209.9422312955846
      ]
    },
    "93_LVBus0869802_production": {
      "bus": "93_LVBus0869802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869796_consumption": {
      "bus": "93_LVBus0869796",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3113.869761044439
      ],
      "q_nom": [
        0.0,
        0.0,
        934.1609283133317
      ]
    },
    "93_LVBus0869796_production": {
      "bus": "93_LVBus0869796",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870029_consumption": {
      "bus": "93_LVBus0870029",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        267.8305236211547,
        2157.2657331663654
      ],
      "q_nom": [
        0.0,
        80.34915708634641,
        647.1797199499096
      ]
    },
    "93_LVBus0870029_production": {
      "bus": "93_LVBus0870029",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869685_consumption": {
      "bus": "93_LVBus0869685",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6221.02608678189,
        2183.495835675698,
        2183.495835675698
      ],
      "q_nom": [
        1866.307826034567,
        655.0487507027093,
        655.0487507027093
      ]
    },
    "93_LVBus0869685_production": {
      "bus": "93_LVBus0869685",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869686_consumption": {
      "bus": "93_LVBus0869686",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4241.977202244652
      ],
      "q_nom": [
        0.0,
        0.0,
        1272.5931606733957
      ]
    },
    "93_LVBus0869686_production": {
      "bus": "93_LVBus0869686",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869679_consumption": {
      "bus": "93_LVBus0869679",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3297.2368870207515,
        0.0
      ],
      "q_nom": [
        0.0,
        989.1710661062255,
        0.0
      ]
    },
    "93_LVBus0869679_production": {
      "bus": "93_LVBus0869679",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869680_consumption": {
      "bus": "93_LVBus0869680",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        819.0068055695873,
        8893.503909020881,
        1404.4672271178572
      ],
      "q_nom": [
        245.70204167087618,
        2668.0511727062644,
        421.34016813535715
      ]
    },
    "93_LVBus0869680_production": {
      "bus": "93_LVBus0869680",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869681_consumption": {
      "bus": "93_LVBus0869681",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        783.3158327029718,
        152.86312568091466,
        152.86312568091466
      ],
      "q_nom": [
        234.9947498108915,
        45.858937704274396,
        45.858937704274396
      ]
    },
    "93_LVBus0869681_production": {
      "bus": "93_LVBus0869681",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869682_consumption": {
      "bus": "93_LVBus0869682",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1493.9084131330833
      ],
      "q_nom": [
        0.0,
        0.0,
        448.172523939925
      ]
    },
    "93_LVBus0869682_production": {
      "bus": "93_LVBus0869682",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869683_consumption": {
      "bus": "93_LVBus0869683",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        554.5127225243816
      ],
      "q_nom": [
        0.0,
        0.0,
        166.3538167573145
      ]
    },
    "93_LVBus0869683_production": {
      "bus": "93_LVBus0869683",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869967_consumption": {
      "bus": "93_LVBus0869967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869967_production": {
      "bus": "93_LVBus0869967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869979_consumption": {
      "bus": "93_LVBus0869979",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        224.5477873663754,
        224.5477873663754,
        224.5477873663754
      ],
      "q_nom": [
        67.36433620991261,
        67.36433620991261,
        67.36433620991261
      ]
    },
    "93_LVBus0869979_production": {
      "bus": "93_LVBus0869979",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869980_consumption": {
      "bus": "93_LVBus0869980",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869980_production": {
      "bus": "93_LVBus0869980",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869981_consumption": {
      "bus": "93_LVBus0869981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        466.5718992645422,
        1090.6374673477906,
        20.179458935340055
      ],
      "q_nom": [
        139.97156977936265,
        327.19124020433713,
        6.053837680602016
      ]
    },
    "93_LVBus0869981_production": {
      "bus": "93_LVBus0869981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869982_consumption": {
      "bus": "93_LVBus0869982",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        9.081026849306953,
        23.390506162306007
      ],
      "q_nom": [
        0.0,
        2.7243080547920857,
        7.017151848691802
      ]
    },
    "93_LVBus0869982_production": {
      "bus": "93_LVBus0869982",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869983_consumption": {
      "bus": "93_LVBus0869983",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        124.00053156355084,
        857.9266860016118,
        98.65368718008779
      ],
      "q_nom": [
        37.20015946906525,
        257.3780058004835,
        29.596106154026334
      ]
    },
    "93_LVBus0869983_production": {
      "bus": "93_LVBus0869983",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869968_consumption": {
      "bus": "93_LVBus0869968",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869968_production": {
      "bus": "93_LVBus0869968",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869969_consumption": {
      "bus": "93_LVBus0869969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869969_production": {
      "bus": "93_LVBus0869969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869970_consumption": {
      "bus": "93_LVBus0869970",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        243.9666029222366,
        1941.8917461502333,
        2374.321573583084
      ],
      "q_nom": [
        73.18998087667097,
        582.56752384507,
        712.2964720749252
      ]
    },
    "93_LVBus0869970_production": {
      "bus": "93_LVBus0869970",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869971_consumption": {
      "bus": "93_LVBus0869971",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        592.026623432618,
        1330.6205226317763
      ],
      "q_nom": [
        0.0,
        177.6079870297854,
        399.1861567895329
      ]
    },
    "93_LVBus0869971_production": {
      "bus": "93_LVBus0869971",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869972_consumption": {
      "bus": "93_LVBus0869972",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1796.2210761614656,
        0.0
      ],
      "q_nom": [
        0.0,
        538.8663228484396,
        0.0
      ]
    },
    "93_LVBus0869972_production": {
      "bus": "93_LVBus0869972",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869973_consumption": {
      "bus": "93_LVBus0869973",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        408.949229852947,
        0.0
      ],
      "q_nom": [
        0.0,
        122.6847689558841,
        0.0
      ]
    },
    "93_LVBus0869973_production": {
      "bus": "93_LVBus0869973",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869974_consumption": {
      "bus": "93_LVBus0869974",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1079.2302636582049,
        1711.0190015741043,
        718.4932036132368
      ],
      "q_nom": [
        323.76907909746143,
        513.3057004722313,
        215.54796108397105
      ]
    },
    "93_LVBus0869974_production": {
      "bus": "93_LVBus0869974",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869975_consumption": {
      "bus": "93_LVBus0869975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        717.333077993564,
        681.8308160429052,
        681.8308160429052
      ],
      "q_nom": [
        215.1999233980692,
        204.54924481287156,
        204.54924481287156
      ]
    },
    "93_LVBus0869975_production": {
      "bus": "93_LVBus0869975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869976_consumption": {
      "bus": "93_LVBus0869976",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        999.6039390798478,
        0.0
      ],
      "q_nom": [
        0.0,
        299.88118172395434,
        0.0
      ]
    },
    "93_LVBus0869976_production": {
      "bus": "93_LVBus0869976",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869977_consumption": {
      "bus": "93_LVBus0869977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        117.02622144731801
      ],
      "q_nom": [
        0.0,
        0.0,
        35.1078664341954
      ]
    },
    "93_LVBus0869977_production": {
      "bus": "93_LVBus0869977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869978_consumption": {
      "bus": "93_LVBus0869978",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        939.0754485463683,
        0.0,
        0.0
      ],
      "q_nom": [
        281.7226345639105,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869978_production": {
      "bus": "93_LVBus0869978",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869813_consumption": {
      "bus": "93_LVBus0869813",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        205.76339018794505
      ],
      "q_nom": [
        0.0,
        0.0,
        61.72901705638351
      ]
    },
    "93_LVBus0869813_production": {
      "bus": "93_LVBus0869813",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869819_consumption": {
      "bus": "93_LVBus0869819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869819_production": {
      "bus": "93_LVBus0869819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869814_consumption": {
      "bus": "93_LVBus0869814",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869814_production": {
      "bus": "93_LVBus0869814",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869818_consumption": {
      "bus": "93_LVBus0869818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869818_production": {
      "bus": "93_LVBus0869818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869815_consumption": {
      "bus": "93_LVBus0869815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869815_production": {
      "bus": "93_LVBus0869815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869817_consumption": {
      "bus": "93_LVBus0869817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        776.068499279079,
        0.0,
        0.0
      ],
      "q_nom": [
        232.8205497837237,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869817_production": {
      "bus": "93_LVBus0869817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869816_consumption": {
      "bus": "93_LVBus0869816",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3301.771130422136,
        0.0
      ],
      "q_nom": [
        0.0,
        990.5313391266408,
        0.0
      ]
    },
    "93_LVBus0869816_production": {
      "bus": "93_LVBus0869816",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869848_consumption": {
      "bus": "93_LVBus0869848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        129.13914034857015,
        0.0,
        0.0
      ],
      "q_nom": [
        38.741742104571046,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869848_production": {
      "bus": "93_LVBus0869848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869850_consumption": {
      "bus": "93_LVBus0869850",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869850_production": {
      "bus": "93_LVBus0869850",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869849_consumption": {
      "bus": "93_LVBus0869849",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2991.6118530582444
      ],
      "q_nom": [
        0.0,
        0.0,
        897.4835559174733
      ]
    },
    "93_LVBus0869849_production": {
      "bus": "93_LVBus0869849",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869716_consumption": {
      "bus": "93_LVBus0869716",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869716_production": {
      "bus": "93_LVBus0869716",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869718_consumption": {
      "bus": "93_LVBus0869718",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869718_production": {
      "bus": "93_LVBus0869718",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869719_consumption": {
      "bus": "93_LVBus0869719",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1849.1356634007932,
        0.0,
        5822.489104478402
      ],
      "q_nom": [
        554.7406990202379,
        0.0,
        1746.7467313435204
      ]
    },
    "93_LVBus0869719_production": {
      "bus": "93_LVBus0869719",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869721_consumption": {
      "bus": "93_LVBus0869721",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4037.812382318596
      ],
      "q_nom": [
        0.0,
        0.0,
        1211.3437146955787
      ]
    },
    "93_LVBus0869721_production": {
      "bus": "93_LVBus0869721",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869722_consumption": {
      "bus": "93_LVBus0869722",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869722_production": {
      "bus": "93_LVBus0869722",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869723_consumption": {
      "bus": "93_LVBus0869723",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2924.3510445584475,
        2924.3510445584475,
        2924.3510445584475
      ],
      "q_nom": [
        877.3053133675343,
        877.3053133675343,
        877.3053133675343
      ]
    },
    "93_LVBus0869723_production": {
      "bus": "93_LVBus0869723",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869720_consumption": {
      "bus": "93_LVBus0869720",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2376.929685149134
      ],
      "q_nom": [
        0.0,
        0.0,
        713.0789055447402
      ]
    },
    "93_LVBus0869720_production": {
      "bus": "93_LVBus0869720",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869717_consumption": {
      "bus": "93_LVBus0869717",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2492.8695241687747,
        2564.1849059866554,
        0.0
      ],
      "q_nom": [
        747.8608572506324,
        769.2554717959966,
        0.0
      ]
    },
    "93_LVBus0869717_production": {
      "bus": "93_LVBus0869717",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869727_consumption": {
      "bus": "93_LVBus0869727",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3780.6778753398125,
        0.0,
        6356.054498552747
      ],
      "q_nom": [
        1134.2033626019438,
        0.0,
        1906.8163495658239
      ]
    },
    "93_LVBus0869727_production": {
      "bus": "93_LVBus0869727",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869728_consumption": {
      "bus": "93_LVBus0869728",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1287.5347924030345,
        1999.3082998820778,
        0.0
      ],
      "q_nom": [
        386.2604377209104,
        599.7924899646233,
        0.0
      ]
    },
    "93_LVBus0869728_production": {
      "bus": "93_LVBus0869728",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869732_consumption": {
      "bus": "93_LVBus0869732",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6812.4684934563975,
        0.0
      ],
      "q_nom": [
        0.0,
        2043.740548036919,
        0.0
      ]
    },
    "93_LVBus0869732_production": {
      "bus": "93_LVBus0869732",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869729_consumption": {
      "bus": "93_LVBus0869729",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2326.946694300509,
        0.0,
        0.0
      ],
      "q_nom": [
        698.0840082901527,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869729_production": {
      "bus": "93_LVBus0869729",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869730_consumption": {
      "bus": "93_LVBus0869730",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        115.21850089765614,
        0.0
      ],
      "q_nom": [
        0.0,
        34.56555026929684,
        0.0
      ]
    },
    "93_LVBus0869730_production": {
      "bus": "93_LVBus0869730",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869731_consumption": {
      "bus": "93_LVBus0869731",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        421.4866652933516,
        0.0
      ],
      "q_nom": [
        0.0,
        126.44599958800548,
        0.0
      ]
    },
    "93_LVBus0869731_production": {
      "bus": "93_LVBus0869731",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869694_consumption": {
      "bus": "93_LVBus0869694",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869694_production": {
      "bus": "93_LVBus0869694",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869695_consumption": {
      "bus": "93_LVBus0869695",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4958.099284465917,
        5986.6293592018055,
        4958.099284465917
      ],
      "q_nom": [
        1487.429785339775,
        1795.9888077605417,
        1487.429785339775
      ]
    },
    "93_LVBus0869695_production": {
      "bus": "93_LVBus0869695",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869697_consumption": {
      "bus": "93_LVBus0869697",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2872.777175511901,
        0.0,
        1776.7523969091285
      ],
      "q_nom": [
        861.8331526535703,
        0.0,
        533.0257190727385
      ]
    },
    "93_LVBus0869697_production": {
      "bus": "93_LVBus0869697",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869698_consumption": {
      "bus": "93_LVBus0869698",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1295.1102713540226,
        0.0,
        0.0
      ],
      "q_nom": [
        388.5330814062068,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869698_production": {
      "bus": "93_LVBus0869698",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869696_consumption": {
      "bus": "93_LVBus0869696",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3519.856489228136,
        0.0,
        0.0
      ],
      "q_nom": [
        1055.9569467684407,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869696_production": {
      "bus": "93_LVBus0869696",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869692_consumption": {
      "bus": "93_LVBus0869692",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5767.51052562672
      ],
      "q_nom": [
        0.0,
        0.0,
        1730.2531576880158
      ]
    },
    "93_LVBus0869692_production": {
      "bus": "93_LVBus0869692",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869690_consumption": {
      "bus": "93_LVBus0869690",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869690_production": {
      "bus": "93_LVBus0869690",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869904_consumption": {
      "bus": "93_LVBus0869904",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869904_production": {
      "bus": "93_LVBus0869904",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869905_consumption": {
      "bus": "93_LVBus0869905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869905_production": {
      "bus": "93_LVBus0869905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869906_consumption": {
      "bus": "93_LVBus0869906",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10603.714031988815,
        10603.714031988815,
        15801.051040815233
      ],
      "q_nom": [
        3181.1142095966443,
        3181.1142095966443,
        4740.31531224457
      ]
    },
    "93_LVBus0869906_production": {
      "bus": "93_LVBus0869906",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869907_consumption": {
      "bus": "93_LVBus0869907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4763.665692960299,
        0.0
      ],
      "q_nom": [
        0.0,
        1429.0997078880896,
        0.0
      ]
    },
    "93_LVBus0869907_production": {
      "bus": "93_LVBus0869907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869901_consumption": {
      "bus": "93_LVBus0869901",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869901_production": {
      "bus": "93_LVBus0869901",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869902_consumption": {
      "bus": "93_LVBus0869902",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4739.553965769376
      ],
      "q_nom": [
        0.0,
        0.0,
        1421.8661897308127
      ]
    },
    "93_LVBus0869902_production": {
      "bus": "93_LVBus0869902",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870013_consumption": {
      "bus": "93_LVBus0870013",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2597.837368611828,
        0.0,
        0.0
      ],
      "q_nom": [
        779.3512105835483,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870013_production": {
      "bus": "93_LVBus0870013",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870021_consumption": {
      "bus": "93_LVBus0870021",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5810.486143462852,
        0.0
      ],
      "q_nom": [
        0.0,
        1743.1458430388554,
        0.0
      ]
    },
    "93_LVBus0870021_production": {
      "bus": "93_LVBus0870021",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870014_consumption": {
      "bus": "93_LVBus0870014",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870014_production": {
      "bus": "93_LVBus0870014",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870017_consumption": {
      "bus": "93_LVBus0870017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870017_production": {
      "bus": "93_LVBus0870017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870018_consumption": {
      "bus": "93_LVBus0870018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870018_production": {
      "bus": "93_LVBus0870018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870019_consumption": {
      "bus": "93_LVBus0870019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870019_production": {
      "bus": "93_LVBus0870019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870020_consumption": {
      "bus": "93_LVBus0870020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4096.87452863824,
        4096.87452863824,
        4096.87452863824
      ],
      "q_nom": [
        1229.062358591472,
        1229.062358591472,
        1229.062358591472
      ]
    },
    "93_LVBus0870020_production": {
      "bus": "93_LVBus0870020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870015_consumption": {
      "bus": "93_LVBus0870015",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6933.240065103249,
        3580.118050260732,
        11434.133101627276
      ],
      "q_nom": [
        2079.9720195309746,
        1074.0354150782196,
        3430.239930488183
      ]
    },
    "93_LVBus0870015_production": {
      "bus": "93_LVBus0870015",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870016_consumption": {
      "bus": "93_LVBus0870016",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        767.0747299845928
      ],
      "q_nom": [
        0.0,
        0.0,
        230.1224189953778
      ]
    },
    "93_LVBus0870016_production": {
      "bus": "93_LVBus0870016",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869821_consumption": {
      "bus": "93_LVBus0869821",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869821_production": {
      "bus": "93_LVBus0869821",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869823_consumption": {
      "bus": "93_LVBus0869823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869823_production": {
      "bus": "93_LVBus0869823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869824_consumption": {
      "bus": "93_LVBus0869824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2834.5569385884396,
        0.0,
        0.0
      ],
      "q_nom": [
        850.3670815765319,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869824_production": {
      "bus": "93_LVBus0869824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869825_consumption": {
      "bus": "93_LVBus0869825",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869825_production": {
      "bus": "93_LVBus0869825",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869829_consumption": {
      "bus": "93_LVBus0869829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        93.51781192562649,
        0.0,
        1095.6215940524958
      ],
      "q_nom": [
        28.055343577687946,
        0.0,
        328.6864782157487
      ]
    },
    "93_LVBus0869829_production": {
      "bus": "93_LVBus0869829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869826_consumption": {
      "bus": "93_LVBus0869826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869826_production": {
      "bus": "93_LVBus0869826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869827_consumption": {
      "bus": "93_LVBus0869827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6568.39378067017,
        0.0,
        0.0
      ],
      "q_nom": [
        1970.5181342010508,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869827_production": {
      "bus": "93_LVBus0869827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869828_consumption": {
      "bus": "93_LVBus0869828",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869828_production": {
      "bus": "93_LVBus0869828",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869822_consumption": {
      "bus": "93_LVBus0869822",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1071.3826466270903,
        0.0,
        0.0
      ],
      "q_nom": [
        321.4147939881271,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869822_production": {
      "bus": "93_LVBus0869822",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870052_consumption": {
      "bus": "93_LVBus0870052",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870052_production": {
      "bus": "93_LVBus0870052",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870053_consumption": {
      "bus": "93_LVBus0870053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870053_production": {
      "bus": "93_LVBus0870053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870054_consumption": {
      "bus": "93_LVBus0870054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870054_production": {
      "bus": "93_LVBus0870054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870055_consumption": {
      "bus": "93_LVBus0870055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870055_production": {
      "bus": "93_LVBus0870055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870056_consumption": {
      "bus": "93_LVBus0870056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870056_production": {
      "bus": "93_LVBus0870056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870057_consumption": {
      "bus": "93_LVBus0870057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870057_production": {
      "bus": "93_LVBus0870057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870058_consumption": {
      "bus": "93_LVBus0870058",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        341.89170469996526,
        142.58014170132356,
        203.89527881135888
      ],
      "q_nom": [
        102.56751140998958,
        42.77404251039707,
        61.16858364340766
      ]
    },
    "93_LVBus0870058_production": {
      "bus": "93_LVBus0870058",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869811_consumption": {
      "bus": "93_LVBus0869811",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        280.37281454755663,
        280.37281454755663,
        280.37281454755663
      ],
      "q_nom": [
        84.11184436426699,
        84.11184436426699,
        84.11184436426699
      ]
    },
    "93_LVBus0869811_production": {
      "bus": "93_LVBus0869811",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869884_consumption": {
      "bus": "93_LVBus0869884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3415.608150369208,
        0.0,
        0.0
      ],
      "q_nom": [
        1024.6824451107623,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869884_production": {
      "bus": "93_LVBus0869884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869885_consumption": {
      "bus": "93_LVBus0869885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1600.6643754747065,
        2732.2478694639813,
        0.0
      ],
      "q_nom": [
        480.19931264241194,
        819.6743608391944,
        0.0
      ]
    },
    "93_LVBus0869885_production": {
      "bus": "93_LVBus0869885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869886_consumption": {
      "bus": "93_LVBus0869886",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869886_production": {
      "bus": "93_LVBus0869886",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869852_consumption": {
      "bus": "93_LVBus0869852",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869852_production": {
      "bus": "93_LVBus0869852",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869930_consumption": {
      "bus": "93_LVBus0869930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        239.85708430914667,
        153.88821451458017
      ],
      "q_nom": [
        0.0,
        71.957125292744,
        46.16646435437405
      ]
    },
    "93_LVBus0869930_production": {
      "bus": "93_LVBus0869930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869931_consumption": {
      "bus": "93_LVBus0869931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3108.772682354817,
        0.0,
        6184.827713652442
      ],
      "q_nom": [
        932.631804706445,
        0.0,
        1855.4483140957325
      ]
    },
    "93_LVBus0869931_production": {
      "bus": "93_LVBus0869931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869932_consumption": {
      "bus": "93_LVBus0869932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869932_production": {
      "bus": "93_LVBus0869932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870027_consumption": {
      "bus": "93_LVBus0870027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4796.71799097682,
        4796.71799097682,
        4796.71799097682
      ],
      "q_nom": [
        1439.015397293046,
        1439.015397293046,
        1439.015397293046
      ]
    },
    "93_LVBus0870027_production": {
      "bus": "93_LVBus0870027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870049_consumption": {
      "bus": "93_LVBus0870049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1636.0642340272013
      ],
      "q_nom": [
        0.0,
        0.0,
        490.8192702081604
      ]
    },
    "93_LVBus0870049_production": {
      "bus": "93_LVBus0870049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870050_consumption": {
      "bus": "93_LVBus0870050",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5610.890891618869,
        3031.3417754609854
      ],
      "q_nom": [
        0.0,
        1683.2672674856608,
        909.4025326382956
      ]
    },
    "93_LVBus0870050_production": {
      "bus": "93_LVBus0870050",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870042_consumption": {
      "bus": "93_LVBus0870042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6356.447154001094,
        8025.878635671531,
        2797.0452546578285
      ],
      "q_nom": [
        1906.934146200328,
        2407.763590701459,
        839.1135763973485
      ]
    },
    "93_LVBus0870042_production": {
      "bus": "93_LVBus0870042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870043_consumption": {
      "bus": "93_LVBus0870043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2941.5608380623453
      ],
      "q_nom": [
        0.0,
        0.0,
        882.4682514187035
      ]
    },
    "93_LVBus0870043_production": {
      "bus": "93_LVBus0870043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870046_consumption": {
      "bus": "93_LVBus0870046",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5490.662802500626,
        3103.56955203264,
        0.0
      ],
      "q_nom": [
        1647.1988407501876,
        931.0708656097919,
        0.0
      ]
    },
    "93_LVBus0870046_production": {
      "bus": "93_LVBus0870046",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870047_consumption": {
      "bus": "93_LVBus0870047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1676.0972439452364,
        1658.9586603775892,
        757.8152457066826
      ],
      "q_nom": [
        502.8291731835709,
        497.68759811327675,
        227.34457371200477
      ]
    },
    "93_LVBus0870047_production": {
      "bus": "93_LVBus0870047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870044_consumption": {
      "bus": "93_LVBus0870044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1036.3584035857295,
        0.0,
        273.47178840338813
      ],
      "q_nom": [
        310.9075210757189,
        0.0,
        82.04153652101644
      ]
    },
    "93_LVBus0870044_production": {
      "bus": "93_LVBus0870044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870045_consumption": {
      "bus": "93_LVBus0870045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3714.5913984692784,
        0.0,
        0.0
      ],
      "q_nom": [
        1114.3774195407834,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870045_production": {
      "bus": "93_LVBus0870045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870040_consumption": {
      "bus": "93_LVBus0870040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870040_production": {
      "bus": "93_LVBus0870040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870036_consumption": {
      "bus": "93_LVBus0870036",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3154.673880764132,
        2248.8058875558054
      ],
      "q_nom": [
        0.0,
        946.4021642292395,
        674.6417662667416
      ]
    },
    "93_LVBus0870036_production": {
      "bus": "93_LVBus0870036",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870038_consumption": {
      "bus": "93_LVBus0870038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        726.7015846741158,
        3733.037488758122,
        0.0
      ],
      "q_nom": [
        218.01047540223473,
        1119.9112466274366,
        0.0
      ]
    },
    "93_LVBus0870038_production": {
      "bus": "93_LVBus0870038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1365869_consumption": {
      "bus": "93_LVBus1365869",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1365869_production": {
      "bus": "93_LVBus1365869",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1374127_consumption": {
      "bus": "93_LVBus1374127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3534.2809963625336,
        2460.080406611623,
        0.0
      ],
      "q_nom": [
        1060.28429890876,
        738.0241219834869,
        0.0
      ]
    },
    "93_LVBus1374127_production": {
      "bus": "93_LVBus1374127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870037_consumption": {
      "bus": "93_LVBus0870037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3371.1946469858844,
        3078.7398244301157,
        1907.1362044232108
      ],
      "q_nom": [
        1011.3583940957653,
        923.6219473290347,
        572.1408613269632
      ]
    },
    "93_LVBus0870037_production": {
      "bus": "93_LVBus0870037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870033_consumption": {
      "bus": "93_LVBus0870033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        812.7493648593139,
        0.0,
        0.0
      ],
      "q_nom": [
        243.82480945779417,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870033_production": {
      "bus": "93_LVBus0870033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870034_consumption": {
      "bus": "93_LVBus0870034",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4490.716236262846,
        2504.6376260239067
      ],
      "q_nom": [
        0.0,
        1347.2148708788538,
        751.391287807172
      ]
    },
    "93_LVBus0870034_production": {
      "bus": "93_LVBus0870034",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870031_consumption": {
      "bus": "93_LVBus0870031",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        663.8639076648482,
        0.0,
        0.0
      ],
      "q_nom": [
        199.15917229945444,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870031_production": {
      "bus": "93_LVBus0870031",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869872_consumption": {
      "bus": "93_LVBus0869872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869872_production": {
      "bus": "93_LVBus0869872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869873_consumption": {
      "bus": "93_LVBus0869873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869873_production": {
      "bus": "93_LVBus0869873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869874_consumption": {
      "bus": "93_LVBus0869874",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869874_production": {
      "bus": "93_LVBus0869874",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869875_consumption": {
      "bus": "93_LVBus0869875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3321.6631382764044
      ],
      "q_nom": [
        0.0,
        0.0,
        996.4989414829213
      ]
    },
    "93_LVBus0869875_production": {
      "bus": "93_LVBus0869875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869876_consumption": {
      "bus": "93_LVBus0869876",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869876_production": {
      "bus": "93_LVBus0869876",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869877_consumption": {
      "bus": "93_LVBus0869877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4692.948164698972,
        4692.948164698972,
        4692.948164698972
      ],
      "q_nom": [
        1407.8844494096913,
        1407.8844494096913,
        1407.8844494096913
      ]
    },
    "93_LVBus0869877_production": {
      "bus": "93_LVBus0869877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1372212_consumption": {
      "bus": "93_LVBus1372212",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1372212_production": {
      "bus": "93_LVBus1372212",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1372213_consumption": {
      "bus": "93_LVBus1372213",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        519.4988589031378
      ],
      "q_nom": [
        0.0,
        0.0,
        155.84965767094135
      ]
    },
    "93_LVBus1372213_production": {
      "bus": "93_LVBus1372213",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869878_consumption": {
      "bus": "93_LVBus0869878",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869878_production": {
      "bus": "93_LVBus0869878",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869879_consumption": {
      "bus": "93_LVBus0869879",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869879_production": {
      "bus": "93_LVBus0869879",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869880_consumption": {
      "bus": "93_LVBus0869880",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2023.7980466818115,
        0.0
      ],
      "q_nom": [
        0.0,
        607.1394140045434,
        0.0
      ]
    },
    "93_LVBus0869880_production": {
      "bus": "93_LVBus0869880",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869866_consumption": {
      "bus": "93_LVBus0869866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869866_production": {
      "bus": "93_LVBus0869866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869867_consumption": {
      "bus": "93_LVBus0869867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869867_production": {
      "bus": "93_LVBus0869867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869870_consumption": {
      "bus": "93_LVBus0869870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3287.357310643121,
        0.0,
        5579.181720216243
      ],
      "q_nom": [
        986.2071931929362,
        0.0,
        1673.7545160648729
      ]
    },
    "93_LVBus0869870_production": {
      "bus": "93_LVBus0869870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869868_consumption": {
      "bus": "93_LVBus0869868",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869868_production": {
      "bus": "93_LVBus0869868",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869869_consumption": {
      "bus": "93_LVBus0869869",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1579.8359810689333
      ],
      "q_nom": [
        0.0,
        0.0,
        473.95079432067996
      ]
    },
    "93_LVBus0869869_production": {
      "bus": "93_LVBus0869869",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869861_consumption": {
      "bus": "93_LVBus0869861",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869861_production": {
      "bus": "93_LVBus0869861",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869862_consumption": {
      "bus": "93_LVBus0869862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5128.039362329953,
        5128.039362329953,
        5128.039362329953
      ],
      "q_nom": [
        1538.4118086989859,
        1538.4118086989859,
        1538.4118086989859
      ]
    },
    "93_LVBus0869862_production": {
      "bus": "93_LVBus0869862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869864_consumption": {
      "bus": "93_LVBus0869864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        748.2172752633641,
        3148.197232797334
      ],
      "q_nom": [
        0.0,
        224.46518257900922,
        944.4591698392002
      ]
    },
    "93_LVBus0869864_production": {
      "bus": "93_LVBus0869864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869863_consumption": {
      "bus": "93_LVBus0869863",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869863_production": {
      "bus": "93_LVBus0869863",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869857_consumption": {
      "bus": "93_LVBus0869857",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869857_production": {
      "bus": "93_LVBus0869857",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869858_consumption": {
      "bus": "93_LVBus0869858",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3156.4651663626114
      ],
      "q_nom": [
        0.0,
        0.0,
        946.9395499087834
      ]
    },
    "93_LVBus0869858_production": {
      "bus": "93_LVBus0869858",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869859_consumption": {
      "bus": "93_LVBus0869859",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4044.6232615318686,
        4044.6232615318686,
        4044.6232615318686
      ],
      "q_nom": [
        1213.3869784595606,
        1213.3869784595606,
        1213.3869784595606
      ]
    },
    "93_LVBus0869859_production": {
      "bus": "93_LVBus0869859",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1393151_consumption": {
      "bus": "93_LVBus1393151",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1773.1980672449183,
        0.0,
        1256.445074203518
      ],
      "q_nom": [
        531.9594201734755,
        0.0,
        376.93352226105543
      ]
    },
    "93_LVBus1393151_production": {
      "bus": "93_LVBus1393151",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1393152_consumption": {
      "bus": "93_LVBus1393152",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3570.9543309228284,
        0.0,
        0.0
      ],
      "q_nom": [
        1071.2862992768485,
        0.0,
        0.0
      ]
    },
    "93_LVBus1393152_production": {
      "bus": "93_LVBus1393152",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1393153_consumption": {
      "bus": "93_LVBus1393153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3479.5998097898378
      ],
      "q_nom": [
        0.0,
        0.0,
        1043.8799429369512
      ]
    },
    "93_LVBus1393153_production": {
      "bus": "93_LVBus1393153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1359130_consumption": {
      "bus": "93_LVBus1359130",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1359130_production": {
      "bus": "93_LVBus1359130",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1359131_consumption": {
      "bus": "93_LVBus1359131",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1359131_production": {
      "bus": "93_LVBus1359131",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1359132_consumption": {
      "bus": "93_LVBus1359132",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1359132_production": {
      "bus": "93_LVBus1359132",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1359133_consumption": {
      "bus": "93_LVBus1359133",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1359133_production": {
      "bus": "93_LVBus1359133",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1359134_consumption": {
      "bus": "93_LVBus1359134",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1359134_production": {
      "bus": "93_LVBus1359134",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1359135_consumption": {
      "bus": "93_LVBus1359135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1359135_production": {
      "bus": "93_LVBus1359135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869949_consumption": {
      "bus": "93_LVBus0869949",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        564.9013090390331,
        0.0
      ],
      "q_nom": [
        0.0,
        169.47039271170993,
        0.0
      ]
    },
    "93_LVBus0869949_production": {
      "bus": "93_LVBus0869949",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869950_consumption": {
      "bus": "93_LVBus0869950",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869950_production": {
      "bus": "93_LVBus0869950",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869951_consumption": {
      "bus": "93_LVBus0869951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10567.562471721698,
        4605.1128326978815,
        5643.334268146931
      ],
      "q_nom": [
        3170.268741516509,
        1381.5338498093645,
        1693.0002804440794
      ]
    },
    "93_LVBus0869951_production": {
      "bus": "93_LVBus0869951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869954_consumption": {
      "bus": "93_LVBus0869954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6024.205526111049,
        7784.9750023400375,
        0.0
      ],
      "q_nom": [
        1807.2616578333148,
        2335.492500702011,
        0.0
      ]
    },
    "93_LVBus0869954_production": {
      "bus": "93_LVBus0869954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869952_consumption": {
      "bus": "93_LVBus0869952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869952_production": {
      "bus": "93_LVBus0869952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869953_consumption": {
      "bus": "93_LVBus0869953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869953_production": {
      "bus": "93_LVBus0869953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869955_consumption": {
      "bus": "93_LVBus0869955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2949.78628570912,
        0.0,
        1485.5547434838481
      ],
      "q_nom": [
        884.935885712736,
        0.0,
        445.66642304515443
      ]
    },
    "93_LVBus0869955_production": {
      "bus": "93_LVBus0869955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869956_consumption": {
      "bus": "93_LVBus0869956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869956_production": {
      "bus": "93_LVBus0869956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869957_consumption": {
      "bus": "93_LVBus0869957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6856.9376962869155,
        798.8593715227715,
        3427.074808511346
      ],
      "q_nom": [
        2057.0813088860746,
        239.65781145683144,
        1028.1224425534037
      ]
    },
    "93_LVBus0869957_production": {
      "bus": "93_LVBus0869957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869958_consumption": {
      "bus": "93_LVBus0869958",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3031.889773256006,
        3503.2077524324714,
        2056.1042480204123
      ],
      "q_nom": [
        909.5669319768017,
        1050.9623257297415,
        616.8312744061237
      ]
    },
    "93_LVBus0869958_production": {
      "bus": "93_LVBus0869958",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869959_consumption": {
      "bus": "93_LVBus0869959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2932.532032818455,
        0.0,
        5843.279409748392
      ],
      "q_nom": [
        879.7596098455364,
        0.0,
        1752.9838229245177
      ]
    },
    "93_LVBus0869959_production": {
      "bus": "93_LVBus0869959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869960_consumption": {
      "bus": "93_LVBus0869960",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        7243.903529963621
      ],
      "q_nom": [
        0.0,
        0.0,
        2173.1710589890863
      ]
    },
    "93_LVBus0869960_production": {
      "bus": "93_LVBus0869960",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869965_consumption": {
      "bus": "93_LVBus0869965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3203.2352728867636,
        3203.2352728867636,
        3203.2352728867636
      ],
      "q_nom": [
        960.9705818660291,
        960.9705818660291,
        960.9705818660291
      ]
    },
    "93_LVBus0869965_production": {
      "bus": "93_LVBus0869965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869961_consumption": {
      "bus": "93_LVBus0869961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869961_production": {
      "bus": "93_LVBus0869961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869962_consumption": {
      "bus": "93_LVBus0869962",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3128.8932617144937,
        0.0,
        0.0
      ],
      "q_nom": [
        938.6679785143481,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869962_production": {
      "bus": "93_LVBus0869962",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869963_consumption": {
      "bus": "93_LVBus0869963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        456.72107165437484,
        2623.5415099537736,
        2506.6747415195596
      ],
      "q_nom": [
        137.01632149631246,
        787.062452986132,
        752.0024224558679
      ]
    },
    "93_LVBus0869963_production": {
      "bus": "93_LVBus0869963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869964_consumption": {
      "bus": "93_LVBus0869964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5110.426914226599,
        997.4693503815066,
        0.0
      ],
      "q_nom": [
        1533.1280742679799,
        299.240805114452,
        0.0
      ]
    },
    "93_LVBus0869964_production": {
      "bus": "93_LVBus0869964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869943_consumption": {
      "bus": "93_LVBus0869943",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3001.068209244676,
        0.0,
        3832.2772669842784
      ],
      "q_nom": [
        900.3204627734027,
        0.0,
        1149.6831800952834
      ]
    },
    "93_LVBus0869943_production": {
      "bus": "93_LVBus0869943",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869944_consumption": {
      "bus": "93_LVBus0869944",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        486.94171002413736
      ],
      "q_nom": [
        0.0,
        0.0,
        146.0825130072412
      ]
    },
    "93_LVBus0869944_production": {
      "bus": "93_LVBus0869944",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869945_consumption": {
      "bus": "93_LVBus0869945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4111.731020260204,
        0.0,
        0.0
      ],
      "q_nom": [
        1233.5193060780612,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869945_production": {
      "bus": "93_LVBus0869945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869946_consumption": {
      "bus": "93_LVBus0869946",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        527.3766584949373,
        2760.697030755048
      ],
      "q_nom": [
        0.0,
        158.21299754848118,
        828.2091092265144
      ]
    },
    "93_LVBus0869946_production": {
      "bus": "93_LVBus0869946",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869947_consumption": {
      "bus": "93_LVBus0869947",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1743.2111360946956,
        0.0,
        2334.9176505084292
      ],
      "q_nom": [
        522.9633408284086,
        0.0,
        700.4752951525287
      ]
    },
    "93_LVBus0869947_production": {
      "bus": "93_LVBus0869947",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869842_consumption": {
      "bus": "93_LVBus0869842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1163.274451305899,
        0.0,
        0.0
      ],
      "q_nom": [
        348.9823353917697,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869842_production": {
      "bus": "93_LVBus0869842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869843_consumption": {
      "bus": "93_LVBus0869843",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1704.4435270039703,
        896.223355022773,
        0.0
      ],
      "q_nom": [
        511.33305810119106,
        268.8670065068319,
        0.0
      ]
    },
    "93_LVBus0869843_production": {
      "bus": "93_LVBus0869843",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869844_consumption": {
      "bus": "93_LVBus0869844",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        512.9528429077545,
        351.761016803766,
        3926.18556209815
      ],
      "q_nom": [
        153.88585287232635,
        105.5283050411298,
        1177.855668629445
      ]
    },
    "93_LVBus0869844_production": {
      "bus": "93_LVBus0869844",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869845_consumption": {
      "bus": "93_LVBus0869845",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3773.8343203720747,
        3806.0768737395338,
        0.0
      ],
      "q_nom": [
        1132.1502961116223,
        1141.8230621218602,
        0.0
      ]
    },
    "93_LVBus0869845_production": {
      "bus": "93_LVBus0869845",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869846_consumption": {
      "bus": "93_LVBus0869846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        8232.285975333647,
        1500.1646014005576
      ],
      "q_nom": [
        0.0,
        2469.685792600094,
        450.04938042016727
      ]
    },
    "93_LVBus0869846_production": {
      "bus": "93_LVBus0869846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869831_consumption": {
      "bus": "93_LVBus0869831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        328.0692180458438
      ],
      "q_nom": [
        0.0,
        0.0,
        98.42076541375313
      ]
    },
    "93_LVBus0869831_production": {
      "bus": "93_LVBus0869831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869840_consumption": {
      "bus": "93_LVBus0869840",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        628.9597400959284,
        0.0
      ],
      "q_nom": [
        0.0,
        188.6879220287785,
        0.0
      ]
    },
    "93_LVBus0869840_production": {
      "bus": "93_LVBus0869840",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869832_consumption": {
      "bus": "93_LVBus0869832",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        740.2904704286831,
        2963.477281066577
      ],
      "q_nom": [
        0.0,
        222.0871411286049,
        889.043184319973
      ]
    },
    "93_LVBus0869832_production": {
      "bus": "93_LVBus0869832",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869837_consumption": {
      "bus": "93_LVBus0869837",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3456.8855281848146,
        0.0
      ],
      "q_nom": [
        0.0,
        1037.0656584554442,
        0.0
      ]
    },
    "93_LVBus0869837_production": {
      "bus": "93_LVBus0869837",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869838_consumption": {
      "bus": "93_LVBus0869838",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        575.4876399907354
      ],
      "q_nom": [
        0.0,
        0.0,
        172.6462919972206
      ]
    },
    "93_LVBus0869838_production": {
      "bus": "93_LVBus0869838",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869839_consumption": {
      "bus": "93_LVBus0869839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5066.688241086544,
        0.0
      ],
      "q_nom": [
        0.0,
        1520.0064723259632,
        0.0
      ]
    },
    "93_LVBus0869839_production": {
      "bus": "93_LVBus0869839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869833_consumption": {
      "bus": "93_LVBus0869833",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869833_production": {
      "bus": "93_LVBus0869833",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869834_consumption": {
      "bus": "93_LVBus0869834",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11903.088876695974,
        2671.419445048152,
        4086.100066890847
      ],
      "q_nom": [
        3570.9266630087923,
        801.4258335144456,
        1225.830020067254
      ]
    },
    "93_LVBus0869834_production": {
      "bus": "93_LVBus0869834",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869835_consumption": {
      "bus": "93_LVBus0869835",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869835_production": {
      "bus": "93_LVBus0869835",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869836_consumption": {
      "bus": "93_LVBus0869836",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7225.438466067623,
        0.0,
        3621.99104824121
      ],
      "q_nom": [
        2167.631539820287,
        0.0,
        1086.597314472363
      ]
    },
    "93_LVBus0869836_production": {
      "bus": "93_LVBus0869836",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869927_consumption": {
      "bus": "93_LVBus0869927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3577.731307812886,
        0.0,
        0.0
      ],
      "q_nom": [
        1073.3193923438657,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869927_production": {
      "bus": "93_LVBus0869927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869928_consumption": {
      "bus": "93_LVBus0869928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2248.9289855923967,
        1036.282605949649
      ],
      "q_nom": [
        0.0,
        674.678695677719,
        310.8847817848947
      ]
    },
    "93_LVBus0869928_production": {
      "bus": "93_LVBus0869928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869923_consumption": {
      "bus": "93_LVBus0869923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2702.064186811047
      ],
      "q_nom": [
        0.0,
        0.0,
        810.6192560433141
      ]
    },
    "93_LVBus0869923_production": {
      "bus": "93_LVBus0869923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869924_consumption": {
      "bus": "93_LVBus0869924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4037.6747408849096,
        3672.488650384002,
        3672.488650384002
      ],
      "q_nom": [
        1211.3024222654728,
        1101.7465951152005,
        1101.7465951152005
      ]
    },
    "93_LVBus0869924_production": {
      "bus": "93_LVBus0869924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869925_consumption": {
      "bus": "93_LVBus0869925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1609.8963588505492,
        3114.5599709446365,
        1939.0475986782285
      ],
      "q_nom": [
        482.96890765516474,
        934.3679912833909,
        581.7142796034685
      ]
    },
    "93_LVBus0869925_production": {
      "bus": "93_LVBus0869925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869919_consumption": {
      "bus": "93_LVBus0869919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4239.079936491193,
        4297.091752923061,
        0.0
      ],
      "q_nom": [
        1271.7239809473579,
        1289.1275258769183,
        0.0
      ]
    },
    "93_LVBus0869919_production": {
      "bus": "93_LVBus0869919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869920_consumption": {
      "bus": "93_LVBus0869920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        721.9132404482145,
        4178.923522465831,
        0.0
      ],
      "q_nom": [
        216.57397213446436,
        1253.6770567397493,
        0.0
      ]
    },
    "93_LVBus0869920_production": {
      "bus": "93_LVBus0869920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869921_consumption": {
      "bus": "93_LVBus0869921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        463.12761817712936,
        2908.457052714818,
        5640.956653594613
      ],
      "q_nom": [
        138.9382854531388,
        872.5371158144454,
        1692.286996078384
      ]
    },
    "93_LVBus0869921_production": {
      "bus": "93_LVBus0869921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869909_consumption": {
      "bus": "93_LVBus0869909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869909_production": {
      "bus": "93_LVBus0869909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869910_consumption": {
      "bus": "93_LVBus0869910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5934.1840285276985,
        4317.452649773095,
        0.0
      ],
      "q_nom": [
        1780.2552085583095,
        1295.2357949319285,
        0.0
      ]
    },
    "93_LVBus0869910_production": {
      "bus": "93_LVBus0869910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869911_consumption": {
      "bus": "93_LVBus0869911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1119.1531668737393,
        1009.9651941214292,
        0.0
      ],
      "q_nom": [
        335.7459500621218,
        302.98955823642876,
        0.0
      ]
    },
    "93_LVBus0869911_production": {
      "bus": "93_LVBus0869911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869914_consumption": {
      "bus": "93_LVBus0869914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2684.9499070126067,
        0.0,
        7624.177063573647
      ],
      "q_nom": [
        805.484972103782,
        0.0,
        2287.253119072094
      ]
    },
    "93_LVBus0869914_production": {
      "bus": "93_LVBus0869914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869916_consumption": {
      "bus": "93_LVBus0869916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869916_production": {
      "bus": "93_LVBus0869916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869917_consumption": {
      "bus": "93_LVBus0869917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2342.34937200749,
        1307.0149651031236
      ],
      "q_nom": [
        0.0,
        702.7048116022469,
        392.1044895309371
      ]
    },
    "93_LVBus0869917_production": {
      "bus": "93_LVBus0869917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1414053_consumption": {
      "bus": "93_LVBus1414053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1414053_production": {
      "bus": "93_LVBus1414053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1414054_consumption": {
      "bus": "93_LVBus1414054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2054.620050405574,
        7473.56320750916
      ],
      "q_nom": [
        0.0,
        616.3860151216722,
        2242.068962252748
      ]
    },
    "93_LVBus1414054_production": {
      "bus": "93_LVBus1414054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869915_consumption": {
      "bus": "93_LVBus0869915",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2640.0086082546713,
        0.0,
        1051.4117819072906
      ],
      "q_nom": [
        792.0025824764014,
        0.0,
        315.4235345721872
      ]
    },
    "93_LVBus0869915_production": {
      "bus": "93_LVBus0869915",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869912_consumption": {
      "bus": "93_LVBus0869912",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5010.489066497545,
        6469.757909868063,
        3228.811270444934
      ],
      "q_nom": [
        1503.1467199492633,
        1940.9273729604188,
        968.6433811334801
      ]
    },
    "93_LVBus0869912_production": {
      "bus": "93_LVBus0869912",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869913_consumption": {
      "bus": "93_LVBus0869913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5164.657701359852,
        637.2102168052446
      ],
      "q_nom": [
        0.0,
        1549.3973104079555,
        191.1630650415734
      ]
    },
    "93_LVBus0869913_production": {
      "bus": "93_LVBus0869913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870007_consumption": {
      "bus": "93_LVBus0870007",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5153.319708984311
      ],
      "q_nom": [
        0.0,
        0.0,
        1545.995912695293
      ]
    },
    "93_LVBus0870007_production": {
      "bus": "93_LVBus0870007",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870008_consumption": {
      "bus": "93_LVBus0870008",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5929.859512893185,
        0.0
      ],
      "q_nom": [
        0.0,
        1778.9578538679555,
        0.0
      ]
    },
    "93_LVBus0870008_production": {
      "bus": "93_LVBus0870008",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870009_consumption": {
      "bus": "93_LVBus0870009",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12074.896567404176,
        6311.830613413733,
        5870.888306398739
      ],
      "q_nom": [
        3622.4689702212527,
        1893.5491840241198,
        1761.2664919196216
      ]
    },
    "93_LVBus0870009_production": {
      "bus": "93_LVBus0870009",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870010_consumption": {
      "bus": "93_LVBus0870010",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2427.3962716911155,
        0.0,
        6098.674187894461
      ],
      "q_nom": [
        728.2188815073347,
        0.0,
        1829.6022563683384
      ]
    },
    "93_LVBus0870010_production": {
      "bus": "93_LVBus0870010",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869993_consumption": {
      "bus": "93_LVBus0869993",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869993_production": {
      "bus": "93_LVBus0869993",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869994_consumption": {
      "bus": "93_LVBus0869994",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869994_production": {
      "bus": "93_LVBus0869994",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869999_consumption": {
      "bus": "93_LVBus0869999",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869999_production": {
      "bus": "93_LVBus0869999",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870001_consumption": {
      "bus": "93_LVBus0870001",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1071.1471197391668,
        0.0
      ],
      "q_nom": [
        0.0,
        321.34413592175,
        0.0
      ]
    },
    "93_LVBus0870001_production": {
      "bus": "93_LVBus0870001",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870003_consumption": {
      "bus": "93_LVBus0870003",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        456.68196344838583,
        456.68196344838583,
        4088.0932990278475
      ],
      "q_nom": [
        137.00458903451573,
        137.00458903451573,
        1226.4279897083543
      ]
    },
    "93_LVBus0870003_production": {
      "bus": "93_LVBus0870003",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870002_consumption": {
      "bus": "93_LVBus0870002",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870002_production": {
      "bus": "93_LVBus0870002",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870004_consumption": {
      "bus": "93_LVBus0870004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2060.4884123802617,
        2060.4884123802617,
        2060.4884123802617
      ],
      "q_nom": [
        618.1465237140785,
        618.1465237140785,
        618.1465237140785
      ]
    },
    "93_LVBus0870004_production": {
      "bus": "93_LVBus0870004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870000_consumption": {
      "bus": "93_LVBus0870000",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1049.0831547795015
      ],
      "q_nom": [
        0.0,
        0.0,
        314.72494643385045
      ]
    },
    "93_LVBus0870000_production": {
      "bus": "93_LVBus0870000",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869995_consumption": {
      "bus": "93_LVBus0869995",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869995_production": {
      "bus": "93_LVBus0869995",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869998_consumption": {
      "bus": "93_LVBus0869998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        479.5190164213738,
        0.0,
        3468.705328326361
      ],
      "q_nom": [
        143.85570492641213,
        0.0,
        1040.6115984979083
      ]
    },
    "93_LVBus0869998_production": {
      "bus": "93_LVBus0869998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869996_consumption": {
      "bus": "93_LVBus0869996",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1001.5876374452184,
        0.0,
        0.0
      ],
      "q_nom": [
        300.4762912335655,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869996_production": {
      "bus": "93_LVBus0869996",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869997_consumption": {
      "bus": "93_LVBus0869997",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3713.675633580949,
        3554.372849523242
      ],
      "q_nom": [
        0.0,
        1114.1026900742847,
        1066.3118548569726
      ]
    },
    "93_LVBus0869997_production": {
      "bus": "93_LVBus0869997",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870005_consumption": {
      "bus": "93_LVBus0870005",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1595.2647500041294,
        0.0
      ],
      "q_nom": [
        0.0,
        478.5794250012388,
        0.0
      ]
    },
    "93_LVBus0870005_production": {
      "bus": "93_LVBus0870005",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869988_consumption": {
      "bus": "93_LVBus0869988",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1542.2840098301322,
        0.0,
        4136.862205337314
      ],
      "q_nom": [
        462.68520294903965,
        0.0,
        1241.058661601194
      ]
    },
    "93_LVBus0869988_production": {
      "bus": "93_LVBus0869988",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869989_consumption": {
      "bus": "93_LVBus0869989",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        445.86412121333785,
        994.9871799838488,
        0.0
      ],
      "q_nom": [
        133.75923636400134,
        298.49615399515466,
        0.0
      ]
    },
    "93_LVBus0869989_production": {
      "bus": "93_LVBus0869989",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869990_consumption": {
      "bus": "93_LVBus0869990",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2706.5182312781785,
        1450.8801094951766
      ],
      "q_nom": [
        0.0,
        811.9554693834535,
        435.264032848553
      ]
    },
    "93_LVBus0869990_production": {
      "bus": "93_LVBus0869990",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869991_consumption": {
      "bus": "93_LVBus0869991",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2977.9181846312467,
        3572.4667628567845,
        3026.4726786217757
      ],
      "q_nom": [
        893.375455389374,
        1071.7400288570352,
        907.9418035865327
      ]
    },
    "93_LVBus0869991_production": {
      "bus": "93_LVBus0869991",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869985_consumption": {
      "bus": "93_LVBus0869985",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869985_production": {
      "bus": "93_LVBus0869985",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869986_consumption": {
      "bus": "93_LVBus0869986",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        458.7253810099979,
        0.0,
        4934.58322944268
      ],
      "q_nom": [
        137.61761430299936,
        0.0,
        1480.374968832804
      ]
    },
    "93_LVBus0869986_production": {
      "bus": "93_LVBus0869986",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869896_consumption": {
      "bus": "93_LVBus0869896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4736.978656132795,
        0.0,
        1308.4467263585134
      ],
      "q_nom": [
        1421.0935968398383,
        0.0,
        392.534017907554
      ]
    },
    "93_LVBus0869896_production": {
      "bus": "93_LVBus0869896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869897_consumption": {
      "bus": "93_LVBus0869897",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1980.6340065133022,
        3850.6532412866623,
        0.0
      ],
      "q_nom": [
        594.1902019539906,
        1155.1959723859986,
        0.0
      ]
    },
    "93_LVBus0869897_production": {
      "bus": "93_LVBus0869897",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869888_consumption": {
      "bus": "93_LVBus0869888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869888_production": {
      "bus": "93_LVBus0869888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869893_consumption": {
      "bus": "93_LVBus0869893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869893_production": {
      "bus": "93_LVBus0869893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869894_consumption": {
      "bus": "93_LVBus0869894",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        530.3346397778083,
        3000.836367823953,
        530.3346397778083
      ],
      "q_nom": [
        159.10039193334248,
        900.2509103471858,
        159.10039193334248
      ]
    },
    "93_LVBus0869894_production": {
      "bus": "93_LVBus0869894",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869889_consumption": {
      "bus": "93_LVBus0869889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3960.158195079599,
        6724.089912472395,
        9458.927102406507
      ],
      "q_nom": [
        1188.0474585238796,
        2017.2269737417182,
        2837.678130721952
      ]
    },
    "93_LVBus0869889_production": {
      "bus": "93_LVBus0869889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869890_consumption": {
      "bus": "93_LVBus0869890",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3630.9864344340053,
        0.0
      ],
      "q_nom": [
        0.0,
        1089.2959303302016,
        0.0
      ]
    },
    "93_LVBus0869890_production": {
      "bus": "93_LVBus0869890",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869891_consumption": {
      "bus": "93_LVBus0869891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2593.463938787668,
        556.8656694939876,
        3770.892239038006
      ],
      "q_nom": [
        778.0391816363004,
        167.0597008481963,
        1131.2676717114018
      ]
    },
    "93_LVBus0869891_production": {
      "bus": "93_LVBus0869891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869892_consumption": {
      "bus": "93_LVBus0869892",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2274.742940157011,
        0.0
      ],
      "q_nom": [
        0.0,
        682.4228820471034,
        0.0
      ]
    },
    "93_LVBus0869892_production": {
      "bus": "93_LVBus0869892",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870025_consumption": {
      "bus": "93_LVBus0870025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870025_production": {
      "bus": "93_LVBus0870025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_MVLV21981_consumption": {
      "bus": "93_MVLV21981",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_MVLV21981_production": {
      "bus": "93_MVLV21981",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_MVLV20339_consumption": {
      "bus": "93_MVLV20339",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_MVLV20339_production": {
      "bus": "93_MVLV20339",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869744_consumption": {
      "bus": "93_LVBus0869744",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7918.147958945541,
        0.0
      ],
      "q_nom": [
        0.0,
        2375.444387683662,
        0.0
      ]
    },
    "93_LVBus0869744_production": {
      "bus": "93_LVBus0869744",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869734_consumption": {
      "bus": "93_LVBus0869734",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2451.360346504992,
        0.0
      ],
      "q_nom": [
        0.0,
        735.4081039514975,
        0.0
      ]
    },
    "93_LVBus0869734_production": {
      "bus": "93_LVBus0869734",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869735_consumption": {
      "bus": "93_LVBus0869735",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5575.223052880533,
        0.0,
        0.0
      ],
      "q_nom": [
        1672.56691586416,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869735_production": {
      "bus": "93_LVBus0869735",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869742_consumption": {
      "bus": "93_LVBus0869742",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        124.62545687680809,
        138.02305382595037,
        2563.4519549978227
      ],
      "q_nom": [
        37.387637063042426,
        41.40691614778511,
        769.0355864993468
      ]
    },
    "93_LVBus0869742_production": {
      "bus": "93_LVBus0869742",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869736_consumption": {
      "bus": "93_LVBus0869736",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        162.66167002784314,
        0.0,
        0.0
      ],
      "q_nom": [
        48.79850100835294,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869736_production": {
      "bus": "93_LVBus0869736",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869737_consumption": {
      "bus": "93_LVBus0869737",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1594.5264649470355,
        0.0,
        0.0
      ],
      "q_nom": [
        478.3579394841106,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869737_production": {
      "bus": "93_LVBus0869737",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869738_consumption": {
      "bus": "93_LVBus0869738",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        149.01630954050245,
        0.0
      ],
      "q_nom": [
        0.0,
        44.704892862150736,
        0.0
      ]
    },
    "93_LVBus0869738_production": {
      "bus": "93_LVBus0869738",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869740_consumption": {
      "bus": "93_LVBus0869740",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4883.270882941762,
        119.41013990344247,
        1543.488621490299
      ],
      "q_nom": [
        1464.9812648825284,
        35.82304197103274,
        463.0465864470897
      ]
    },
    "93_LVBus0869740_production": {
      "bus": "93_LVBus0869740",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869739_consumption": {
      "bus": "93_LVBus0869739",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3862.1158854415794,
        6042.602163822981,
        0.0
      ],
      "q_nom": [
        1158.6347656324738,
        1812.7806491468943,
        0.0
      ]
    },
    "93_LVBus0869739_production": {
      "bus": "93_LVBus0869739",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869741_consumption": {
      "bus": "93_LVBus0869741",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869741_production": {
      "bus": "93_LVBus0869741",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870106_consumption": {
      "bus": "93_LVBus0870106",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870106_production": {
      "bus": "93_LVBus0870106",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870107_consumption": {
      "bus": "93_LVBus0870107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870107_production": {
      "bus": "93_LVBus0870107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870095_consumption": {
      "bus": "93_LVBus0870095",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        17865.1681623544,
        17865.1681623544,
        17865.1681623544
      ],
      "q_nom": [
        5359.55044870632,
        5359.55044870632,
        5359.55044870632
      ]
    },
    "93_LVBus0870095_production": {
      "bus": "93_LVBus0870095",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870097_consumption": {
      "bus": "93_LVBus0870097",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        319.0888799053345,
        319.0888799053345,
        319.0888799053345
      ],
      "q_nom": [
        95.72666397160036,
        95.72666397160036,
        95.72666397160036
      ]
    },
    "93_LVBus0870097_production": {
      "bus": "93_LVBus0870097",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870099_consumption": {
      "bus": "93_LVBus0870099",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2471.531901853302
      ],
      "q_nom": [
        0.0,
        0.0,
        741.4595705559906
      ]
    },
    "93_LVBus0870099_production": {
      "bus": "93_LVBus0870099",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870100_consumption": {
      "bus": "93_LVBus0870100",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870100_production": {
      "bus": "93_LVBus0870100",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870102_consumption": {
      "bus": "93_LVBus0870102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        340.13917280520906,
        93.72998763111507,
        352.6541086996867
      ],
      "q_nom": [
        102.04175184156271,
        28.11899628933452,
        105.796232609906
      ]
    },
    "93_LVBus0870102_production": {
      "bus": "93_LVBus0870102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870101_consumption": {
      "bus": "93_LVBus0870101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1133.681340597153,
        0.0,
        138.71577331696662
      ],
      "q_nom": [
        340.1044021791459,
        0.0,
        41.61473199508998
      ]
    },
    "93_LVBus0870101_production": {
      "bus": "93_LVBus0870101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870103_consumption": {
      "bus": "93_LVBus0870103",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3285.8586377903302,
        0.0,
        0.0
      ],
      "q_nom": [
        985.757591337099,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870103_production": {
      "bus": "93_LVBus0870103",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870104_consumption": {
      "bus": "93_LVBus0870104",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1302.7551165751977,
        0.0
      ],
      "q_nom": [
        0.0,
        390.8265349725593,
        0.0
      ]
    },
    "93_LVBus0870104_production": {
      "bus": "93_LVBus0870104",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870098_consumption": {
      "bus": "93_LVBus0870098",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1094.827407556083,
        0.0,
        0.0
      ],
      "q_nom": [
        328.44822226682487,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870098_production": {
      "bus": "93_LVBus0870098",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870096_consumption": {
      "bus": "93_LVBus0870096",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        155.86475915259692,
        0.0,
        3976.455382627609
      ],
      "q_nom": [
        46.75942774577907,
        0.0,
        1192.9366147882827
      ]
    },
    "93_LVBus0870096_production": {
      "bus": "93_LVBus0870096",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870139_consumption": {
      "bus": "93_LVBus0870139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        72.53587489109252,
        0.0,
        0.0
      ],
      "q_nom": [
        21.760762467327755,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870139_production": {
      "bus": "93_LVBus0870139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870137_consumption": {
      "bus": "93_LVBus0870137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7658.042008411304,
        7658.042008411304,
        7658.042008411304
      ],
      "q_nom": [
        2297.412602523391,
        2297.412602523391,
        2297.412602523391
      ]
    },
    "93_LVBus0870137_production": {
      "bus": "93_LVBus0870137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870131_consumption": {
      "bus": "93_LVBus0870131",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870131_production": {
      "bus": "93_LVBus0870131",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870132_consumption": {
      "bus": "93_LVBus0870132",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2308.1671442733223,
        0.0,
        6552.204408027998
      ],
      "q_nom": [
        692.4501432819967,
        0.0,
        1965.6613224083994
      ]
    },
    "93_LVBus0870132_production": {
      "bus": "93_LVBus0870132",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870133_consumption": {
      "bus": "93_LVBus0870133",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3394.1733963369375,
        3394.1733963369375,
        3394.1733963369375
      ],
      "q_nom": [
        1018.2520189010812,
        1018.2520189010812,
        1018.2520189010812
      ]
    },
    "93_LVBus0870133_production": {
      "bus": "93_LVBus0870133",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870134_consumption": {
      "bus": "93_LVBus0870134",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        81.84234557066347,
        905.2281278176616
      ],
      "q_nom": [
        0.0,
        24.55270367119904,
        271.5684383452985
      ]
    },
    "93_LVBus0870134_production": {
      "bus": "93_LVBus0870134",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870135_consumption": {
      "bus": "93_LVBus0870135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4340.550155919442,
        146.30386212061774
      ],
      "q_nom": [
        0.0,
        1302.1650467758325,
        43.89115863618532
      ]
    },
    "93_LVBus0870135_production": {
      "bus": "93_LVBus0870135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870126_consumption": {
      "bus": "93_LVBus0870126",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        20261.578267556404,
        20261.578267556404,
        20261.578267556404
      ],
      "q_nom": [
        6078.473480266921,
        6078.473480266921,
        6078.473480266921
      ]
    },
    "93_LVBus0870126_production": {
      "bus": "93_LVBus0870126",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870127_consumption": {
      "bus": "93_LVBus0870127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5537.509820122964,
        5537.509820122964,
        5537.509820122964
      ],
      "q_nom": [
        1661.2529460368892,
        1661.2529460368892,
        1661.2529460368892
      ]
    },
    "93_LVBus0870127_production": {
      "bus": "93_LVBus0870127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870128_consumption": {
      "bus": "93_LVBus0870128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870128_production": {
      "bus": "93_LVBus0870128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870129_consumption": {
      "bus": "93_LVBus0870129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        13856.240334518972,
        13856.240334518972,
        13856.240334518972
      ],
      "q_nom": [
        4156.872100355691,
        4156.872100355691,
        4156.872100355691
      ]
    },
    "93_LVBus0870129_production": {
      "bus": "93_LVBus0870129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870121_consumption": {
      "bus": "93_LVBus0870121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        35326.7698529351,
        35326.7698529351,
        35326.7698529351
      ],
      "q_nom": [
        10598.03095588053,
        10598.03095588053,
        10598.03095588053
      ]
    },
    "93_LVBus0870121_production": {
      "bus": "93_LVBus0870121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870122_consumption": {
      "bus": "93_LVBus0870122",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870122_production": {
      "bus": "93_LVBus0870122",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870123_consumption": {
      "bus": "93_LVBus0870123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6951.352662249581,
        6951.352662249581,
        6951.352662249581
      ],
      "q_nom": [
        2085.4057986748744,
        2085.4057986748744,
        2085.4057986748744
      ]
    },
    "93_LVBus0870123_production": {
      "bus": "93_LVBus0870123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870124_consumption": {
      "bus": "93_LVBus0870124",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870124_production": {
      "bus": "93_LVBus0870124",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870119_consumption": {
      "bus": "93_LVBus0870119",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        33866.50636465474,
        33866.50636465474,
        33866.50636465474
      ],
      "q_nom": [
        10159.951909396423,
        10159.951909396423,
        10159.951909396423
      ]
    },
    "93_LVBus0870119_production": {
      "bus": "93_LVBus0870119",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870116_consumption": {
      "bus": "93_LVBus0870116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870116_production": {
      "bus": "93_LVBus0870116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870117_consumption": {
      "bus": "93_LVBus0870117",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870117_production": {
      "bus": "93_LVBus0870117",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870114_consumption": {
      "bus": "93_LVBus0870114",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3148.2234421949465,
        3148.2234421949465,
        3148.2234421949465
      ],
      "q_nom": [
        944.467032658484,
        944.467032658484,
        944.467032658484
      ]
    },
    "93_LVBus0870114_production": {
      "bus": "93_LVBus0870114",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870111_consumption": {
      "bus": "93_LVBus0870111",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870111_production": {
      "bus": "93_LVBus0870111",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870112_consumption": {
      "bus": "93_LVBus0870112",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870112_production": {
      "bus": "93_LVBus0870112",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870109_consumption": {
      "bus": "93_LVBus0870109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0870109_production": {
      "bus": "93_LVBus0870109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869789_consumption": {
      "bus": "93_LVBus0869789",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869789_production": {
      "bus": "93_LVBus0869789",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869790_consumption": {
      "bus": "93_LVBus0869790",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869790_production": {
      "bus": "93_LVBus0869790",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869792_consumption": {
      "bus": "93_LVBus0869792",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869792_production": {
      "bus": "93_LVBus0869792",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869793_consumption": {
      "bus": "93_LVBus0869793",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869793_production": {
      "bus": "93_LVBus0869793",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869791_consumption": {
      "bus": "93_LVBus0869791",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869791_production": {
      "bus": "93_LVBus0869791",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869785_consumption": {
      "bus": "93_LVBus0869785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869785_production": {
      "bus": "93_LVBus0869785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869786_consumption": {
      "bus": "93_LVBus0869786",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869786_production": {
      "bus": "93_LVBus0869786",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869787_consumption": {
      "bus": "93_LVBus0869787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869787_production": {
      "bus": "93_LVBus0869787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869782_consumption": {
      "bus": "93_LVBus0869782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869782_production": {
      "bus": "93_LVBus0869782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869783_consumption": {
      "bus": "93_LVBus0869783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        29068.82898892406,
        29068.82898892406,
        29068.82898892406
      ],
      "q_nom": [
        8720.648696677217,
        8720.648696677217,
        8720.648696677217
      ]
    },
    "93_LVBus0869783_production": {
      "bus": "93_LVBus0869783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869776_consumption": {
      "bus": "93_LVBus0869776",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869776_production": {
      "bus": "93_LVBus0869776",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869777_consumption": {
      "bus": "93_LVBus0869777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869777_production": {
      "bus": "93_LVBus0869777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869780_consumption": {
      "bus": "93_LVBus0869780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869780_production": {
      "bus": "93_LVBus0869780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869778_consumption": {
      "bus": "93_LVBus0869778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869778_production": {
      "bus": "93_LVBus0869778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869779_consumption": {
      "bus": "93_LVBus0869779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        870.3052386145037,
        870.3052386145037,
        870.3052386145037
      ],
      "q_nom": [
        261.0915715843511,
        261.0915715843511,
        261.0915715843511
      ]
    },
    "93_LVBus0869779_production": {
      "bus": "93_LVBus0869779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869712_consumption": {
      "bus": "93_LVBus0869712",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        13733.211902489318,
        13733.211902489318,
        13733.211902489318
      ],
      "q_nom": [
        4119.963570746795,
        4119.963570746795,
        4119.963570746795
      ]
    },
    "93_LVBus0869712_production": {
      "bus": "93_LVBus0869712",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869709_consumption": {
      "bus": "93_LVBus0869709",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869709_production": {
      "bus": "93_LVBus0869709",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869710_consumption": {
      "bus": "93_LVBus0869710",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        21718.646849666944,
        21718.646849666944,
        21718.646849666944
      ],
      "q_nom": [
        6515.594054900083,
        6515.594054900083,
        6515.594054900083
      ]
    },
    "93_LVBus0869710_production": {
      "bus": "93_LVBus0869710",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869707_consumption": {
      "bus": "93_LVBus0869707",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869707_production": {
      "bus": "93_LVBus0869707",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869703_consumption": {
      "bus": "93_LVBus0869703",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869703_production": {
      "bus": "93_LVBus0869703",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869704_consumption": {
      "bus": "93_LVBus0869704",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869704_production": {
      "bus": "93_LVBus0869704",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869705_consumption": {
      "bus": "93_LVBus0869705",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869705_production": {
      "bus": "93_LVBus0869705",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869700_consumption": {
      "bus": "93_LVBus0869700",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869700_production": {
      "bus": "93_LVBus0869700",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus0869701_consumption": {
      "bus": "93_LVBus0869701",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2871.4768024772006,
        2871.4768024772006,
        2871.4768024772006
      ],
      "q_nom": [
        861.4430407431602,
        861.4430407431602,
        861.4430407431602
      ]
    },
    "93_LVBus0869701_production": {
      "bus": "93_LVBus0869701",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "93_GRIM5",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:93_MVLV56998_Transformer": {
      "bus": "93_MVLV56998",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:93_MVLV15583_Transformer": {
      "bus": "93_MVLV15583",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:93_MVLV66296_Transformer": {
      "bus": "93_MVLV66296",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:93_MVLV66516_Transformer": {
      "bus": "93_MVLV66516",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:93_MVLV10208_Transformer": {
      "bus": "93_MVLV10208",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:93_MVLV15818_Transformer": {
      "bus": "93_MVLV15818",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:93_MVLV15812_Transformer": {
      "bus": "93_MVLV15812",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:93_MVLV20333_Transformer": {
      "bus": "93_MVLV20333",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:93_MVLV63988_Transformer": {
      "bus": "93_MVLV63988",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:93_MVLV01419_Transformer": {
      "bus": "93_MVLV01419",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:93_MVLV58420_Transformer": {
      "bus": "93_MVLV58420",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:93_MVLV25478_Transformer": {
      "bus": "93_MVLV25478",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:93_MVLV27291_Transformer": {
      "bus": "93_MVLV27291",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:93_MVLV10271_Transformer": {
      "bus": "93_MVLV10271",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:93_MVLV12836_Transformer": {
      "bus": "93_MVLV12836",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:93_MVLV10234_Transformer": {
      "bus": "93_MVLV10234",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:93_MVLV51493_Transformer": {
      "bus": "93_MVLV51493",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:93_MVLV60718_Transformer": {
      "bus": "93_MVLV60718",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:93_MVLV25483_Transformer": {
      "bus": "93_MVLV25483",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:93_MVLV64866_Transformer": {
      "bus": "93_MVLV64866",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:93_MVLV21218_Transformer": {
      "bus": "93_MVLV21218",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:93_MVLV42744_Transformer": {
      "bus": "93_MVLV42744",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:93_MVLV35482_Transformer": {
      "bus": "93_MVLV35482",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:93_MVLV56831_Transformer": {
      "bus": "93_MVLV56831",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:93_MVLV63985_Transformer": {
      "bus": "93_MVLV63985",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:93_MVLV64233_Transformer": {
      "bus": "93_MVLV64233",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:93_MVLV42039_Transformer": {
      "bus": "93_MVLV42039",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:93_MVLV57286_Transformer": {
      "bus": "93_MVLV57286",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:93_MVLV25536_Transformer": {
      "bus": "93_MVLV25536",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:93_MVLV55320_Transformer": {
      "bus": "93_MVLV55320",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:93_MVLV58424_Transformer": {
      "bus": "93_MVLV58424",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:93_MVLV49220_Transformer": {
      "bus": "93_MVLV49220",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:93_MVLV63037_Transformer": {
      "bus": "93_MVLV63037",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:93_MVLV13060_Transformer": {
      "bus": "93_MVLV13060",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:93_MVLV71861_Transformer": {
      "bus": "93_MVLV71861",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:93_MVLV73568_Transformer": {
      "bus": "93_MVLV73568",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 4.583333333333333e-06,
      "G_1_2": -2.2916666666666666e-06,
      "G_1_3": -2.2916666666666666e-06,
      "G_2_1": -2.2916666666666666e-06,
      "G_2_2": 4.583333333333333e-06,
      "G_2_3": -2.2916666666666666e-06,
      "G_3_1": -2.2916666666666666e-06,
      "G_3_2": -2.2916666666666666e-06,
      "G_3_3": 4.583333333333333e-06,
      "B_1_1": -6.316727132516226e-05,
      "B_1_2": 3.158363566258113e-05,
      "B_1_3": 3.158363566258113e-05,
      "B_2_1": 3.158363566258113e-05,
      "B_2_2": -6.316727132516226e-05,
      "B_2_3": 3.158363566258113e-05,
      "B_3_1": 3.158363566258113e-05,
      "B_3_2": 3.158363566258113e-05,
      "B_3_3": -6.316727132516226e-05
    },
    "core:93_MVLV16364_Transformer": {
      "bus": "93_MVLV16364",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:93_MVLV10254_Transformer": {
      "bus": "93_MVLV10254",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    }
  },
  "name": "93_MVFeeder1230",
  "transformer": {
    "delta_wye": {
      "93_MVLV56998_Transformer": {
        "bus_from": "93_MVLV56998",
        "bus_to": "93_MVLV56998_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "93_MVLV15583_Transformer": {
        "bus_from": "93_MVLV15583",
        "bus_to": "93_MVLV15583_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "93_MVLV66296_Transformer": {
        "bus_from": "93_MVLV66296",
        "bus_to": "93_MVLV66296_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "93_MVLV66516_Transformer": {
        "bus_from": "93_MVLV66516",
        "bus_to": "93_MVLV66516_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "93_MVLV10208_Transformer": {
        "bus_from": "93_MVLV10208",
        "bus_to": "93_MVLV10208_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "93_MVLV15818_Transformer": {
        "bus_from": "93_MVLV15818",
        "bus_to": "93_MVLV15818_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "93_MVLV15812_Transformer": {
        "bus_from": "93_MVLV15812",
        "bus_to": "93_MVLV15812_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "93_MVLV20333_Transformer": {
        "bus_from": "93_MVLV20333",
        "bus_to": "93_MVLV20333_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "93_MVLV63988_Transformer": {
        "bus_from": "93_MVLV63988",
        "bus_to": "93_MVLV63988_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "93_MVLV01419_Transformer": {
        "bus_from": "93_MVLV01419",
        "bus_to": "93_MVLV01419_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "93_MVLV58420_Transformer": {
        "bus_from": "93_MVLV58420",
        "bus_to": "93_MVLV58420_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "93_MVLV25478_Transformer": {
        "bus_from": "93_MVLV25478",
        "bus_to": "93_MVLV25478_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "93_MVLV27291_Transformer": {
        "bus_from": "93_MVLV27291",
        "bus_to": "93_MVLV27291_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "93_MVLV10271_Transformer": {
        "bus_from": "93_MVLV10271",
        "bus_to": "93_MVLV10271_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "93_MVLV12836_Transformer": {
        "bus_from": "93_MVLV12836",
        "bus_to": "93_MVLV12836_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "93_MVLV10234_Transformer": {
        "bus_from": "93_MVLV10234",
        "bus_to": "93_MVLV10234_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "93_MVLV51493_Transformer": {
        "bus_from": "93_MVLV51493",
        "bus_to": "93_MVLV51493_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "93_MVLV60718_Transformer": {
        "bus_from": "93_MVLV60718",
        "bus_to": "93_MVLV60718_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "93_MVLV25483_Transformer": {
        "bus_from": "93_MVLV25483",
        "bus_to": "93_MVLV25483_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "93_MVLV64866_Transformer": {
        "bus_from": "93_MVLV64866",
        "bus_to": "93_MVLV64866_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "93_MVLV21218_Transformer": {
        "bus_from": "93_MVLV21218",
        "bus_to": "93_MVLV21218_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "93_MVLV42744_Transformer": {
        "bus_from": "93_MVLV42744",
        "bus_to": "93_MVLV42744_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "93_MVLV35482_Transformer": {
        "bus_from": "93_MVLV35482",
        "bus_to": "93_MVLV35482_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "93_MVLV56831_Transformer": {
        "bus_from": "93_MVLV56831",
        "bus_to": "93_MVLV56831_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "93_MVLV63985_Transformer": {
        "bus_from": "93_MVLV63985",
        "bus_to": "93_MVLV63985_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "93_MVLV64233_Transformer": {
        "bus_from": "93_MVLV64233",
        "bus_to": "93_MVLV64233_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "93_MVLV42039_Transformer": {
        "bus_from": "93_MVLV42039",
        "bus_to": "93_MVLV42039_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "93_MVLV57286_Transformer": {
        "bus_from": "93_MVLV57286",
        "bus_to": "93_MVLV57286_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "93_MVLV25536_Transformer": {
        "bus_from": "93_MVLV25536",
        "bus_to": "93_MVLV25536_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "93_MVLV55320_Transformer": {
        "bus_from": "93_MVLV55320",
        "bus_to": "93_MVLV55320_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "93_MVLV58424_Transformer": {
        "bus_from": "93_MVLV58424",
        "bus_to": "93_MVLV58424_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "93_MVLV49220_Transformer": {
        "bus_from": "93_MVLV49220",
        "bus_to": "93_MVLV49220_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "93_MVLV63037_Transformer": {
        "bus_from": "93_MVLV63037",
        "bus_to": "93_MVLV63037_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "93_MVLV13060_Transformer": {
        "bus_from": "93_MVLV13060",
        "bus_to": "93_MVLV13060_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "93_MVLV71861_Transformer": {
        "bus_from": "93_MVLV71861",
        "bus_to": "93_MVLV71861_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "93_MVLV73568_Transformer": {
        "bus_from": "93_MVLV73568",
        "bus_to": "93_MVLV73568_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 2200000.0,
        "r_series": 0.00102,
        "x_series": 0.004690373119486337
      },
      "93_MVLV16364_Transformer": {
        "bus_from": "93_MVLV16364",
        "bus_to": "93_MVLV16364_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "93_MVLV10254_Transformer": {
        "bus_from": "93_MVLV10254",
        "bus_to": "93_MVLV10254_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "93_MVFeeder1230",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "93_MVFeeder1230.json",
      "source_sha256": "2a07f0a2825ec581ae50aa4d3febe50b7ec70a8696b276d937ceeacac6480759"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV01419_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV10208_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV10234_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV10254_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV10271_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV12836_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV13060_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV15583_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV15812_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV15818_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "12",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV16364_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "13",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV20333_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "14",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV21218_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "15",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV25478_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "16",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV25483_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "17",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV25536_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "18",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV27291_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "19",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV35482_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "20",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV42039_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "21",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV42744_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "22",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV49220_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "23",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV51493_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "24",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV55320_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "25",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV56831_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "26",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV56998_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "27",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV57286_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "28",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV58420_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "29",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV58424_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "30",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV60718_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "31",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV63037_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "32",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV63985_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "33",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV63988_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "34",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV64233_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "35",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV64866_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "36",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV66296_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "37",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV66516_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "38",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV71861_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "39",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV73568_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "93_GRIM5": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.553925812742376,
              43.26658104860586
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV10254": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.562055107878718,
              43.25808695104302
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV35709": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.56117262494215,
              43.256783413242196
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV16364": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.561079594006165,
              43.256805075859376
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV16626": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.55880215065871,
              43.255645675236366
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV73568": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.557546182398056,
              43.25453583527037
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV73764": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.557465174151984,
              43.25453194452102
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVBus14808": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.554949132941736,
              43.25024232976371
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV56998": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.554955997404143,
              43.25035418655878
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV56998_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.554955997404143,
              43.25035418655878
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869940": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.554863979442577,
              43.250117763559075
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869941": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.555098512093641,
              43.247627249134766
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869936": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.554969589777971,
              43.25022772348291
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869937": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.556121693659005,
              43.249874579957805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869938": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.556906735201868,
              43.24999205789735
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_MVBus14809": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.550918415993229,
              43.2453462374265
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV15583": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.551179344817585,
              43.24520211082871
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV15583_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.551179344817585,
              43.24520211082871
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869753": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.551297334437512,
              43.24519268659038
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869754": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.551225016135017,
              43.24523153380242
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869755": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.547545985832344,
              43.2458208557682
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869746": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.551170219579897,
              43.24518477847891
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869747": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.550302588566227,
              43.244163879342
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869748": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.550376884128323,
              43.24402770375856
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869749": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.551431136202047,
              43.24366016202716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869750": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.549987036171391,
              43.24354277927085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869751": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.549892681474138,
              43.24353799417233
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1427304": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.549856709390551,
              43.243548915774056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1385110": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.549988293620769,
              43.24351731034881
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1385111": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.549982941776761,
              43.242743234651286
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1418957": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.550062527625862,
              43.24162135504962
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1418958": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.549470299057331,
              43.24140280074755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_MVLV46943": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.542875019218533,
              43.236642874252915
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV71861": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.541667298965128,
              43.237194527121574
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVBus14810": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.531751796265596,
              43.23482891313398
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV11036": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.526704301621887,
              43.232548033249415
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVBus14812": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.525159394698998,
              43.230625876463435
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV66296": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.521386472267381,
              43.23264483102173
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV66296_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.521386472267381,
              43.23264483102173
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870080": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.521427323804996,
              43.232670952933546
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870081": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.523736991029846,
              43.23189389554235
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870062": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.521384356490875,
              43.23268216445755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870063": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.521099540678635,
              43.232607563925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870078": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.521077684375953,
              43.232630095554995
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1392505": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.52013697727285,
              43.23157752620591
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1392506": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.51915388627464,
              43.230653258752156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870071": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.521053500369997,
              43.2327606917853
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870075": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.519618584734379,
              43.232687861781336
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870077": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.518952862449527,
              43.23169326859745
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870076": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.514843901295378,
              43.233262687476746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870072": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.52244613082579,
              43.23446741332513
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870073": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.522400954830926,
              43.23568085169461
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870074": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.522984198226345,
              43.23483644958268
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870064": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.526827291534049,
              43.22848021343773
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870066": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.530621684071284,
              43.22709238886878
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870070": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.53072245288965,
              43.22687593421922
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870067": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.531234916069304,
              43.2277031334954
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870068": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.531927059469342,
              43.227685352356474
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870069": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.532500408622929,
              43.22728064745045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870065": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.526942485337578,
              43.22818751928166
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_MVBus14813": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.511158471729792,
              43.23372329910951
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV66516": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.51049814266517,
              43.23352704510811
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV66516_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.51049814266517,
              43.23352704510811
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870085": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.510167098110611,
              43.233567826888795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870086": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.510928656602381,
              43.233729557019366
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870087": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.510579357991778,
              43.23472386876948
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870088": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.511061124109754,
              43.233773312507864
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870090": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.512320164661485,
              43.235775957738255
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870089": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.511215890550571,
              43.2322230562154
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870091": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.50861957681734,
              43.23351822773587
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870092": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.508206473300256,
              43.23395133421781
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870093": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.507286825485456,
              43.23262109375587
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_MVLV10208": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.507704898631472,
              43.23775615409103
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV10208_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.507704898631472,
              43.23775615409103
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869688": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.507965146494667,
              43.23795379966433
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_MVBus14814": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.514323103314266,
              43.235257644088335
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV63037": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.514322678432474,
              43.23537732244497
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVBus14815": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.514332211214503,
              43.23526375032506
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVBus14816": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.518456990250554,
              43.23709939150192
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVBus14817": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.51517029994062,
              43.24601886227001
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV15818": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.514421323089182,
              43.24517685596675
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV15818_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.514421323089182,
              43.24517685596675
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869766": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.514464781977023,
              43.24517276373439
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869768": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.51431760048347,
              43.244938009040354
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869770": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.51207073414279,
              43.245325417264155
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869772": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.511804977767836,
              43.245564200284164
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869771": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.511701445100772,
              43.24520933425027
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869769": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.514157239811206,
              43.24320138268374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869767": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.516133074451958,
              43.24541439606578
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_MVLV57286": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.518027663943394,
              43.249293399041605
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVBus14820": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.513479907498725,
              43.248441009245006
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV42039": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.507386527461805,
              43.251327561201585
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVBus14832": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.49403924749793,
              43.246153598369936
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVBus14838": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.494996152673985,
              43.24671241176498
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV15812": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.494614854104299,
              43.24706796712495
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV15812_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.494614854104299,
              43.24706796712495
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869760": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.494611504363741,
              43.24706777282709
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869762": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.494514607817049,
              43.24704462795021
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869761": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.496480130979151,
              43.247842095096054
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_MVLV20333": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.498162167764144,
              43.249606472244785
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV20333_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.498162167764144,
              43.249606472244785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869795": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.498232134273685,
              43.24954585261566
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869797": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.498328048586206,
              43.24960342212585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869798": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.501732565559406,
              43.24998221279513
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869799": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.494718842836561,
              43.24929517846476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869805": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.494300326236782,
              43.25055347357175
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869807": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.493379842940151,
              43.250400904107856
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869806": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.49503566698167,
              43.250988659096755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869800": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.49097059635822,
              43.24890092639322
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869803": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.488493419446917,
              43.24988004993501
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869804": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.491423015539809,
              43.24975664165607
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869801": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.489264903099119,
              43.24776789667178
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869802": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.488555816915118,
              43.24790851621056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869796": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.498651634304816,
              43.24702550512131
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_MVBus14833": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.491332625751213,
              43.244740088446996
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVBus14834": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.489166684391827,
              43.24357868526656
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV63988": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.488394790496271,
              43.243948385009865
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV63988_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.488394790496271,
              43.243948385009865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870029": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.488310435891507,
              43.243987599324846
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_MVLV58420": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.496924428333624,
              43.24179586324835
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVBus14839": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.498085495587477,
              43.24080225693881
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV01419": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.495289231712589,
              43.231741953654335
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV01419_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.495289231712589,
              43.231741953654335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869685": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.493470719828434,
              43.23098629890861
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869686": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.489534233640442,
              43.230351539314285
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869679": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.495557964785773,
              43.23241068487829
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869680": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.495492170797859,
              43.2343660786557
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869681": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.496232409165048,
              43.23620816644242
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869682": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.494593110658875,
              43.236926314987464
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869683": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.497157948495732,
              43.238504607478944
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_MVLV58420_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.496924428333624,
              43.24179586324835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869967": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.496654672797039,
              43.24163146389156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869979": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.495766206289714,
              43.241741828416934
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869980": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.495492773512462,
              43.24084842797462
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869981": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.493158120806172,
              43.24086783505214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869982": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.492612871111167,
              43.241005133035756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869983": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.493149269436544,
              43.24241415788728
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869968": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.498273649433923,
              43.241921299143726
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869969": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.49812979141153,
              43.24123174950929
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869970": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.499266486368765,
              43.24114375312392
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869971": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.497123390945962,
              43.2385516631766
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869972": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.500985045682959,
              43.24296111081614
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869973": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.503505851488616,
              43.24215582753162
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869974": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.506819727032648,
              43.24345529030194
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869975": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.507043883205085,
              43.244163482970706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869976": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.508354368964483,
              43.24444749097907
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869977": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.507900704101202,
              43.244625634622
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869978": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.503537906538448,
              43.24083879267366
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_MVBus14835": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.48718788261615,
              43.242519399004635
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVBus14836": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.482646136439841,
              43.239678149173514
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVBus14837": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.476892721530046,
              43.23970465839645
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV25478": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.475957179447875,
              43.239802834468605
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV25478_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.475957179447875,
              43.239802834468605
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869813": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.475622098514301,
              43.23985631375268
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869819": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.475481131616107,
              43.244060403587525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869814": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.474199517367038,
              43.24014293946085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869818": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.473309630853244,
              43.24279827085993
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869815": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.47260738769478,
              43.239219095046145
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869817": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.472015199948526,
              43.23885332082007
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869816": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.472877096498616,
              43.23865942758978
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_MVLV27291": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.477214528809359,
              43.23709457645561
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV27291_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.477214528809359,
              43.23709457645561
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869848": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.475652462650005,
              43.23751876488342
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869850": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.4752675945056,
              43.2373535677169
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869849": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.474522807250627,
              43.23764700961323
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_MVLV10271": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.483314842469516,
              43.239341752304405
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV10271_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.483314842469516,
              43.239341752304405
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869716": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.483353141891623,
              43.23931397397457
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869718": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.483072062508787,
              43.23904417659376
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869719": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.483200089047419,
              43.23770474143218
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869721": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.48526114405514,
              43.236798308172716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869722": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.485593904749068,
              43.2376016703764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869723": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.486021139921006,
              43.23646837353867
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869720": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.480481700648712,
              43.23336245213917
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869717": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.484012518904081,
              43.238942922757175
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_MVLV12836": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.489518635208881,
              43.240281522466155
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV12836_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.489518635208881,
              43.240281522466155
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869727": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.489389147190884,
              43.24026275558387
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869728": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.487485426665877,
              43.23890566333524
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869732": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.486244297361655,
              43.23864271983567
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869729": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.491386202249312,
              43.237249114022035
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869730": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.488823500698182,
              43.234675399290595
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869731": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.493706446000956,
              43.23891036626689
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_MVLV10234": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.485635744077265,
              43.24309134217416
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV10234_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.485635744077265,
              43.24309134217416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869694": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.48389357667902,
              43.24322685818047
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869695": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.483880527862268,
              43.24323278744923
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869697": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.484176660608464,
              43.24720892157084
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869698": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.48278652920704,
              43.2476507040542
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869696": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.4778167377848,
              43.24503618370184
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869692": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.486956149422745,
              43.24262406806304
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869690": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.48561772301855,
              43.24307649004337
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_MVLV51493": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.491432619529115,
              43.24465064442656
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV51493_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.491432619529115,
              43.24465064442656
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869904": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.491635952939272,
              43.2444608564128
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869905": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.491745004482887,
              43.24452295267332
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869906": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.492765402405726,
              43.24517743936395
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869907": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.493102960192418,
              43.24337775339638
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869901": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.491137441342708,
              43.244875142442304
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869902": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.490984991110176,
              43.244738368705995
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_MVBus14822": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.507344551521291,
              43.251347051209386
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVBus14825": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.493083200143471,
              43.24758377223173
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVBus14826": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.492897284262235,
              43.25064365969096
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVBus14827": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.492677859211265,
              43.25425220555411
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV60718": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.49267089844068,
              43.25459952981884
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV60718_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.49267089844068,
              43.25459952981884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870013": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.492670702917397,
              43.25459682903488
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870021": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.497869563700007,
              43.25368685812631
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870014": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.492711279495189,
              43.2543397485773
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870017": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.493913955949601,
              43.25559495565207
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870018": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.493921940008791,
              43.25559470977984
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870019": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.492554419013027,
              43.25347943283053
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870020": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.493455761531215,
              43.252872958108824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870015": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.48970074817275,
              43.25386593284923
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870016": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.489745247619976,
              43.254097841061494
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_MVBus14828": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.477948297786355,
              43.25417698418226
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV25483": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.476926386518755,
              43.25413466951939
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV25483_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.476926386518755,
              43.25413466951939
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869821": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.476836668827071,
              43.253741542320086
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869823": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.476369056590153,
              43.254149661788844
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869824": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.475617708127198,
              43.25419711052059
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869825": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.47405795353724,
              43.25423242854324
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869829": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.473552125789436,
              43.25403111595296
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869826": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.473691117900707,
              43.25474497016086
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869827": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.47330063415698,
              43.2559320707457
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869828": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.47237276609139,
              43.25485053650058
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0869822": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.477338896524941,
              43.25328145675817
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_MVLV56831": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.468875082046962,
              43.255856527438375
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVBus14829": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.443081408905144,
              43.25564617648615
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV64866": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.445512878326267,
              43.261494419213435
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV64866_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.445512878326267,
              43.261494419213435
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870052": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.445517000294997,
              43.2615005779454
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870053": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.44566497391275,
              43.261340324271444
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870054": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.445844446262472,
              43.25903406670312
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus0870055": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              6.445345142320885,
              43.25880326619824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
