        "93_LVBranch0322319": {
          "bus1": "93_MVLV35482_LV",
          "bus2": "93_LVBus0869852",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.435469282562671,
                43.257003877857564
              ],
              [
                6.435474927928388,
                43.25699104805932
              ],
              [
                6.435474927928388,
                43.25699104805932
              ],
              [
                6.435890087639617,
                43.25592434207422
              ],
              [
                6.4358923437636,
                43.255919217422964
              ],
              [
                6.4358923437636,
                43.255919217422964
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12380827507274003,
          "ground": "gnd"
        },
        "93_LVBranch0403073": {
          "bus1": "93_MVLV56831_LV",
          "bus2": "93_LVBus0869930",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.468875082046962,
                43.255856527438375
              ],
              [
                6.46887457431257,
                43.25585203911784
              ],
              [
                6.46887457431257,
                43.25585203911784
              ],
              [
                6.468874067224134,
                43.25584755977023
              ],
              [
                6.468874067224134,
                43.25584755977023
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0004993459407814948,
          "ground": "gnd"
        },
        "93_LVBranch0222113": {
          "bus1": "93_LVBus0869930",
          "bus2": "93_LVBus0869931",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.468874067224134,
                43.25584755977023
              ],
              [
                6.468874067224134,
                43.25584755977023
              ],
              [
                6.468867940653542,
                43.25584727347375
              ],
              [
                6.467544895420789,
                43.25596775206422
              ],
              [
                6.46717325558363,
                43.25592651183502
              ],
              [
                6.466822494786148,
                43.25589262883036
              ],
              [
                6.466240456053918,
                43.25584501186663
              ],
              [
                6.465988612756888,
                43.25598349959139
              ],
              [
                6.465683662466819,
                43.25616513748353
              ],
              [
                6.465067946052454,
                43.25651472354675
              ],
              [
                6.464692918796811,
                43.25624595474543
              ],
              [
                6.464688566770219,
                43.25624278377714
              ],
              [
                6.464688566770219,
                43.25624278377714
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3795669766810137,
          "ground": "gnd"
        },
        "93_LVBranch0086778": {
          "bus1": "93_LVBus0869930",
          "bus2": "93_LVBus0869932",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.468874067224134,
                43.25584755977023
              ],
              [
                6.468874067224134,
                43.25584755977023
              ],
              [
                6.468880034884037,
                43.25584649352525
              ],
              [
                6.46888830857022,
                43.255845482574735
              ],
              [
                6.469491365499943,
                43.255771707907016
              ],
              [
                6.469587060865711,
                43.255760001829024
              ],
              [
                6.47008513582781,
                43.2556298415039
              ],
              [
                6.47008513582781,
                43.2556298415039
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1016613474202006,
          "ground": "gnd"
        },
        "93_52994": {
          "bus1": "93_MVBus14826",
          "bus2": "93_MVLV63985",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.492897284262235,
                43.25064365969096
              ],
              [
                6.492031192988431,
                43.250823314875056
              ],
              [
                6.490922089368942,
                43.251069592766434
              ],
              [
                6.489736657144066,
                43.25103628755771
              ],
              [
                6.488872111222558,
                43.25102288173984
              ],
              [
                6.487941639553867,
                43.251002370204546
              ],
              [
                6.487074357038787,
                43.25098632936518
              ],
              [
                6.487065866791478,
                43.25097666976977
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.47985519935625953,
          "ground": "gnd"
        },
        "93_LVBranch0676908": {
          "bus1": "93_MVLV63985_LV",
          "bus2": "93_LVBus0870027",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.487065866791478,
                43.25097666976977
              ],
              [
                6.487071838633259,
                43.2509639232293
              ],
              [
                6.487071838633259,
                43.2509639232293
              ],
              [
                6.487073833122116,
                43.250959671233346
              ],
              [
                6.487106861256099,
                43.25088920277505
              ],
              [
                6.487108855739775,
                43.250884950778875
              ],
              [
                6.487108855739775,
                43.250884950778875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009274351602247946,
          "ground": "gnd"
        },
        "93_118806": {
          "bus1": "93_MVBus14822",
          "bus2": "93_MVBus14823",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.507344551521291,
                43.251347051209386
              ],
              [
                6.507344551521291,
                43.251347051209386
              ],
              [
                6.507356418780327,
                43.25135231326941
              ],
              [
                6.507317749844605,
                43.25137648878379
              ],
              [
                6.507917306415541,
                43.251790532704746
              ],
              [
                6.507938059978565,
                43.251787810549615
              ],
              [
                6.507983421708271,
                43.25176764900371
              ],
              [
                6.507983421708271,
                43.25176764900371
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.07826419994615985,
          "ground": "gnd"
        },
        "93_57931": {
          "bus1": "93_MVBus14823",
          "bus2": "93_MVBus14824",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.507983421708271,
                43.25176764900371
              ],
              [
                6.508497379001583,
                43.252749622498754
              ],
              [
                6.509027865652058,
                43.25375383499661
              ],
              [
                6.509602609296616,
                43.254901077649244
              ],
              [
                6.510845828474078,
                43.25494819990538
              ],
              [
                6.511824610074898,
                43.25497961401062
              ],
              [
                6.512799449750477,
                43.25495867838668
              ],
              [
                6.513903393985403,
                43.254642909320665
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7282352775019216,
          "ground": "gnd"
        },
        "93_145160": {
          "bus1": "93_MVBus14824",
          "bus2": "93_MVLV64233",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.513903393985403,
                43.254642909320665
              ],
              [
                6.513903393985403,
                43.254642909320665
              ],
              [
                6.513966674488521,
                43.25465092311783
              ],
              [
                6.513955473511823,
                43.25461677037892
              ],
              [
                6.513951657945081,
                43.254603583726784
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.009116937920888085,
          "ground": "gnd"
        },
        "93_LVBranch0430400": {
          "bus1": "93_MVLV64233_LV",
          "bus2": "93_LVBus0870049",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.513951657945081,
                43.254603583726784
              ],
              [
                6.513952269011751,
                43.25461705690723
              ],
              [
                6.513952269011751,
                43.25461705690723
              ],
              [
                6.513953986528917,
                43.25465487153916
              ],
              [
                6.513931075015592,
                43.25468005663285
              ],
              [
                6.513870640524037,
                43.254697621350005
              ],
              [
                6.513657715182155,
                43.254738866290026
              ],
              [
                6.513664593465647,
                43.254774689735534
              ],
              [
                6.513665446444893,
                43.25477913756278
              ],
              [
                6.513665446444893,
                43.25477913756278
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03524976716933138,
          "ground": "gnd"
        },
        "93_LVBranch0584437": {
          "bus1": "93_LVBus0870049",
          "bus2": "93_LVBus0870050",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.513665446444893,
                43.25477913756278
              ],
              [
                6.513665446444893,
                43.25477913756278
              ],
              [
                6.513618023959039,
                43.254770984095614
              ],
              [
                6.513436488926216,
                43.2548381013185
              ],
              [
                6.513440113725036,
                43.25485120542262
              ],
              [
                6.513441431466412,
                43.25485595011578
              ],
              [
                6.513441431466412,
                43.25485595011578
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022498947669352842,
          "ground": "gnd"
        },
        "93_LVBranch1055073": {
          "bus1": "93_MVLV64233_LV",
          "bus2": "93_LVBus0870042",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.513951657945081,
                43.254603583726784
              ],
              [
                6.513970074209576,
                43.25460290384131
              ],
              [
                6.513970074209576,
                43.25460290384131
              ],
              [
                6.513976212746677,
                43.25460267422115
              ],
              [
                6.514051276584281,
                43.25459989127076
              ],
              [
                6.514206076153702,
                43.254609467116595
              ],
              [
                6.514309344051488,
                43.254622764671
              ],
              [
                6.514326150136447,
                43.25460164997199
              ],
              [
                6.514326353470532,
                43.254601399122414
              ],
              [
                6.514326353470532,
                43.254601399122414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030478737264394883,
          "ground": "gnd"
        },
        "93_LVBranch0715085": {
          "bus1": "93_LVBus0870042",
          "bus2": "93_LVBus0870043",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.514326353470532,
                43.254601399122414
              ],
              [
                6.514326353470532,
                43.254601399122414
              ],
              [
                6.514340466645844,
                43.25462701652845
              ],
              [
                6.514587774516372,
                43.25465478853909
              ],
              [
                6.514729444330703,
                43.254688286791904
              ],
              [
                6.515183499963382,
                43.254857511268895
              ],
              [
                6.51520666925291,
                43.25486614821253
              ],
              [
                6.515234828145771,
                43.25485606432572
              ],
              [
                6.515238511264403,
                43.25485474237878
              ],
              [
                6.515240347012293,
                43.254854086130244
              ],
              [
                6.515240347012293,
                43.254854086130244
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08202181028439977,
          "ground": "gnd"
        },
        "93_LVBranch1155364": {
          "bus1": "93_LVBus0870043",
          "bus2": "93_LVBus0870046",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.515240347012293,
                43.254854086130244
              ],
              [
                6.515240347012293,
                43.254854086130244
              ],
              [
                6.515198784490628,
                43.254912407410124
              ],
              [
                6.515160282602551,
                43.254908424724846
              ],
              [
                6.514750049216728,
                43.25475421457353
              ],
              [
                6.514737057939866,
                43.25476194502755
              ],
              [
                6.514732291158126,
                43.254764784754684
              ],
              [
                6.514732291158126,
                43.254764784754684
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04978262937646044,
          "ground": "gnd"
        },
        "93_LVBranch1046220": {
          "bus1": "93_LVBus0870046",
          "bus2": "93_LVBus0870047",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.514732291158126,
                43.254764784754684
              ],
              [
                6.514732291158126,
                43.254764784754684
              ],
              [
                6.514732272124788,
                43.25474676257718
              ],
              [
                6.514641340227943,
                43.25471588968712
              ],
              [
                6.51449895357942,
                43.25468962655095
              ],
              [
                6.514447931413917,
                43.254771736959064
              ],
              [
                6.514368698030593,
                43.2549269907472
              ],
              [
                6.514358652706222,
                43.25495980991618
              ],
              [
                6.514346768985143,
                43.25500170751236
              ],
              [
                6.514332390319988,
                43.255078848138105
              ],
              [
                6.514322605486676,
                43.25518646623873
              ],
              [
                6.514302326089543,
                43.25519622556719
              ],
              [
                6.514302326089543,
                43.25519622556719
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0815904356217053,
          "ground": "gnd"
        },
        "93_LVBranch0580158": {
          "bus1": "93_LVBus0870043",
          "bus2": "93_LVBus0870044",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.515240347012293,
                43.254854086130244
              ],
              [
                6.515240347012293,
                43.254854086130244
              ],
              [
                6.515242039331387,
                43.25487835082598
              ],
              [
                6.515345077552731,
                43.25490607109076
              ],
              [
                6.515458744405755,
                43.25492708837986
              ],
              [
                6.515579329896991,
                43.2549323779987
              ],
              [
                6.515581194650167,
                43.25493245844964
              ],
              [
                6.515624120562204,
                43.25492906157488
              ],
              [
                6.515618356536026,
                43.25487879812132
              ],
              [
                6.515617845820984,
                43.25487431899752
              ],
              [
                6.515617845820984,
                43.25487431899752
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.040706287783395835,
          "ground": "gnd"
        },
        "93_LVBranch0766902": {
          "bus1": "93_LVBus0870044",
          "bus2": "93_LVBus0870045",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.515617845820984,
                43.25487431899752
              ],
              [
                6.515617845820984,
                43.25487431899752
              ],
              [
                6.515663469803234,
                43.25492760336506
              ],
              [
                6.515970859917022,
                43.25489726638
              ],
              [
                6.516236694386782,
                43.25487207194377
              ],
              [
                6.516260767223137,
                43.2548459413529
              ],
              [
                6.516249213927648,
                43.25484011011378
              ],
              [
                6.516245993041657,
                43.254838480779824
              ],
              [
                6.516244152815423,
                43.254837553577175
              ],
              [
                6.516244152815423,
                43.254837553577175
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.059077861334481216,
          "ground": "gnd"
        },
        "93_LVBranch1140990": {
          "bus1": "93_MVLV64233_LV",
          "bus2": "93_LVBus0870040",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.513951657945081,
                43.254603583726784
              ],
              [
                6.513942580897999,
                43.254591852314164
              ],
              [
                6.513942580897999,
                43.254591852314164
              ],
              [
                6.513924561324557,
                43.25456854622169
              ],
              [
                6.51364337507986,
                43.254372586108005
              ],
              [
                6.513569588193938,
                43.254375319150896
              ],
              [
                6.5135175203188,
                43.25433579939855
              ],
              [
                6.513508167630407,
                43.25433804349076
              ],
              [
                6.513504174745172,
                43.25433899950357
              ],
              [
                6.513504174745172,
                43.25433899950357
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04775830080361822,
          "ground": "gnd"
        },
        "93_LVBranch1061516": {
          "bus1": "93_MVLV64233_LV",
          "bus2": "93_LVBus0870036",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.513951657945081,
                43.254603583726784
              ],
              [
                6.513966930634746,
                43.25461113319684
              ],
              [
                6.513966930634746,
                43.25461113319684
              ],
              [
                6.514055082375486,
                43.25465472984168
              ],
              [
                6.514184542446803,
                43.25465443020562
              ],
              [
                6.514454401094084,
                43.2546696555293
              ],
              [
                6.514718704183751,
                43.25471121725809
              ],
              [
                6.515251859577535,
                43.2549131420268
              ],
              [
                6.515447774785637,
                43.25496445159904
              ],
              [
                6.51558239616948,
                43.254967566789524
              ],
              [
                6.516390819897646,
                43.254889787078056
              ],
              [
                6.516414399572788,
                43.25490963727835
              ],
              [
                6.516592590608196,
                43.254883198835
              ],
              [
                6.516566214487736,
                43.2550004426071
              ],
              [
                6.516526945679534,
                43.25514519977364
              ],
              [
                6.51649801489186,
                43.25517241018187
              ],
              [
                6.516313875937318,
                43.255219802110815
              ],
              [
                6.516280502007811,
                43.25520526370056
              ],
              [
                6.516275734584935,
                43.255203190629366
              ],
              [
                6.516275734584935,
                43.255203190629366
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2764650093220341,
          "ground": "gnd"
        },
        "93_LVBranch0658210": {
          "bus1": "93_LVBus0870036",
          "bus2": "93_LVBus0870038",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.516275734584935,
                43.255203190629366
              ],
              [
                6.516275734584935,
                43.255203190629366
              ],
              [
                6.516306398628283,
                43.25523630728108
              ],
              [
                6.516370719612705,
                43.25523932135404
              ],
              [
                6.516434259347014,
                43.25524868235453
              ],
              [
                6.516478997332147,
                43.255271353786675
              ],
              [
                6.516437582098581,
                43.25539881033141
              ],
              [
                6.5164068789346,
                43.2554933225393
              ],
              [
                6.51639976958421,
                43.25550456758688
              ],
              [
                6.516394599188903,
                43.255508457855996
              ],
              [
                6.516389422036952,
                43.25550955001649
              ],
              [
                6.516373833414387,
                43.25551001235276
              ],
              [
                6.51637337736388,
                43.25551609172814
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.048389536722701236,
          "ground": "gnd"
        },
        "93_LVBranch0856043": {
          "bus1": "93_LVBus0870038",
          "bus2": "93_LVBus1365869",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.51637337736388,
                43.25551609172814
              ],
              [
                6.51637411843847,
                43.25551578696687
              ],
              [
                6.516383119949896,
                43.255518694130366
              ],
              [
                6.516389231145101,
                43.25552214561229
              ],
              [
                6.516393427293613,
                43.25552567157791
              ],
              [
                6.516395659787642,
                43.25553232423269
              ],
              [
                6.516388482512715,
                43.25555481039634
              ],
              [
                6.516382709227794,
                43.25557240104072
              ],
              [
                6.516382204557024,
                43.255574769141695
              ],
              [
                6.516382987174584,
                43.255577402104265
              ],
              [
                6.51638593376343,
                43.25558016685278
              ],
              [
                6.516427717113483,
                43.25558727876049
              ],
              [
                6.516430876792297,
                43.2555850233458
              ],
              [
                6.516435475858101,
                43.255581740165034
              ],
              [
                6.516442227937072,
                43.255582665279555
              ],
              [
                6.516442227937072,
                43.255582665279555
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013158535195726734,
          "ground": "gnd"
        },
        "93_LVBranch0489487": {
          "bus1": "93_LVBus0870038",
          "bus2": "93_LVBus1374127",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.51637337736388,
                43.25551609172814
              ],
              [
                6.516372180238784,
                43.2555224758648
              ],
              [
                6.516379255597924,
                43.255525304978555
              ],
              [
                6.516376885744412,
                43.255573239401464
              ],
              [
                6.516385056852113,
                43.25558892000048
              ],
              [
                6.516385192089491,
                43.255594835410484
              ],
              [
                6.516385426848911,
                43.255604823034
              ],
              [
                6.516385641981061,
                43.25561369567162
              ],
              [
                6.51637084477042,
                43.25568454540814
              ],
              [
                6.516375722310787,
                43.255701487854594
              ],
              [
                6.516383350520599,
                43.25570480835182
              ],
              [
                6.516416929702658,
                43.255708973093135
              ],
              [
                6.516416929702658,
                43.255708973093135
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02397340270907994,
          "ground": "gnd"
        },
        "93_LVBranch0489830": {
          "bus1": "93_LVBus0870036",
          "bus2": "93_LVBus0870037",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.516275734584935,
                43.255203190629366
              ],
              [
                6.516275734584935,
                43.255203190629366
              ],
              [
                6.516273851339502,
                43.25522940299201
              ],
              [
                6.516038874468464,
                43.255290397054544
              ],
              [
                6.515832382123492,
                43.25524668919549
              ],
              [
                6.515831134504007,
                43.25522870577756
              ],
              [
                6.515830948862467,
                43.255225986611414
              ],
              [
                6.515830820183485,
                43.2552242190151
              ],
              [
                6.515830820183485,
                43.2552242190151
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.043120704063214166,
          "ground": "gnd"
        },
        "93_LVBranch0948560": {
          "bus1": "93_MVLV64233_LV",
          "bus2": "93_LVBus0870033",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.513951657945081,
                43.254603583726784
              ],
              [
                6.513939299561606,
                43.2546135839575
              ],
              [
                6.513939299561606,
                43.2546135839575
              ],
              [
                6.513892131459164,
                43.25463159578073
              ],
              [
                6.513662167937749,
                43.25469634883944
              ],
              [
                6.513636014333016,
                43.25468053023218
              ],
              [
                6.51363127552898,
                43.25467766411783
              ],
              [
                6.51363127552898,
                43.25467766411783
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027589102560262303,
          "ground": "gnd"
        },
        "93_LVBranch0873564": {
          "bus1": "93_LVBus0870033",
          "bus2": "93_LVBus0870034",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.51363127552898,
                43.25467766411783
              ],
              [
                6.51363127552898,
                43.25467766411783
              ],
              [
                6.513634563205375,
                43.254707283567186
              ],
              [
                6.513525266390258,
                43.254749188197124
              ],
              [
                6.513261475354558,
                43.25483918972262
              ],
              [
                6.513135747607456,
                43.25487539797397
              ],
              [
                6.512847609753958,
                43.25496630866922
              ],
              [
                6.512742136267831,
                43.2549071248751
              ],
              [
                6.512737276034636,
                43.25489988143864
              ],
              [
                6.512733878913004,
                43.25489481263672
              ],
              [
                6.512733878913004,
                43.25489481263672
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08574200752759727,
          "ground": "gnd"
        },
        "93_LVBranch0792185": {
          "bus1": "93_MVLV64233_LV",
          "bus2": "93_LVBus0870031",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.513951657945081,
                43.254603583726784
              ],
              [
                6.513961201869595,
                43.25461496406599
              ],
              [
                6.513961201869595,
                43.25461496406599
              ],
              [
                6.513964052297256,
                43.2546189473341
              ],
              [
                6.513981419450411,
                43.25464326855843
              ],
              [
                6.51397875721597,
                43.254654898427276
              ],
              [
                6.513969287946654,
                43.254664507418916
              ],
              [
                6.513915360878216,
                43.25467574558474
              ],
              [
                6.513747346826828,
                43.2547107639448
              ],
              [
                6.513635201760894,
                43.25473940843965
              ],
              [
                6.513631014127577,
                43.25474090290561
              ],
              [
                6.513570067623361,
                43.25476259941532
              ],
              [
                6.513465173246249,
                43.254803595032854
              ],
              [
                6.51329127607194,
                43.25485911370879
              ],
              [
                6.5132836684159,
                43.254861316950915
              ],
              [
                6.513278393786149,
                43.25486513013154
              ],
              [
                6.513279236971636,
                43.254874689179395
              ],
              [
                6.513289301891322,
                43.2549186129245
              ],
              [
                6.51328973229257,
                43.254920467771164
              ],
              [
                6.513292207880326,
                43.25493131306847
              ],
              [
                6.513292207880326,
                43.25493131306847
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07422132507731352,
          "ground": "gnd"
        },
        "93_LVBranch0841645": {
          "bus1": "93_MVLV42039_LV",
          "bus2": "93_LVBus0869872",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.507386527461805,
                43.251327561201585
              ],
              [
                6.507402523212952,
                43.251320857786446
              ],
              [
                6.507402523212952,
                43.251320857786446
              ],
              [
                6.507459611820656,
                43.25129691208721
              ],
              [
                6.507440894497921,
                43.25127598065045
              ],
              [
                6.507443659341154,
                43.25126235850737
              ],
              [
                6.507443659341154,
                43.25126235850737
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00965319108125704,
          "ground": "gnd"
        },
        "93_LVBranch0324057": {
          "bus1": "93_LVBus0869872",
          "bus2": "93_LVBus0869873",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.507443659341154,
                43.25126235850737
              ],
              [
                6.507443659341154,
                43.25126235850737
              ],
              [
                6.509532283057946,
                43.250138082230706
              ],
              [
                6.509548725135804,
                43.25012922864708
              ],
              [
                6.509548725135804,
                43.25012922864708
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.212300647332418,
          "ground": "gnd"
        },
        "93_LVBranch0097225": {
          "bus1": "93_LVBus0869873",
          "bus2": "93_LVBus0869874",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.509548725135804,
                43.25012922864708
              ],
              [
                6.509548725135804,
                43.25012922864708
              ],
              [
                6.510291193542394,
                43.24972956290232
              ],
              [
                6.510291193542394,
                43.24972956290232
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07488052296665035,
          "ground": "gnd"
        },
        "93_LVBranch0390453": {
          "bus1": "93_LVBus0869874",
          "bus2": "93_LVBus0869875",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.510291193542394,
                43.24972956290232
              ],
              [
                6.510291193542394,
                43.24972956290232
              ],
              [
                6.51189831881018,
                43.24981208477816
              ],
              [
                6.511936893152225,
                43.24981406811995
              ],
              [
                6.51195253545132,
                43.24981487298887
              ],
              [
                6.51195253545132,
                43.24981487298887
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13524990481348034,
          "ground": "gnd"
        },
        "93_LVBranch0062666": {
          "bus1": "93_LVBus0869874",
          "bus2": "93_LVBus0869876",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.510291193542394,
                43.24972956290232
              ],
              [
                6.510291193542394,
                43.24972956290232
              ],
              [
                6.510932835826273,
                43.24926112362287
              ],
              [
                6.510932835826273,
                43.24926112362287
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07364548488079152,
          "ground": "gnd"
        },
        "93_LVBranch0600066": {
          "bus1": "93_LVBus0869876",
          "bus2": "93_LVBus0869877",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.510932835826273,
                43.24926112362287
              ],
              [
                6.510932835826273,
                43.24926112362287
              ],
              [
                6.510992683480028,
                43.24926382851278
              ],
              [
                6.511070670738861,
                43.24926342623565
              ],
              [
                6.511111541980553,
                43.249258914123445
              ],
              [
                6.511198268999367,
                43.249235659484725
              ],
              [
                6.511511981579329,
                43.24916520097954
              ],
              [
                6.511570545376006,
                43.249139756012106
              ],
              [
                6.511613507718262,
                43.24910627920423
              ],
              [
                6.511605057368022,
                43.24909180598866
              ],
              [
                6.511608721687809,
                43.24908989103046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06109472093444131,
          "ground": "gnd"
        },
        "93_LVBranch0835360": {
          "bus1": "93_LVBus0869877",
          "bus2": "93_LVBus1372212",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.511608721687809,
                43.24908989103046
              ],
              [
                6.511612386007596,
                43.24908797607225
              ],
              [
                6.511632706892629,
                43.24909523064978
              ],
              [
                6.511679167233935,
                43.24907668038523
              ],
              [
                6.511846733454887,
                43.248998816238434
              ],
              [
                6.512010077618059,
                43.24890707915378
              ],
              [
                6.512093925803867,
                43.24885999221828
              ],
              [
                6.512096430978652,
                43.24884721683107
              ],
              [
                6.512096430978652,
                43.24884721683107
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04900989970964834,
          "ground": "gnd"
        },
        "93_LVBranch0284780": {
          "bus1": "93_LVBus1372212",
          "bus2": "93_LVBus1372213",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.512096430978652,
                43.24884721683107
              ],
              [
                6.512096430978652,
                43.24884721683107
              ],
              [
                6.512512441367839,
                43.24849140678469
              ],
              [
                6.512914016683152,
                43.248468403539185
              ],
              [
                6.513164467455911,
                43.248492546268395
              ],
              [
                6.513388515319932,
                43.24851415155412
              ],
              [
                6.513888153470062,
                43.24856231241536
              ],
              [
                6.513899570552454,
                43.24856341621275
              ],
              [
                6.513899570552454,
                43.24856341621275
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16544402413627116,
          "ground": "gnd"
        },
        "93_LVBranch0141863": {
          "bus1": "93_LVBus0869876",
          "bus2": "93_LVBus0869878",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.510932835826273,
                43.24926112362287
              ],
              [
                6.510932835826273,
                43.24926112362287
              ],
              [
                6.510884142386337,
                43.24919512610156
              ],
              [
                6.510785813651502,
                43.24906185391237
              ],
              [
                6.510346457653429,
                43.248865085394236
              ],
              [
                6.510346457653429,
                43.248865085394236
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06699759676202365,
          "ground": "gnd"
        },
        "93_LVBranch0099426": {
          "bus1": "93_LVBus0869878",
          "bus2": "93_LVBus0869879",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.510346457653429,
                43.248865085394236
              ],
              [
                6.510346457653429,
                43.248865085394236
              ],
              [
                6.510439656623274,
                43.248346363265334
              ],
              [
                6.510439656623274,
                43.248346363265334
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0581236843265555,
          "ground": "gnd"
        },
        "93_LVBranch0029639": {
          "bus1": "93_LVBus0869879",
          "bus2": "93_LVBus0869880",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.510439656623274,
                43.248346363265334
              ],
              [
                6.510439656623274,
                43.248346363265334
              ],
              [
                6.510763176690157,
                43.248216832676135
              ],
              [
                6.511350711675763,
                43.248273161908266
              ],
              [
                6.511350711675763,
                43.248273161908266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07808001392610582,
          "ground": "gnd"
        },
        "93_LVBranch0427094": {
          "bus1": "93_MVLV42039_LV",
          "bus2": "93_LVBus0869866",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.507386527461805,
                43.251327561201585
              ],
              [
                6.507381986180573,
                43.25134062243962
              ],
              [
                6.507381986180573,
                43.25134062243962
              ],
              [
                6.507356718952677,
                43.25141337929621
              ],
              [
                6.507495111564213,
                43.251506489764786
              ],
              [
                6.507489173966541,
                43.25154641892408
              ],
              [
                6.507489173966541,
                43.25154641892408
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02807615167831653,
          "ground": "gnd"
        },
        "93_LVBranch0030054": {
          "bus1": "93_LVBus0869866",
          "bus2": "93_LVBus0869867",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.507489173966541,
                43.25154641892408
              ],
              [
                6.507489173966541,
                43.25154641892408
              ],
              [
                6.507339147640099,
                43.25223495708571
              ],
              [
                6.506964596922748,
                43.25259019873848
              ],
              [
                6.506708893374051,
                43.25302387776373
              ],
              [
                6.506708893374051,
                43.25302387776373
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17975089792295043,
          "ground": "gnd"
        },
        "93_LVBranch0408302": {
          "bus1": "93_LVBus0869867",
          "bus2": "93_LVBus0869870",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.506708893374051,
                43.25302387776373
              ],
              [
                6.506708893374051,
                43.25302387776373
              ],
              [
                6.5060239644532,
                43.25431299482384
              ],
              [
                6.506015138223201,
                43.25432910159431
              ],
              [
                6.506063156351869,
                43.254374972458905
              ],
              [
                6.506664628401972,
                43.25494948276633
              ],
              [
                6.507568307181157,
                43.25581262143254
              ],
              [
                6.507568598116101,
                43.25581289807456
              ],
              [
                6.507572050551694,
                43.2558161922897
              ],
              [
                6.507572050551694,
                43.2558161922897
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3636015497346402,
          "ground": "gnd"
        },
        "93_LVBranch0058352": {
          "bus1": "93_LVBus0869867",
          "bus2": "93_LVBus0869868",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.506708893374051,
                43.25302387776373
              ],
              [
                6.506708893374051,
                43.25302387776373
              ],
              [
                6.506955128280087,
                43.25321735087294
              ],
              [
                6.506961211723912,
                43.25322212662038
              ],
              [
                6.507315010040675,
                43.2535000900477
              ],
              [
                6.507788574568024,
                43.25379680742277
              ],
              [
                6.507800452830545,
                43.25380424653398
              ],
              [
                6.508048548776847,
                43.253959701104755
              ],
              [
                6.508048548776847,
                43.253959701104755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15071795106091074,
          "ground": "gnd"
        },
        "93_LVBranch0367871": {
          "bus1": "93_LVBus0869868",
          "bus2": "93_LVBus0869869",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.508048548776847,
                43.253959701104755
              ],
              [
                6.508048548776847,
                43.253959701104755
              ],
              [
                6.507673626881395,
                43.25436499730369
              ],
              [
                6.508277807477833,
                43.2545426937034
              ],
              [
                6.50873475857115,
                43.254624003458396
              ],
              [
                6.509346592880346,
                43.254254341031995
              ],
              [
                6.509346592880346,
                43.254254341031995
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20988833412888974,
          "ground": "gnd"
        },
        "93_LVBranch0552368": {
          "bus1": "93_MVLV42039_LV",
          "bus2": "93_LVBus0869861",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.507386527461805,
                43.251327561201585
              ],
              [
                6.507375738100262,
                43.251316633627994
              ],
              [
                6.507375738100262,
                43.251316633627994
              ],
              [
                6.507328167712457,
                43.251268433695266
              ],
              [
                6.507328167712457,
                43.251268433695266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006602908897788261,
          "ground": "gnd"
        },
        "93_LVBranch0217418": {
          "bus1": "93_LVBus0869861",
          "bus2": "93_LVBus0869862",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.507328167712457,
                43.251268433695266
              ],
              [
                6.507328167712457,
                43.251268433695266
              ],
              [
                6.506547618348526,
                43.25105401035139
              ],
              [
                6.505326207879413,
                43.25068737228181
              ],
              [
                6.505326207879413,
                43.25068737228181
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1749421919366474,
          "ground": "gnd"
        },
        "93_LVBranch0186744": {
          "bus1": "93_LVBus0869862",
          "bus2": "93_LVBus0869864",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.505326207879413,
                43.25068737228181
              ],
              [
                6.505326207879413,
                43.25068737228181
              ],
              [
                6.505990614408169,
                43.25031662569307
              ],
              [
                6.505995713327188,
                43.25031378247771
              ],
              [
                6.505995713327188,
                43.25031378247771
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06840129886600697,
          "ground": "gnd"
        },
        "93_LVBranch0037261": {
          "bus1": "93_LVBus0869862",
          "bus2": "93_LVBus0869863",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.505326207879413,
                43.25068737228181
              ],
              [
                6.505326207879413,
                43.25068737228181
              ],
              [
                6.50532321485245,
                43.250683448348774
              ],
              [
                6.505115285869865,
                43.25041038510578
              ],
              [
                6.504907726109182,
                43.25013780216355
              ],
              [
                6.504904365236933,
                43.2501333886114
              ],
              [
                6.504904365236933,
                43.2501333886114
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07043802363372224,
          "ground": "gnd"
        },
        "93_LVBranch0690697": {
          "bus1": "93_MVLV42039_LV",
          "bus2": "93_LVBus0869857",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.507386527461805,
                43.251327561201585
              ],
              [
                6.507388600731935,
                43.25133966387479
              ],
              [
                6.507388600731935,
                43.25133966387479
              ],
              [
                6.50739355357203,
                43.2514051292452
              ],
              [
                6.507395421318417,
                43.25141711392581
              ],
              [
                6.507587148205896,
                43.25154507256605
              ],
              [
                6.507833276130802,
                43.25170933126809
              ],
              [
                6.508027565846262,
                43.2518389893313
              ],
              [
                6.508051460586174,
                43.251854932829566
              ],
              [
                6.508100569982907,
                43.25188770435605
              ],
              [
                6.508222855113655,
                43.25197036288012
              ],
              [
                6.508222855113655,
                43.25197036288012
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09968982503261775,
          "ground": "gnd"
        },
        "93_LVBranch0112935": {
          "bus1": "93_LVBus0869857",
          "bus2": "93_LVBus0869858",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.508222855113655,
                43.25197036288012
              ],
              [
                6.508222855113655,
                43.25197036288012
              ],
              [
                6.508315734180897,
                43.25202170743364
              ],
              [
                6.508675505198763,
                43.252220603550654
              ],
              [
                6.508686335113181,
                43.25222581577492
              ],
              [
                6.508712752951491,
                43.25223852991653
              ],
              [
                6.509086684615826,
                43.25241847429838
              ],
              [
                6.509504542575002,
                43.25256253770187
              ],
              [
                6.509584467677756,
                43.252590089927175
              ],
              [
                6.509746225177645,
                43.25264585797202
              ],
              [
                6.510250242387264,
                43.25276601245747
              ],
              [
                6.510887396468681,
                43.252824891075626
              ],
              [
                6.510887396468681,
                43.252824891075626
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.24048584760540817,
          "ground": "gnd"
        },
        "93_LVBranch0811583": {
          "bus1": "93_LVBus0869858",
          "bus2": "93_LVBus0869859",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.510887396468681,
                43.252824891075626
              ],
              [
                6.510887396468681,
                43.252824891075626
              ],
              [
                6.510913830072556,
                43.25283137753779
              ],
              [
                6.510918962313686,
                43.25284287547739
              ],
              [
                6.510924103506327,
                43.25284749865557
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0036079606725596103,
          "ground": "gnd"
        },
        "93_LVBranch1019691": {
          "bus1": "93_LVBus0869859",
          "bus2": "93_LVBus1393151",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.510924103506327,
                43.25284749865557
              ],
              [
                6.51092840139269,
                43.25285435008512
              ],
              [
                6.510940214725086,
                43.252852766456584
              ],
              [
                6.510959003420332,
                43.25285874006151
              ],
              [
                6.510982559767847,
                43.2529025176976
              ],
              [
                6.511031802909723,
                43.25299397628555
              ],
              [
                6.511096389801891,
                43.25307280859031
              ],
              [
                6.511149406395269,
                43.253118474082136
              ],
              [
                6.511187426905307,
                43.253145484539324
              ],
              [
                6.511254252453576,
                43.25317993300886
              ],
              [
                6.511374743977758,
                43.25322868182447
              ],
              [
                6.511510529730803,
                43.253273264156704
              ],
              [
                6.511600885939872,
                43.253309650603235
              ],
              [
                6.511714329974546,
                43.253368633577765
              ],
              [
                6.511769287487185,
                43.253400690506204
              ],
              [
                6.511779396657349,
                43.253420021210026
              ],
              [
                6.511779396657349,
                43.253420021210026
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09755552433089014,
          "ground": "gnd"
        },
        "93_LVBranch0376658": {
          "bus1": "93_LVBus1393151",
          "bus2": "93_LVBus1393152",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.511779396657349,
                43.253420021210026
              ],
              [
                6.511779396657349,
                43.253420021210026
              ],
              [
                6.511794334214846,
                43.25342957252126
              ],
              [
                6.511794334214846,
                43.25342957252126
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0016116373763227008,
          "ground": "gnd"
        },
        "93_LVBranch0186734": {
          "bus1": "93_LVBus1393152",
          "bus2": "93_LVBus1393153",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.511794334214846,
                43.25342957252126
              ],
              [
                6.511794334214846,
                43.25342957252126
              ],
              [
                6.511655299988233,
                43.25413506761906
              ],
              [
                6.511654336898209,
                43.254139936928716
              ],
              [
                6.511654336898209,
                43.254139936928716
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07973444721016427,
          "ground": "gnd"
        },
        "93_LVBranch0960768": {
          "bus1": "93_LVBus0869859",
          "bus2": "93_LVBus1359130",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.510924103506327,
                43.25284749865557
              ],
              [
                6.510924946812607,
                43.2528452704042
              ],
              [
                6.510940895600314,
                43.252837920428
              ],
              [
                6.510945533954992,
                43.25283433003805
              ],
              [
                6.51103948697429,
                43.25282640637335
              ],
              [
                6.511135959256778,
                43.25283975483119
              ],
              [
                6.51115050241573,
                43.25285201191757
              ],
              [
                6.51115050241573,
                43.25285201191757
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019535584767160327,
          "ground": "gnd"
        },
        "93_LVBranch0993394": {
          "bus1": "93_LVBus1359130",
          "bus2": "93_LVBus1359131",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.51115050241573,
                43.25285201191757
              ],
              [
                6.51115050241573,
                43.25285201191757
              ],
              [
                6.511169314585437,
                43.252842733091946
              ],
              [
                6.511260686746917,
                43.25286347790565
              ],
              [
                6.511411771291949,
                43.25292022504373
              ],
              [
                6.5115077903074,
                43.25295628356154
              ],
              [
                6.511588397949317,
                43.25297034694846
              ],
              [
                6.511673714095438,
                43.2529777218404
              ],
              [
                6.511836400082174,
                43.25298070494186
              ],
              [
                6.511854248657704,
                43.25298102823115
              ],
              [
                6.51185750597388,
                43.252992302050856
              ],
              [
                6.51185750597388,
                43.252992302050856
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06182396705109125,
          "ground": "gnd"
        },
        "93_LVBranch0332849": {
          "bus1": "93_LVBus1359131",
          "bus2": "93_LVBus1359132",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.51185750597388,
                43.252992302050856
              ],
              [
                6.51185750597388,
                43.252992302050856
              ],
              [
                6.511871508167475,
                43.25298967049658
              ],
              [
                6.511881381083241,
                43.25298781123739
              ],
              [
                6.511881381083241,
                43.25298781123739
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.002001958932216144,
          "ground": "gnd"
        },
        "93_LVBranch0230313": {
          "bus1": "93_LVBus1359132",
          "bus2": "93_LVBus1359133",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.511881381083241,
                43.25298781123739
              ],
              [
                6.511881381083241,
                43.25298781123739
              ],
              [
                6.511906117193472,
                43.252985680414746
              ],
              [
                6.511906117193472,
                43.252985680414746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.002022612817918589,
          "ground": "gnd"
        },
        "93_LVBranch1095475": {
          "bus1": "93_LVBus1359133",
          "bus2": "93_LVBus1359134",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.511906117193472,
                43.252985680414746
              ],
              [
                6.511906117193472,
                43.252985680414746
              ],
              [
                6.511904368528461,
                43.25295740487637
              ],
              [
                6.511913212096403,
                43.252938345573796
              ],
              [
                6.512120179757603,
                43.25293662039896
              ],
              [
                6.512449289330467,
                43.25293389172188
              ],
              [
                6.512709847489674,
                43.25293172054779
              ],
              [
                6.51325061287073,
                43.25304399072717
              ],
              [
                6.513383011241447,
                43.253058748239674
              ],
              [
                6.513675234691751,
                43.25302514689417
              ],
              [
                6.51368780897605,
                43.253009658557325
              ],
              [
                6.51368780897605,
                43.253009658557325
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15262486674276418,
          "ground": "gnd"
        },
        "93_LVBranch0818143": {
          "bus1": "93_LVBus1359134",
          "bus2": "93_LVBus1359135",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.51368780897605,
                43.253009658557325
              ],
              [
                6.51368780897605,
                43.253009658557325
              ],
              [
                6.513718091410111,
                43.25301997183126
              ],
              [
                6.514060330505844,
                43.25299144366061
              ],
              [
                6.51426122793529,
                43.25300119777532
              ],
              [
                6.514290351289192,
                43.2529825555743
              ],
              [
                6.514290351289192,
                43.2529825555743
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05017841764451313,
          "ground": "gnd"
        },
        "93_117518": {
          "bus1": "93_MVBus14820",
          "bus2": "93_MVBus14821",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.513479907498725,
                43.248441009245006
              ],
              [
                6.513479907498725,
                43.248441009245006
              ],
              [
                6.513422062732356,
                43.24849983656886
              ],
              [
                6.513426311318326,
                43.24852693507396
              ],
              [
                6.513426311318326,
                43.24852693507396
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.011078999842425143,
          "ground": "gnd"
        },
        "93_LVBranch0717016": {
          "bus1": "93_MVLV57286_LV",
          "bus2": "93_LVBus0869949",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.518027663943394,
                43.249293399041605
              ],
              [
                6.518009805579723,
                43.24929005389515
              ],
              [
                6.518009805579723,
                43.24929005389515
              ],
              [
                6.517971442861265,
                43.24928286369478
              ],
              [
                6.517909873826115,
                43.249319406683796
              ],
              [
                6.517920123937614,
                43.249356034347365
              ],
              [
                6.517921355064528,
                43.24936043142327
              ],
              [
                6.517921355064528,
                43.24936043142327
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014309097416370216,
          "ground": "gnd"
        },
        "93_LVBranch1189233": {
          "bus1": "93_LVBus0869949",
          "bus2": "93_LVBus0869950",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.517921355064528,
                43.24936043142327
              ],
              [
                6.517921355064528,
                43.24936043142327
              ],
              [
                6.517917240517773,
                43.24936376780256
              ],
              [
                6.517873498272749,
                43.24939916718852
              ],
              [
                6.517887139997728,
                43.249453631769015
              ],
              [
                6.51785441431699,
                43.249550382326674
              ],
              [
                6.517806698582657,
                43.24971529069662
              ],
              [
                6.517793147371925,
                43.24985729262734
              ],
              [
                6.51784635625537,
                43.24987784303927
              ],
              [
                6.51784635625537,
                43.24987784303927
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.062450356643650014,
          "ground": "gnd"
        },
        "93_LVBranch1087755": {
          "bus1": "93_LVBus0869950",
          "bus2": "93_LVBus0869951",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.51784635625537,
                43.24987784303927
              ],
              [
                6.51784635625537,
                43.24987784303927
              ],
              [
                6.517713702743443,
                43.249867447240405
              ],
              [
                6.517559500066512,
                43.24988399275845
              ],
              [
                6.517489422736245,
                43.24990462525235
              ],
              [
                6.517156404830382,
                43.25015132127378
              ],
              [
                6.51712665671066,
                43.250163042194295
              ],
              [
                6.517115839268968,
                43.250167305160836
              ],
              [
                6.517113817095041,
                43.25016810366742
              ],
              [
                6.517108408046773,
                43.25017023066388
              ],
              [
                6.517108408046773,
                43.25017023066388
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07255851085748605,
          "ground": "gnd"
        },
        "93_LVBranch0974602": {
          "bus1": "93_LVBus0869951",
          "bus2": "93_LVBus0869954",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.517108408046773,
                43.25017023066388
              ],
              [
                6.517108408046773,
                43.25017023066388
              ],
              [
                6.517052905498215,
                43.25014472126907
              ],
              [
                6.516539369903289,
                43.24990557593915
              ],
              [
                6.516505114621611,
                43.24989275468281
              ],
              [
                6.516503089911553,
                43.249891996633735
              ],
              [
                6.516478817928483,
                43.2498861113496
              ],
              [
                6.516478817928483,
                43.2498861113496
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06015909797957029,
          "ground": "gnd"
        },
        "93_LVBranch0581100": {
          "bus1": "93_LVBus0869951",
          "bus2": "93_LVBus0869952",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.517108408046773,
                43.25017023066388
              ],
              [
                6.517108408046773,
                43.25017023066388
              ],
              [
                6.517053088746053,
                43.25021705758044
              ],
              [
                6.517052172608953,
                43.25021783105281
              ],
              [
                6.517010245341766,
                43.250253321420765
              ],
              [
                6.516473812787988,
                43.250475077037585
              ],
              [
                6.516393747076604,
                43.25050089321443
              ],
              [
                6.516353589270826,
                43.250485962019106
              ],
              [
                6.516353589270826,
                43.250485962019106
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0730092935266286,
          "ground": "gnd"
        },
        "93_LVBranch0885142": {
          "bus1": "93_LVBus0869952",
          "bus2": "93_LVBus0869953",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.516353589270826,
                43.250485962019106
              ],
              [
                6.516353589270826,
                43.250485962019106
              ],
              [
                6.516349636567148,
                43.25050369773913
              ],
              [
                6.51634869023677,
                43.25050794558374
              ],
              [
                6.515760123325249,
                43.25064009935602
              ],
              [
                6.515398850797241,
                43.250520241889
              ],
              [
                6.515397109841687,
                43.25051966174022
              ],
              [
                6.515351219510357,
                43.2505044402246
              ],
              [
                6.515351219510357,
                43.2505044402246
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08894226801616167,
          "ground": "gnd"
        },
        "93_LVBranch0986728": {
          "bus1": "93_LVBus0869950",
          "bus2": "93_LVBus0869955",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.51784635625537,
                43.24987784303927
              ],
              [
                6.51784635625537,
                43.24987784303927
              ],
              [
                6.517790969882684,
                43.249897031288064
              ],
              [
                6.517800387204763,
                43.25006792270908
              ],
              [
                6.517827610717257,
                43.250157940612766
              ],
              [
                6.517747925148761,
                43.250193019921475
              ],
              [
                6.517746338994512,
                43.25019372049312
              ],
              [
                6.517742665519894,
                43.25019533909164
              ],
              [
                6.517742665519894,
                43.25019533909164
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04227372792261459,
          "ground": "gnd"
        },
        "93_LVBranch1061517": {
          "bus1": "93_LVBus0869955",
          "bus2": "93_LVBus0869956",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.517742665519894,
                43.25019533909164
              ],
              [
                6.517742665519894,
                43.25019533909164
              ],
              [
                6.517748711346489,
                43.25019451898098
              ],
              [
                6.517834279904085,
                43.25018292034393
              ],
              [
                6.517863822488873,
                43.25027401774723
              ],
              [
                6.517881349509506,
                43.25032807925366
              ],
              [
                6.51798848557875,
                43.25053215889915
              ],
              [
                6.51799504702639,
                43.25054467166796
              ],
              [
                6.518068254313903,
                43.250675343559585
              ],
              [
                6.518145471763559,
                43.250775212355755
              ],
              [
                6.518241522471413,
                43.25087980099272
              ],
              [
                6.518290901455343,
                43.25088037186261
              ],
              [
                6.518296778167868,
                43.25088044010365
              ],
              [
                6.518297048870076,
                43.25088043856727
              ],
              [
                6.518297048870076,
                43.25088043856727
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09685070607466494,
          "ground": "gnd"
        },
        "93_LVBranch0977357": {
          "bus1": "93_LVBus0869956",
          "bus2": "93_LVBus0869957",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.518297048870076,
                43.25088043856727
              ],
              [
                6.518297048870076,
                43.25088043856727
              ],
              [
                6.518261471737179,
                43.25090069174954
              ],
              [
                6.51834592978975,
                43.25098047418388
              ],
              [
                6.518305568278731,
                43.251020727061984
              ],
              [
                6.518317140537474,
                43.25102750208611
              ],
              [
                6.518317140537474,
                43.25102750208611
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021617966619827157,
          "ground": "gnd"
        },
        "93_LVBranch0633167": {
          "bus1": "93_LVBus0869956",
          "bus2": "93_LVBus0869958",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.518297048870076,
                43.25088043856727
              ],
              [
                6.518297048870076,
                43.25088043856727
              ],
              [
                6.518317857428255,
                43.2508958881049
              ],
              [
                6.518467033936044,
                43.25084258258538
              ],
              [
                6.51862283129737,
                43.25076018973364
              ],
              [
                6.51885414890791,
                43.25058081078136
              ],
              [
                6.518862584921996,
                43.25057427386041
              ],
              [
                6.518903609885199,
                43.25054246201424
              ],
              [
                6.518935931610725,
                43.25055356721324
              ],
              [
                6.518938481724726,
                43.25055443973917
              ],
              [
                6.518941499081284,
                43.25055547403857
              ],
              [
                6.518941499081284,
                43.25055547403857
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06815076933607729,
          "ground": "gnd"
        },
        "93_LVBranch1021419": {
          "bus1": "93_LVBus0869958",
          "bus2": "93_LVBus0869959",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.518941499081284,
                43.25055547403857
              ],
              [
                6.518941499081284,
                43.25055547403857
              ],
              [
                6.518920997600674,
                43.250526497744765
              ],
              [
                6.518862419783378,
                43.250488529783425
              ],
              [
                6.518849978172683,
                43.25048046595927
              ],
              [
                6.518573537369434,
                43.250671894657174
              ],
              [
                6.518557553498212,
                43.25067248971606
              ],
              [
                6.518557553498212,
                43.25067248971606
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04355582926487886,
          "ground": "gnd"
        },
        "93_LVBranch1003511": {
          "bus1": "93_LVBus0869949",
          "bus2": "93_LVBus0869960",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.517921355064528,
                43.24936043142327
              ],
              [
                6.517921355064528,
                43.24936043142327
              ],
              [
                6.517786267793698,
                43.24936815333912
              ],
              [
                6.517544363710791,
                43.24904547000643
              ],
              [
                6.517573492524688,
                43.24896778220207
              ],
              [
                6.517573492524688,
                43.24896778220207
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06083242494974525,
          "ground": "gnd"
        },
        "93_LVBranch0885496": {
          "bus1": "93_LVBus0869960",
          "bus2": "93_LVBus0869965",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.517573492524688,
                43.24896778220207
              ],
              [
                6.517573492524688,
                43.24896778220207
              ],
              [
                6.51735968822102,
                43.24913795580877
              ],
              [
                6.517344919945873,
                43.24913850340735
              ],
              [
                6.517343913430617,
                43.249138542567984
              ],
              [
                6.517338782004363,
                43.249138733218956
              ],
              [
                6.517338782004363,
                43.249138733218956
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027369325353586643,
          "ground": "gnd"
        },
        "93_LVBranch0791858": {
          "bus1": "93_LVBus0869960",
          "bus2": "93_LVBus0869961",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.517573492524688,
                43.24896778220207
              ],
              [
                6.517573492524688,
                43.24896778220207
              ],
              [
                6.517532494106168,
                43.24898102074381
              ],
              [
                6.517124007407906,
                43.24865641409485
              ],
              [
                6.517038767950399,
                43.24869684679066
              ],
              [
                6.517033294813526,
                43.24869944417163
              ],
              [
                6.517033294813526,
                43.24869944417163
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06142231426241464,
          "ground": "gnd"
        },
        "93_LVBranch0631754": {
          "bus1": "93_LVBus0869961",
          "bus2": "93_LVBus0869962",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.517033294813526,
                43.24869944417163
              ],
              [
                6.517033294813526,
                43.24869944417163
              ],
              [
                6.51703055006157,
                43.24865988808618
              ],
              [
                6.517005915429849,
                43.24867792454956
              ],
              [
                6.516972775918373,
                43.248661991778945
              ],
              [
                6.516967647549543,
                43.24865951890822
              ],
              [
                6.516967647549543,
                43.24865951890822
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01095195497799848,
          "ground": "gnd"
        },
        "93_LVBranch1196574": {
          "bus1": "93_LVBus0869962",
          "bus2": "93_LVBus0869963",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.516967647549543,
                43.24865951890822
              ],
              [
                6.516967647549543,
                43.24865951890822
              ],
              [
                6.516978380198678,
                43.24868976630442
              ],
              [
                6.516604414224305,
                43.24893257383796
              ],
              [
                6.516563155707654,
                43.24892702544904
              ],
              [
                6.516558108881588,
                43.24892634897137
              ],
              [
                6.516557114507123,
                43.24892621669191
              ],
              [
                6.516557114507123,
                43.24892621669191
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04799767871864243,
          "ground": "gnd"
        },
        "93_LVBranch0868931": {
          "bus1": "93_LVBus0869963",
          "bus2": "93_LVBus0869964",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.516557114507123,
                43.24892621669191
              ],
              [
                6.516557114507123,
                43.24892621669191
              ],
              [
                6.516574909647001,
                43.24895169043439
              ],
              [
                6.516304231295083,
                43.24911946727022
              ],
              [
                6.51626371162339,
                43.24912187118353
              ],
              [
                6.516259780600348,
                43.24912130425453
              ],
              [
                6.516256024034288,
                43.249120766531355
              ],
              [
                6.516253747739149,
                43.24912044116762
              ],
              [
                6.516253747739149,
                43.24912044116762
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03612468056702407,
          "ground": "gnd"
        },
        "93_LVBranch0936832": {
          "bus1": "93_MVLV57286_LV",
          "bus2": "93_LVBus0869943",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.518027663943394,
                43.249293399041605
              ],
              [
                6.518023057789701,
                43.2492803513118
              ],
              [
                6.518023057789701,
                43.2492803513118
              ],
              [
                6.518013845488587,
                43.24925425585202
              ],
              [
                6.518045871014567,
                43.249233250153864
              ],
              [
                6.51806336371273,
                43.24922177192136
              ],
              [
                6.518115564558679,
                43.24922629107592
              ],
              [
                6.518121671476746,
                43.2492268182544
              ],
              [
                6.518121671476746,
                43.2492268182544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013165711100348917,
          "ground": "gnd"
        },
        "93_LVBranch0766894": {
          "bus1": "93_LVBus0869943",
          "bus2": "93_LVBus0869944",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.518121671476746,
                43.2492268182544
              ],
              [
                6.518121671476746,
                43.2492268182544
              ],
              [
                6.518069354710484,
                43.249183693457496
              ],
              [
                6.5180177892414,
                43.24899183948775
              ],
              [
                6.517969463299448,
                43.24897832453927
              ],
              [
                6.517963721184856,
                43.248976721401284
              ],
              [
                6.517963721184856,
                43.248976721401284
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03282674014700885,
          "ground": "gnd"
        },
        "93_LVBranch0804922": {
          "bus1": "93_LVBus0869944",
          "bus2": "93_LVBus0869945",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.517963721184856,
                43.248976721401284
              ],
              [
                6.517963721184856,
                43.248976721401284
              ],
              [
                6.518006937572721,
                43.2489597972077
              ],
              [
                6.518439600664481,
                43.24892299350012
              ],
              [
                6.518464755723516,
                43.24888101091708
              ],
              [
                6.518467093750798,
                43.24887711379817
              ],
              [
                6.518467226013709,
                43.24887690169822
              ],
              [
                6.518467226013709,
                43.24887690169822
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04494626716278912,
          "ground": "gnd"
        },
        "93_LVBranch0872870": {
          "bus1": "93_LVBus0869945",
          "bus2": "93_LVBus0869946",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.518467226013709,
                43.24887690169822
              ],
              [
                6.518467226013709,
                43.24887690169822
              ],
              [
                6.518498452237232,
                43.248918102723934
              ],
              [
                6.518859189815996,
                43.248946164284085
              ],
              [
                6.51894132843246,
                43.24888632525805
              ],
              [
                6.51896201136281,
                43.24886220656361
              ],
              [
                6.518965279093954,
                43.24885839921738
              ],
              [
                6.518965279093954,
                43.24885839921738
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047773593856177285,
          "ground": "gnd"
        },
        "93_LVBranch1103329": {
          "bus1": "93_LVBus0869946",
          "bus2": "93_LVBus0869947",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.518965279093954,
                43.24885839921738
              ],
              [
                6.518965279093954,
                43.24885839921738
              ],
              [
                6.518970852548354,
                43.248885230098274
              ],
              [
                6.519007235166884,
                43.24898301630846
              ],
              [
                6.519007072993567,
                43.24899295634986
              ],
              [
                6.519007006363338,
                43.24899744891699
              ],
              [
                6.519007006363338,
                43.24899744891699
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01587699123871642,
          "ground": "gnd"
        },
        "93_14578": {
          "bus1": "93_MVBus14816",
          "bus2": "93_MVLV49220",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.518456990250554,
                43.23709939150192
              ],
              [
                6.519304604204544,
                43.23752866816593
              ],
              [
                6.520211657023989,
                43.237982374854546
              ],
              [
                6.521075212197261,
                43.23841099115986
              ],
              [
                6.521091049374165,
                43.23841788754146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2578009200384359,
          "ground": "gnd"
        },
        "93_5751": {
          "bus1": "93_MVLV49220",
          "bus2": "93_MVBus14818",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.521091049374165,
                43.23841788754146
              ],
              [
                6.521081992910669,
                43.23841436219878
              ],
              [
                6.521987505992113,
                43.2386825880146
              ],
              [
                6.522445209398396,
                43.23879993137093
              ],
              [
                6.522445209398396,
                43.23879993137093
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.11875372903604678,
          "ground": "gnd"
        },
        "93_7608": {
          "bus1": "93_MVBus14818",
          "bus2": "93_MVBus14819",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.522445209398396,
                43.23879993137093
              ],
              [
                6.522445209398396,
                43.23879993137093
              ],
              [
                6.522939684027365,
                43.23895350520472
              ],
              [
                6.522939684027365,
                43.23895350520472
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.043637119362187345,
          "ground": "gnd"
        },
        "93_78331": {
          "bus1": "93_MVBus14819",
          "bus2": "93_MVLV55320",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.522939684027365,
                43.23895350520472
              ],
              [
                6.522939684027365,
                43.23895350520472
              ],
              [
                6.523410959315049,
                43.239412730647985
              ],
              [
                6.523997836944936,
                43.23964415701549
              ],
              [
                6.524536773666855,
                43.24006379581714
              ],
              [
                6.524556961799184,
                43.24017134368903
              ],
              [
                6.524543564265428,
                43.240205167186154
              ],
              [
                6.524498325479441,
                43.24022276690811
              ],
              [
                6.524388585783187,
                43.24022234756255
              ],
              [
                6.524349159333611,
                43.24020488976319
              ],
              [
                6.524308355475524,
                43.2401629753411
              ],
              [
                6.524256665773748,
                43.24003288283406
              ],
              [
                6.524067070136264,
                43.239894839523785
              ],
              [
                6.523660145699062,
                43.23976937796605
              ],
              [
                6.523553882790295,
                43.239801268728954
              ],
              [
                6.52350580942906,
                43.23985443021665
              ],
              [
                6.523509474304031,
                43.24008412075816
              ],
              [
                6.523484074460233,
                43.24017969653943
              ],
              [
                6.523209381444421,
                43.24039540021722
              ],
              [
                6.523212729702372,
                43.24062059521984
              ],
              [
                6.523156932602042,
                43.24063316205312
              ],
              [
                6.523139314569987,
                43.24063713280638
              ],
              [
                6.523121696535509,
                43.240641103556854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4098035482248953,
          "ground": "gnd"
        },
        "93_117971": {
          "bus1": "93_MVLV55320",
          "bus2": "93_MVLV25536",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.523121696535509,
                43.240641103556854
              ],
              [
                6.523103276337142,
                43.240641668362805
              ],
              [
                6.523084856138415,
                43.2406422331656
              ],
              [
                6.522981459003565,
                43.240645425306575
              ],
              [
                6.522904060792146,
                43.24080872975295
              ],
              [
                6.522886395497206,
                43.24089139796604
              ],
              [
                6.522816797834492,
                43.24114904737976
              ],
              [
                6.52254439045016,
                43.24137999263401
              ],
              [
                6.522259345258558,
                43.24153569413428
              ],
              [
                6.522208747966283,
                43.24164122217563
              ],
              [
                6.522079273365009,
                43.241800157261856
              ],
              [
                6.521851437077463,
                43.2420339442691
              ],
              [
                6.521653303021856,
                43.24232251380402
              ],
              [
                6.521514178472691,
                43.242431327807914
              ],
              [
                6.521362407776562,
                43.242464916790254
              ],
              [
                6.521324855930521,
                43.24250443153552
              ],
              [
                6.521314339525211,
                43.24251550365344
              ],
              [
                6.52130382311585,
                43.24252657577035
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.26736380675485777,
          "ground": "gnd"
        },
        "93_LVBranch0899583": {
          "bus1": "93_MVLV25536_LV",
          "bus2": "93_LVBus0869842",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.52130382311585,
                43.24252657577035
              ],
              [
                6.521296749660649,
                43.242514128229935
              ],
              [
                6.521296749660649,
                43.242514128229935
              ],
              [
                6.521282745761518,
                43.24248950651348
              ],
              [
                6.521204123711468,
                43.24248479448195
              ],
              [
                6.521152030735372,
                43.24248167655735
              ],
              [
                6.521097057202695,
                43.242478382862465
              ],
              [
                6.521082375583139,
                43.242401392721405
              ],
              [
                6.521081522214612,
                43.24239694500078
              ],
              [
                6.521081522214612,
                43.24239694500078
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02722964420901312,
          "ground": "gnd"
        },
        "93_LVBranch0583695": {
          "bus1": "93_LVBus0869842",
          "bus2": "93_LVBus0869843",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.521081522214612,
                43.24239694500078
              ],
              [
                6.521081522214612,
                43.24239694500078
              ],
              [
                6.521070668386898,
                43.24241808089321
              ],
              [
                6.52106385447186,
                43.2424796219994
              ],
              [
                6.520996720229075,
                43.24248932694877
              ],
              [
                6.520941538160732,
                43.24251120843384
              ],
              [
                6.520950229294443,
                43.242529810545875
              ],
              [
                6.520950229294443,
                43.242529810545875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02220835965098933,
          "ground": "gnd"
        },
        "93_LVBranch1216174": {
          "bus1": "93_LVBus0869843",
          "bus2": "93_LVBus0869844",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.520950229294443,
                43.242529810545875
              ],
              [
                6.520950229294443,
                43.242529810545875
              ],
              [
                6.520916276779794,
                43.24252025435763
              ],
              [
                6.520686057046179,
                43.24266670792739
              ],
              [
                6.520591797351276,
                43.242605323757104
              ],
              [
                6.520591797351276,
                43.242605323757104
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03799387828029248,
          "ground": "gnd"
        },
        "93_LVBranch0450836": {
          "bus1": "93_LVBus0869844",
          "bus2": "93_LVBus0869845",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.520591797351276,
                43.242605323757104
              ],
              [
                6.520591797351276,
                43.242605323757104
              ],
              [
                6.520591459534916,
                43.24260980886998
              ],
              [
                6.520589862721279,
                43.24263062921466
              ],
              [
                6.52043300278171,
                43.24273289806857
              ],
              [
                6.520331252759928,
                43.242741179171496
              ],
              [
                6.520210068226112,
                43.242735775288466
              ],
              [
                6.52017025558198,
                43.24271521766424
              ],
              [
                6.519947916927897,
                43.24260041460863
              ],
              [
                6.519912466717743,
                43.24256928547366
              ],
              [
                6.519873857090601,
                43.24251033187095
              ],
              [
                6.519813621465976,
                43.24231789966476
              ],
              [
                6.519735243448297,
                43.24211261400481
              ],
              [
                6.519756061117445,
                43.24209291690837
              ],
              [
                6.519756061117445,
                43.24209291690837
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12426598920636532,
          "ground": "gnd"
        },
        "93_LVBranch0769783": {
          "bus1": "93_LVBus0869845",
          "bus2": "93_LVBus0869846",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.519756061117445,
                43.24209291690837
              ],
              [
                6.519756061117445,
                43.24209291690837
              ],
              [
                6.51973055054634,
                43.242098373094805
              ],
              [
                6.519659691997134,
                43.24192534005247
              ],
              [
                6.519537499817672,
                43.24162696743323
              ],
              [
                6.519568078838087,
                43.24161590622742
              ],
              [
                6.519571328335331,
                43.24161472696243
              ],
              [
                6.519573582707565,
                43.241613910364386
              ],
              [
                6.519573582707565,
                43.241613910364386
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06009762900197177,
          "ground": "gnd"
        },
        "93_LVBranch1103354": {
          "bus1": "93_MVLV25536_LV",
          "bus2": "93_LVBus0869831",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.52130382311585,
                43.24252657577035
              ],
              [
                6.521311218979773,
                43.24251423051837
              ],
              [
                6.521311218979773,
                43.24251423051837
              ],
              [
                6.521324803205226,
                43.24249154858699
              ],
              [
                6.52133010343521,
                43.24249081127381
              ],
              [
                6.521503084371679,
                43.2424668967549
              ],
              [
                6.521563188357561,
                43.242444832257476
              ],
              [
                6.521622543069434,
                43.24241198142531
              ],
              [
                6.521656084113255,
                43.24238009105998
              ],
              [
                6.521676217380914,
                43.242350504529476
              ],
              [
                6.521749492413865,
                43.24218104504576
              ],
              [
                6.521749774697605,
                43.24211433256988
              ],
              [
                6.521789746800177,
                43.242068685796426
              ],
              [
                6.521747587798738,
                43.24203062925697
              ],
              [
                6.521746731849245,
                43.24202986178507
              ],
              [
                6.521743714673788,
                43.242027135974425
              ],
              [
                6.521743714673788,
                43.242027135974425
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07625502028289909,
          "ground": "gnd"
        },
        "93_LVBranch0885523": {
          "bus1": "93_LVBus0869831",
          "bus2": "93_LVBus0869840",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.521743714673788,
                43.242027135974425
              ],
              [
                6.521743714673788,
                43.242027135974425
              ],
              [
                6.521847732281028,
                43.24206923440679
              ],
              [
                6.521799274688475,
                43.24211700232495
              ],
              [
                6.521804836537402,
                43.24214383337989
              ],
              [
                6.521979453434472,
                43.24224369253566
              ],
              [
                6.521958636470886,
                43.242263390065666
              ],
              [
                6.521961472520799,
                43.242268696329305
              ],
              [
                6.521961472520799,
                43.242268696329305
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.040682895822892744,
          "ground": "gnd"
        },
        "93_LVBranch0646596": {
          "bus1": "93_LVBus0869831",
          "bus2": "93_LVBus0869832",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.521743714673788,
                43.242027135974425
              ],
              [
                6.521743714673788,
                43.242027135974425
              ],
              [
                6.521787858564942,
                43.242023697836785
              ],
              [
                6.521950177993531,
                43.241876161710934
              ],
              [
                6.521954448071974,
                43.241848965662754
              ],
              [
                6.521947245612235,
                43.24183390480518
              ],
              [
                6.521880863142958,
                43.24180122791434
              ],
              [
                6.521876169082097,
                43.2417869781291
              ],
              [
                6.521890256665564,
                43.241755503560476
              ],
              [
                6.521892173315873,
                43.24175123587526
              ],
              [
                6.521892173315873,
                43.24175123587526
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041760903551138054,
          "ground": "gnd"
        },
        "93_LVBranch0770265": {
          "bus1": "93_LVBus0869832",
          "bus2": "93_LVBus0869837",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.521892173315873,
                43.24175123587526
              ],
              [
                6.521892173315873,
                43.24175123587526
              ],
              [
                6.521861709118758,
                43.2417739995586
              ],
              [
                6.521835818121963,
                43.2417740633354
              ],
              [
                6.521697349611479,
                43.24171522109592
              ],
              [
                6.521679363933471,
                43.241729013631286
              ],
              [
                6.521677697183186,
                43.241730293272056
              ],
              [
                6.521675120880094,
                43.24173226518897
              ],
              [
                6.521675120880094,
                43.24173226518897
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021265709662421462,
          "ground": "gnd"
        },
        "93_LVBranch0804990": {
          "bus1": "93_LVBus0869837",
          "bus2": "93_LVBus0869838",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.521675120880094,
                43.24173226518897
              ],
              [
                6.521675120880094,
                43.24173226518897
              ],
              [
                6.521673241672344,
                43.24170529969127
              ],
              [
                6.521642853548166,
                43.241693814329864
              ],
              [
                6.521558109112552,
                43.2416807390879
              ],
              [
                6.521528479419513,
                43.24170059983599
              ],
              [
                6.521523950006507,
                43.24170363759387
              ],
              [
                6.521523950006507,
                43.24170363759387
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016576963920753418,
          "ground": "gnd"
        },
        "93_LVBranch0676918": {
          "bus1": "93_LVBus0869838",
          "bus2": "93_LVBus0869839",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.521523950006507,
                43.24170363759387
              ],
              [
                6.521523950006507,
                43.24170363759387
              ],
              [
                6.521529210543821,
                43.241672803834184
              ],
              [
                6.521592085499665,
                43.241601970720154
              ],
              [
                6.521588500305698,
                43.241585878155824
              ],
              [
                6.521585085604491,
                43.241584283567036
              ],
              [
                6.521579580978563,
                43.241581708631735
              ],
              [
                6.521579580978563,
                43.241581708631735
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015504520434575838,
          "ground": "gnd"
        },
        "93_LVBranch0766179": {
          "bus1": "93_LVBus0869832",
          "bus2": "93_LVBus0869833",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.521892173315873,
                43.24175123587526
              ],
              [
                6.521892173315873,
                43.24175123587526
              ],
              [
                6.521897301275222,
                43.24177177628804
              ],
              [
                6.522017627568125,
                43.241817774181165
              ],
              [
                6.522199794855585,
                43.24176052327817
              ],
              [
                6.522213320419951,
                43.241769462156064
              ],
              [
                6.522213423835951,
                43.24176953011047
              ],
              [
                6.52221788430531,
                43.24177246961787
              ],
              [
                6.52221788430531,
                43.24177246961787
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03143292661666934,
          "ground": "gnd"
        },
        "93_LVBranch0578630": {
          "bus1": "93_LVBus0869833",
          "bus2": "93_LVBus0869834",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.52221788430531,
                43.24177246961787
              ],
              [
                6.52221788430531,
                43.24177246961787
              ],
              [
                6.522216701042174,
                43.24175539269908
              ],
              [
                6.522472659617971,
                43.241713424353115
              ],
              [
                6.522754565427999,
                43.24170745281911
              ],
              [
                6.5228733372864,
                43.24169582473706
              ],
              [
                6.522892697924308,
                43.24167776739521
              ],
              [
                6.522896489111305,
                43.24167422746435
              ],
              [
                6.522896489111305,
                43.24167422746435
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.058892648449053314,
          "ground": "gnd"
        },
        "93_LVBranch1046241": {
          "bus1": "93_LVBus0869834",
          "bus2": "93_LVBus0869835",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.522896489111305,
                43.24167422746435
              ],
              [
                6.522896489111305,
                43.24167422746435
              ],
              [
                6.522918826706396,
                43.24169413327875
              ],
              [
                6.523141378655101,
                43.24172100328613
              ],
              [
                6.523247123833674,
                43.24171707171853
              ],
              [
                6.523415394860436,
                43.24165493445426
              ],
              [
                6.52343766467289,
                43.24166276760933
              ],
              [
                6.523443197231495,
                43.241664711510914
              ],
              [
                6.523443197231495,
                43.241664711510914
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0475982708779239,
          "ground": "gnd"
        },
        "93_LVBranch0813695": {
          "bus1": "93_LVBus0869835",
          "bus2": "93_LVBus0869836",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.523443197231495,
                43.241664711510914
              ],
              [
                6.523443197231495,
                43.241664711510914
              ],
              [
                6.523366426321513,
                43.24158916038447
              ],
              [
                6.523365175992232,
                43.24157116829417
              ],
              [
                6.52336486115956,
                43.24156668160668
              ],
              [
                6.52336486115956,
                43.24156668160668
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012956740617087804,
          "ground": "gnd"
        },
        "93_LVBranch0452341": {
          "bus1": "93_MVLV55320_LV",
          "bus2": "93_LVBus0869927",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.523121696535509,
                43.240641103556854
              ],
              [
                6.523140011427008,
                43.240642639362605
              ],
              [
                6.523140011427008,
                43.240642639362605
              ],
              [
                6.523270495463461,
                43.240653598008606
              ],
              [
                6.523270495463461,
                43.240653598008606
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010667877914373545,
          "ground": "gnd"
        },
        "93_LVBranch0581713": {
          "bus1": "93_LVBus0869927",
          "bus2": "93_LVBus0869928",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.523270495463461,
                43.240653598008606
              ],
              [
                6.523270495463461,
                43.240653598008606
              ],
              [
                6.523221964757524,
                43.24068243786175
              ],
              [
                6.52322414850929,
                43.240713908416204
              ],
              [
                6.523224854281885,
                43.24074181940709
              ],
              [
                6.523246725483651,
                43.24077254978524
              ],
              [
                6.523262978313046,
                43.240793574406894
              ],
              [
                6.523290487125365,
                43.24081688676939
              ],
              [
                6.523321506074353,
                43.24083736297054
              ],
              [
                6.523396177281243,
                43.240865225974034
              ],
              [
                6.523413525698555,
                43.24085671274583
              ],
              [
                6.523414060309146,
                43.24085644896901
              ],
              [
                6.523411914482311,
                43.240853689251544
              ],
              [
                6.523411343418469,
                43.240852946683404
              ],
              [
                6.523411343418469,
                43.240852946683404
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03403440471245654,
          "ground": "gnd"
        },
        "93_LVBranch0863882": {
          "bus1": "93_MVLV55320_LV",
          "bus2": "93_LVBus0869923",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.523121696535509,
                43.240641103556854
              ],
              [
                6.52313642918764,
                43.24063300722793
              ],
              [
                6.52313642918764,
                43.24063300722793
              ],
              [
                6.523169183963873,
                43.24061500377502
              ],
              [
                6.5231783536235,
                43.240410079149335
              ],
              [
                6.523183437924245,
                43.240394566599555
              ],
              [
                6.523187348100389,
                43.24037999959229
              ],
              [
                6.523196311753396,
                43.24036705324011
              ],
              [
                6.523318638230742,
                43.24027474583413
              ],
              [
                6.523352095346069,
                43.24024949863462
              ],
              [
                6.523312575745535,
                43.24016965265242
              ],
              [
                6.523310482860691,
                43.24016542421493
              ],
              [
                6.523310482860691,
                43.24016542421493
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05925804781097647,
          "ground": "gnd"
        },
        "93_LVBranch0762628": {
          "bus1": "93_LVBus0869923",
          "bus2": "93_LVBus0869924",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.523310482860691,
                43.24016542421493
              ],
              [
                6.523310482860691,
                43.24016542421493
              ],
              [
                6.523384959526755,
                43.24022574118825
              ],
              [
                6.523569434625883,
                43.240095406877565
              ],
              [
                6.52360008189458,
                43.240128512517224
              ],
              [
                6.523691907260542,
                43.24010166534227
              ],
              [
                6.523691907260542,
                43.24010166534227
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04233808669520736,
          "ground": "gnd"
        },
        "93_LVBranch0438861": {
          "bus1": "93_LVBus0869924",
          "bus2": "93_LVBus0869925",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.523691907260542,
                43.24010166534227
              ],
              [
                6.523691907260542,
                43.24010166534227
              ],
              [
                6.523663509387173,
                43.240154096102295
              ],
              [
                6.523771168557408,
                43.240336120981404
              ],
              [
                6.523854922281846,
                43.24047774110737
              ],
              [
                6.523883224346375,
                43.240494714867005
              ],
              [
                6.523889308185636,
                43.2404935869639
              ],
              [
                6.523889308185636,
                43.2404935869639
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.048921393016344135,
          "ground": "gnd"
        },
        "93_LVBranch0841659": {
          "bus1": "93_MVLV55320_LV",
          "bus2": "93_LVBus0869919",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.523121696535509,
                43.240641103556854
              ],
              [
                6.523130760981001,
                43.2406528345301
              ],
              [
                6.523130760981001,
                43.2406528345301
              ],
              [
                6.523175876930988,
                43.24071119149798
              ],
              [
                6.52293794716249,
                43.240711032847216
              ],
              [
                6.522904701002473,
                43.24078256589957
              ],
              [
                6.522894163593523,
                43.240808197605126
              ],
              [
                6.522888154421198,
                43.240828245130785
              ],
              [
                6.522873485910738,
                43.24089056928743
              ],
              [
                6.522871033,
                43.24090098545811
              ],
              [
                6.522841595065738,
                43.24090134965788
              ],
              [
                6.522659163581587,
                43.24090360785407
              ],
              [
                6.522653015418883,
                43.2409036854369
              ],
              [
                6.522653015418883,
                43.2409036854369
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06632959593512265,
          "ground": "gnd"
        },
        "93_LVBranch0438859": {
          "bus1": "93_LVBus0869919",
          "bus2": "93_LVBus0869920",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.522653015418883,
                43.2409036854369
              ],
              [
                6.522653015418883,
                43.2409036854369
              ],
              [
                6.522658658847676,
                43.240901917918116
              ],
              [
                6.522731435106854,
                43.24087914302692
              ],
              [
                6.522692039875665,
                43.24079137379042
              ],
              [
                6.522594196636303,
                43.24066073033236
              ],
              [
                6.522541231994297,
                43.240590594763866
              ],
              [
                6.522526185290026,
                43.240551500266434
              ],
              [
                6.522522709249022,
                43.24051918027668
              ],
              [
                6.522577095502206,
                43.240503636451976
              ],
              [
                6.522577095502206,
                43.240503636451976
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05549551513447888,
          "ground": "gnd"
        },
        "93_LVBranch0863880": {
          "bus1": "93_LVBus0869920",
          "bus2": "93_LVBus0869921",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.522577095502206,
                43.240503636451976
              ],
              [
                6.522577095502206,
                43.240503636451976
              ],
              [
                6.522532997415282,
                43.240489959169956
              ],
              [
                6.522556127407647,
                43.24045034003974
              ],
              [
                6.522708371458235,
                43.24035275569234
              ],
              [
                6.522744733649835,
                43.24037934037005
              ],
              [
                6.522741485175199,
                43.24038576547016
              ],
              [
                6.522741485175199,
                43.24038576547016
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030059487361392637,
          "ground": "gnd"
        },
        "93_LVBranch1121557": {
          "bus1": "93_MVLV55320_LV",
          "bus2": "93_LVBus0869909",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.523121696535509,
                43.240641103556854
              ],
              [
                6.523127037900898,
                43.24063046685239
              ],
              [
                6.523127037900898,
                43.24063046685239
              ],
              [
                6.523156435230243,
                43.24060777135575
              ],
              [
                6.523161944660791,
                43.24043215156175
              ],
              [
                6.523162597607648,
                43.24041156591321
              ],
              [
                6.523174650999856,
                43.24037972054446
              ],
              [
                6.523189958138365,
                43.2403627928755
              ],
              [
                6.523295633231535,
                43.24028028522234
              ],
              [
                6.523479571322044,
                43.24013667310279
              ],
              [
                6.523495397950748,
                43.24008501124064
              ],
              [
                6.523541794284876,
                43.23997542628981
              ],
              [
                6.523541794284876,
                43.23997542628981
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0842431214352394,
          "ground": "gnd"
        },
        "93_LVBranch0529234": {
          "bus1": "93_LVBus0869909",
          "bus2": "93_LVBus0869910",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.523541794284876,
                43.23997542628981
              ],
              [
                6.523541794284876,
                43.23997542628981
              ],
              [
                6.523540326290588,
                43.23992524822205
              ],
              [
                6.523548745427572,
                43.23986905215982
              ],
              [
                6.523574829777514,
                43.23983654297313
              ],
              [
                6.523613020767582,
                43.23981630299016
              ],
              [
                6.523622394033287,
                43.23981133977097
              ],
              [
                6.523623108457385,
                43.239811347920195
              ],
              [
                6.523635396357838,
                43.23981141790998
              ],
              [
                6.523706255100688,
                43.23981182364734
              ],
              [
                6.523813019384167,
                43.239842169666325
              ],
              [
                6.523913763251424,
                43.23987079768258
              ],
              [
                6.524045580184379,
                43.23992267082038
              ],
              [
                6.524147662695554,
                43.23999007241127
              ],
              [
                6.524184311276856,
                43.240019902689966
              ],
              [
                6.524209079620122,
                43.24004006437503
              ],
              [
                6.524233743798851,
                43.24009322543502
              ],
              [
                6.524248651524429,
                43.24016567137617
              ],
              [
                6.524314338207194,
                43.24024163579468
              ],
              [
                6.524297879726536,
                43.24025306580214
              ],
              [
                6.524297879726536,
                43.24025306580214
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10271045444943247,
          "ground": "gnd"
        },
        "93_LVBranch0863844": {
          "bus1": "93_LVBus0869910",
          "bus2": "93_LVBus0869911",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.524297879726536,
                43.24025306580214
              ],
              [
                6.524297879726536,
                43.24025306580214
              ],
              [
                6.524303466098543,
                43.24025119244257
              ],
              [
                6.524309928741533,
                43.24024901499031
              ],
              [
                6.524312264670391,
                43.24024712435926
              ],
              [
                6.524320422011296,
                43.24024050786744
              ],
              [
                6.524323367019982,
                43.24022958659021
              ],
              [
                6.524333872556844,
                43.24022107898777
              ],
              [
                6.524355599675477,
                43.24019683754382
              ],
              [
                6.524378023327654,
                43.240182484638986
              ],
              [
                6.524418106403465,
                43.24019342034336
              ],
              [
                6.52442452363066,
                43.24019517673977
              ],
              [
                6.524459018325056,
                43.240194794941196
              ],
              [
                6.524493990543648,
                43.240183579032475
              ],
              [
                6.524517988061789,
                43.240156549681366
              ],
              [
                6.524650531269431,
                43.24009484022034
              ],
              [
                6.524670022146235,
                43.24009140806235
              ],
              [
                6.524670022146235,
                43.24009140806235
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03840735542251677,
          "ground": "gnd"
        },
        "93_LVBranch1176641": {
          "bus1": "93_LVBus0869911",
          "bus2": "93_LVBus0869914",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.524670022146235,
                43.24009140806235
              ],
              [
                6.524670022146235,
                43.24009140806235
              ],
              [
                6.524514312124358,
                43.239944819252244
              ],
              [
                6.524345603970183,
                43.239830769454386
              ],
              [
                6.524093046482131,
                43.239660016579435
              ],
              [
                6.524006799647096,
                43.239631201631504
              ],
              [
                6.524006799647096,
                43.239631201631504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0749255963337338,
          "ground": "gnd"
        },
        "93_LVBranch1191877": {
          "bus1": "93_LVBus0869914",
          "bus2": "93_LVBus0869916",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.524006799647096,
                43.239631201631504
              ],
              [
                6.524006799647096,
                43.239631201631504
              ],
              [
                6.524083164789586,
                43.2396301597846
              ],
              [
                6.52448951502663,
                43.23949967874346
              ],
              [
                6.524748532766359,
                43.23943855478647
              ],
              [
                6.524748532766359,
                43.23943855478647
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06435914309537262,
          "ground": "gnd"
        },
        "93_LVBranch1148049": {
          "bus1": "93_LVBus0869916",
          "bus2": "93_LVBus0869917",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.524748532766359,
                43.23943855478647
              ],
              [
                6.524748532766359,
                43.23943855478647
              ],
              [
                6.524755783547878,
                43.23939959914302
              ],
              [
                6.524766116942474,
                43.23939919631921
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004367758007565088,
          "ground": "gnd"
        },
        "93_LVBranch0687151": {
          "bus1": "93_LVBus0869917",
          "bus2": "93_LVBus1414053",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.524766116942474,
                43.23939919631921
              ],
              [
                6.52477645033707,
                43.239398793495404
              ],
              [
                6.524777659281455,
                43.23944439273288
              ],
              [
                6.524777659281455,
                43.23944439273288
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005066908413047579,
          "ground": "gnd"
        },
        "93_LVBranch0427673": {
          "bus1": "93_LVBus1414053",
          "bus2": "93_LVBus1414054",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.524777659281455,
                43.23944439273288
              ],
              [
                6.524777659281455,
                43.23944439273288
              ],
              [
                6.5249732164693,
                43.2396123633182
              ],
              [
                6.524948250128283,
                43.23963015370284
              ],
              [
                6.524946624093598,
                43.23963131483724
              ],
              [
                6.524943850981956,
                43.239633285511445
              ],
              [
                6.524943850981956,
                43.239633285511445
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027836216765572998,
          "ground": "gnd"
        },
        "93_LVBranch0220277": {
          "bus1": "93_LVBus0869914",
          "bus2": "93_LVBus0869915",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.524006799647096,
                43.239631201631504
              ],
              [
                6.524006799647096,
                43.239631201631504
              ],
              [
                6.523904107218424,
                43.23958783012682
              ],
              [
                6.523896297930035,
                43.23958453533023
              ],
              [
                6.523887333244367,
                43.239580754687985
              ],
              [
                6.523876692324747,
                43.23957626555574
              ],
              [
                6.523866050752513,
                43.239571767450094
              ],
              [
                6.523853581097725,
                43.23956650378683
              ],
              [
                6.523517558419224,
                43.23942461966884
              ],
              [
                6.523505787364629,
                43.23941965266733
              ],
              [
                6.523490016376801,
                43.2394129969768
              ],
              [
                6.5234766705523,
                43.23940736251296
              ],
              [
                6.523465153458423,
                43.23940250258302
              ],
              [
                6.523451489706118,
                43.23939672754186
              ],
              [
                6.523437979113726,
                43.239391027511495
              ],
              [
                6.523428734681424,
                43.23938712276742
              ],
              [
                6.523412404752086,
                43.23938022790955
              ],
              [
                6.523410019576339,
                43.239377729466305
              ],
              [
                6.523410019576339,
                43.239377729466305
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05609047721004817,
          "ground": "gnd"
        },
        "93_LVBranch0802326": {
          "bus1": "93_LVBus0869911",
          "bus2": "93_LVBus0869912",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.524670022146235,
                43.24009140806235
              ],
              [
                6.524670022146235,
                43.24009140806235
              ],
              [
                6.524684879431491,
                43.240106287310695
              ],
              [
                6.52487139970679,
                43.24020854786705
              ],
              [
                6.524910258489172,
                43.24022733230809
              ],
              [
                6.524922556559272,
                43.24023327739372
              ],
              [
                6.525177684060639,
                43.24032310914827
              ],
              [
                6.525209567302037,
                43.240334337253046
              ],
              [
                6.525366477076734,
                43.24040571885507
              ],
              [
                6.525382864179709,
                43.24040292945736
              ],
              [
                6.525382864179709,
                43.24040292945736
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06821582979185697,
          "ground": "gnd"
        },
        "93_LVBranch0677056": {
          "bus1": "93_LVBus0869912",
          "bus2": "93_LVBus0869913",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.525382864179709,
                43.24040292945736
              ],
              [
                6.525382864179709,
                43.24040292945736
              ],
              [
                6.525383779213946,
                43.24040737474385
              ],
              [
                6.525385479521952,
                43.240415667515755
              ],
              [
                6.52552575765252,
                43.24049238525215
              ],
              [
                6.525533611342342,
                43.24048987455402
              ],
              [
                6.525539240405969,
                43.240488080446006
              ],
              [
                6.525539240405969,
                43.240488080446006
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01685486082643936,
          "ground": "gnd"
        },
        "93_169294": {
          "bus1": "93_MVBus14818",
          "bus2": "93_MVLV58424",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.522445209398396,
                43.23879993137093
              ],
              [
                6.522445209398396,
                43.23879993137093
              ],
              [
                6.522395662001171,
                43.23874659679536
              ],
              [
                6.522925001447128,
                43.238328544281025
              ],
              [
                6.523169105186098,
                43.238240156738584
              ],
              [
                6.523315648798441,
                43.23822028337059
              ],
              [
                6.523525583568696,
                43.238207971985446
              ],
              [
                6.523725708755181,
                43.23821404727739
              ],
              [
                6.524243715968449,
                43.23828850613636
              ],
              [
                6.524372899528827,
                43.2383026271807
              ],
              [
                6.524435898933953,
                43.23828675560188
              ],
              [
                6.524466241673804,
                43.23826219630111
              ],
              [
                6.524487965528527,
                43.238238764777854
              ],
              [
                6.524498314461555,
                43.238227608885104
              ],
              [
                6.524508663390595,
                43.238216452991516
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.20528323719328284,
          "ground": "gnd"
        },
        "93_LVBranch1056256": {
          "bus1": "93_MVLV58424_LV",
          "bus2": "93_LVBus0870007",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.524508663390595,
                43.238216452991516
              ],
              [
                6.524504065008219,
                43.23822950822567
              ],
              [
                6.524504065008219,
                43.23822950822567
              ],
              [
                6.524477791465883,
                43.23830412615752
              ],
              [
                6.524410978213216,
                43.23831832885062
              ],
              [
                6.524212992154089,
                43.23830767249157
              ],
              [
                6.524119410814841,
                43.238291326775986
              ],
              [
                6.524100965525124,
                43.23831752775054
              ],
              [
                6.524099214790946,
                43.23832001642196
              ],
              [
                6.524099214790946,
                43.23832001642196
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041736531904011824,
          "ground": "gnd"
        },
        "93_LVBranch0948587": {
          "bus1": "93_LVBus0870007",
          "bus2": "93_LVBus0870008",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.524099214790946,
                43.23832001642196
              ],
              [
                6.524099214790946,
                43.23832001642196
              ],
              [
                6.52409449850919,
                43.238287744857516
              ],
              [
                6.523934928279056,
                43.23826213880072
              ],
              [
                6.523848739495054,
                43.23825248708749
              ],
              [
                6.523801984905304,
                43.23824725498867
              ],
              [
                6.523784733023358,
                43.23827260857829
              ],
              [
                6.523781854162682,
                43.23827684181276
              ],
              [
                6.523781854162682,
                43.23827684181276
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03147081248540034,
          "ground": "gnd"
        },
        "93_LVBranch0872894": {
          "bus1": "93_LVBus0870008",
          "bus2": "93_LVBus0870009",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.523781854162682,
                43.23827684181276
              ],
              [
                6.523781854162682,
                43.23827684181276
              ],
              [
                6.523778496784229,
                43.23824632585618
              ],
              [
                6.523644891826488,
                43.23823958373226
              ],
              [
                6.523557166089528,
                43.23823653315218
              ],
              [
                6.523456206017372,
                43.23823848820565
              ],
              [
                6.523453133769798,
                43.23825931207137
              ],
              [
                6.523452861586941,
                43.2382611492496
              ],
              [
                6.523449297835282,
                43.23826307871264
              ],
              [
                6.523449297835282,
                43.23826307871264
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.032508473623759346,
          "ground": "gnd"
        },
        "93_LVBranch1136170": {
          "bus1": "93_LVBus0870009",
          "bus2": "93_LVBus0870010",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.523449297835282,
                43.23826307871264
              ],
              [
                6.523449297835282,
                43.23826307871264
              ],
              [
                6.52340876900051,
                43.23819773188609
              ],
              [
                6.52340452789199,
                43.23819357818042
              ],
              [
                6.523395208296321,
                43.2381920158247
              ],
              [
                6.523350380716482,
                43.238194644570996
              ],
              [
                6.52332196205322,
                43.23819630991989
              ],
              [
                6.523227383781832,
                43.23820527735456
              ],
              [
                6.523157728828502,
                43.23821375936954
              ],
              [
                6.523073225114221,
                43.23823481414077
              ],
              [
                6.523007894024778,
                43.238257533177205
              ],
              [
                6.522920580292859,
                43.23829406570731
              ],
              [
                6.52285428513229,
                43.23833074193795
              ],
              [
                6.52283063727852,
                43.238343828525714
              ],
              [
                6.522819487980047,
                43.23834890586923
              ],
              [
                6.522806428174374,
                43.23834989163472
              ],
              [
                6.52280352262129,
                43.238346162753814
              ],
              [
                6.522807100452739,
                43.23834121847369
              ],
              [
                6.522987987115567,
                43.2382270592401
              ],
              [
                6.523129846715017,
                43.238137536072685
              ],
              [
                6.523418810313916,
                43.23795515350136
              ],
              [
                6.523480838657115,
                43.23791600680863
              ],
              [
                6.523483932774205,
                43.23791405065726
              ],
              [
                6.523489988231706,
                43.237907642117065
              ],
              [
                6.523490990587244,
                43.23789488904364
              ],
              [
                6.523489381936947,
                43.23787282593977
              ],
              [
                6.523489381936947,
                43.23787282593977
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13983201193151965,
          "ground": "gnd"
        },
        "93_LVBranch0899557": {
          "bus1": "93_MVLV58424_LV",
          "bus2": "93_LVBus0869993",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.524508663390595,
                43.238216452991516
              ],
              [
                6.524523245210749,
                43.23822469351226
              ],
              [
                6.524523245210749,
                43.23822469351226
              ],
              [
                6.524571546251992,
                43.2382519728395
              ],
              [
                6.524735000853314,
                43.23813863402263
              ],
              [
                6.524798704305192,
                43.23804433613184
              ],
              [
                6.524831380811024,
                43.23796470861756
              ],
              [
                6.524908952600906,
                43.23775092688059
              ],
              [
                6.525038020592488,
                43.23762174216134
              ],
              [
                6.525258408763088,
                43.2374585210175
              ],
              [
                6.525361467697648,
                43.23732760558453
              ],
              [
                6.525397050741628,
                43.23716585780544
              ],
              [
                6.525343127385375,
                43.23701104608266
              ],
              [
                6.525399707540052,
                43.23683228347018
              ],
              [
                6.525650569010924,
                43.236752651402576
              ],
              [
                6.5258483454556,
                43.23679575946237
              ],
              [
                6.526016014266405,
                43.23695535823257
              ],
              [
                6.526046005117125,
                43.23694708037117
              ],
              [
                6.52604624662781,
                43.23694701696579
              ],
              [
                6.52604624662781,
                43.23694701696579
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.24907785859424786,
          "ground": "gnd"
        },
        "93_LVBranch0584436": {
          "bus1": "93_LVBus0869993",
          "bus2": "93_LVBus0869994",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.52604624662781,
                43.23694701696579
              ],
              [
                6.52604624662781,
                43.23694701696579
              ],
              [
                6.526033494220937,
                43.23697633450977
              ],
              [
                6.526125819147417,
                43.23706302801357
              ],
              [
                6.526195446470042,
                43.23708927695996
              ],
              [
                6.526290374192948,
                43.237089345086055
              ],
              [
                6.526371600019099,
                43.237052075351784
              ],
              [
                6.526312813177323,
                43.236986667820126
              ],
              [
                6.526278916228701,
                43.23697801108818
              ],
              [
                6.526278916228701,
                43.23697801108818
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04909932151372791,
          "ground": "gnd"
        },
        "93_LVBranch0286755": {
          "bus1": "93_LVBus0869994",
          "bus2": "93_LVBus0869999",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.526278916228701,
                43.23697801108818
              ],
              [
                6.526278916228701,
                43.23697801108818
              ],
              [
                6.525801550590558,
                43.236495579074465
              ],
              [
                6.525801550590558,
                43.236495579074465
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0661523752926951,
          "ground": "gnd"
        },
        "93_LVBranch0131479": {
          "bus1": "93_LVBus0869999",
          "bus2": "93_LVBus0870001",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.525801550590558,
                43.236495579074465
              ],
              [
                6.525801550590558,
                43.236495579074465
              ],
              [
                6.525096637781012,
                43.236070938782916
              ],
              [
                6.525075874948109,
                43.23605843142057
              ],
              [
                6.525075874948109,
                43.23605843142057
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07637519616959872,
          "ground": "gnd"
        },
        "93_LVBranch0161100": {
          "bus1": "93_LVBus0870001",
          "bus2": "93_LVBus0870003",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.525075874948109,
                43.23605843142057
              ],
              [
                6.525075874948109,
                43.23605843142057
              ],
              [
                6.524664695921513,
                43.23667904708298
              ],
              [
                6.524663354984962,
                43.23668107889127
              ],
              [
                6.524662025011466,
                43.236683092276564
              ],
              [
                6.524662025011466,
                43.236683092276564
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07711125573834557,
          "ground": "gnd"
        },
        "93_LVBranch0047348": {
          "bus1": "93_LVBus0870001",
          "bus2": "93_LVBus0870002",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.525075874948109,
                43.23605843142057
              ],
              [
                6.525075874948109,
                43.23605843142057
              ],
              [
                6.524379824709722,
                43.23564463483199
              ],
              [
                6.524208190812413,
                43.23554260398768
              ],
              [
                6.523211689035207,
                43.23495252849617
              ],
              [
                6.523211689035207,
                43.23495252849617
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1950001448782584,
          "ground": "gnd"
        },
        "93_LVBranch0044084": {
          "bus1": "93_LVBus0869999",
          "bus2": "93_LVBus0870004",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.525801550590558,
                43.236495579074465
              ],
              [
                6.525801550590558,
                43.236495579074465
              ],
              [
                6.526471602803246,
                43.236118090183275
              ],
              [
                6.52647323411145,
                43.23611717176168
              ],
              [
                6.526476473493508,
                43.236115353820125
              ],
              [
                6.526476473493508,
                43.236115353820125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06920906121693396,
          "ground": "gnd"
        },
        "93_LVBranch0006791": {
          "bus1": "93_LVBus0869999",
          "bus2": "93_LVBus0870000",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.525801550590558,
                43.236495579074465
              ],
              [
                6.525801550590558,
                43.236495579074465
              ],
              [
                6.525796812372237,
                43.23649844520805
              ],
              [
                6.525072263903302,
                43.23693643262288
              ],
              [
                6.525062799593062,
                43.236942164349266
              ],
              [
                6.524512856148829,
                43.2372745884961
              ],
              [
                6.524495599912801,
                43.237285023878194
              ],
              [
                6.524495599912801,
                43.237285023878194
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13764029319470558,
          "ground": "gnd"
        },
        "93_LVBranch0114855": {
          "bus1": "93_LVBus0869994",
          "bus2": "93_LVBus0869995",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.526278916228701,
                43.23697801108818
              ],
              [
                6.526278916228701,
                43.23697801108818
              ],
              [
                6.526210413830901,
                43.2376051455207
              ],
              [
                6.526593129914716,
                43.23931233839669
              ],
              [
                6.526593129914716,
                43.23931233839669
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.26209009925148985,
          "ground": "gnd"
        },
        "93_LVBranch0174018": {
          "bus1": "93_LVBus0869995",
          "bus2": "93_LVBus0869998",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.526593129914716,
                43.23931233839669
              ],
              [
                6.526593129914716,
                43.23931233839669
              ],
              [
                6.526925555365882,
                43.23928844987762
              ],
              [
                6.526931677160869,
                43.23928801315531
              ],
              [
                6.526931677160869,
                43.23928801315531
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02763057719696295,
          "ground": "gnd"
        },
        "93_LVBranch0116683": {
          "bus1": "93_LVBus0869995",
          "bus2": "93_LVBus0869996",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.526593129914716,
                43.23931233839669
              ],
              [
                6.526593129914716,
                43.23931233839669
              ],
              [
                6.526453082404727,
                43.24073525128305
              ],
              [
                6.526576807371448,
                43.240759489535364
              ],
              [
                6.526940781951855,
                43.24065527011183
              ],
              [
                6.527009439368157,
                43.240635613212106
              ],
              [
                6.527020892166164,
                43.240632332172886
              ],
              [
                6.527741845061932,
                43.24042589846342
              ],
              [
                6.528211024358197,
                43.24029154850828
              ],
              [
                6.528223031734742,
                43.24028811073108
              ],
              [
                6.528223031734742,
                43.24028811073108
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.31249402674593424,
          "ground": "gnd"
        },
        "93_LVBranch0263772": {
          "bus1": "93_LVBus0869996",
          "bus2": "93_LVBus0869997",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.528223031734742,
                43.24028811073108
              ],
              [
                6.528223031734742,
                43.24028811073108
              ],
              [
                6.528191227403638,
                43.2404663048902
              ],
              [
                6.528154542352324,
                43.240671890229365
              ],
              [
                6.528151127634581,
                43.240691036084904
              ],
              [
                6.528150333053635,
                43.24069549406807
              ],
              [
                6.528150333053635,
                43.24069549406807
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04564279547964468,
          "ground": "gnd"
        },
        "93_LVBranch0096979": {
          "bus1": "93_LVBus0869994",
          "bus2": "93_LVBus0870005",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.526278916228701,
                43.23697801108818
              ],
              [
                6.526278916228701,
                43.23697801108818
              ],
              [
                6.527366638160025,
                43.23675246987357
              ],
              [
                6.527390278862495,
                43.23674757060643
              ],
              [
                6.527402111484077,
                43.23674512049226
              ],
              [
                6.527412670620242,
                43.23674292700594
              ],
              [
                6.528066607506345,
                43.23688966235475
              ],
              [
                6.528946145225298,
                43.23695244888439
              ],
              [
                6.528948146544765,
                43.23695272170477
              ],
              [
                6.528952186654449,
                43.236953274881046
              ],
              [
                6.528952186654449,
                43.236953274881046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22356716813276548,
          "ground": "gnd"
        },
        "93_LVBranch1196589": {
          "bus1": "93_MVLV58424_LV",
          "bus2": "93_LVBus0869988",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.524508663390595,
                43.238216452991516
              ],
              [
                6.52451782329718,
                43.23822814410626
              ],
              [
                6.52451782329718,
                43.23822814410626
              ],
              [
                6.524557380895677,
                43.23827863691381
              ],
              [
                6.524604072673707,
                43.23825887498807
              ],
              [
                6.524656360014123,
                43.23823078781042
              ],
              [
                6.524698816628299,
                43.23820307483854
              ],
              [
                6.524751770475084,
                43.238326378195815
              ],
              [
                6.524724251610433,
                43.23834865000839
              ],
              [
                6.524723763661545,
                43.23834904694169
              ],
              [
                6.524723763661545,
                43.23834904694169
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.038491753299939424,
          "ground": "gnd"
        },
        "93_LVBranch1103347": {
          "bus1": "93_LVBus0869988",
          "bus2": "93_LVBus0869989",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.524723763661545,
                43.23834904694169
              ],
              [
                6.524723763661545,
                43.23834904694169
              ],
              [
                6.524788968631534,
                43.238329499013766
              ],
              [
                6.524729277816871,
                43.238180310420326
              ],
              [
                6.52476059745509,
                43.23815210479365
              ],
              [
                6.524849090381184,
                43.23802443907262
              ],
              [
                6.524898080741867,
                43.23802657825407
              ],
              [
                6.524904735347977,
                43.23802686769663
              ],
              [
                6.524904735347977,
                43.23802686769663
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04745802548288197,
          "ground": "gnd"
        },
        "93_LVBranch0583689": {
          "bus1": "93_LVBus0869989",
          "bus2": "93_LVBus0869990",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.524904735347977,
                43.23802686769663
              ],
              [
                6.524904735347977,
                43.23802686769663
              ],
              [
                6.524858911102286,
                43.23800604243522
              ],
              [
                6.524907662984151,
                43.23785642345057
              ],
              [
                6.524955092251953,
                43.23777624775632
              ],
              [
                6.525082052290134,
                43.237634530115315
              ],
              [
                6.525311283834355,
                43.237456558457446
              ],
              [
                6.52536617033658,
                43.23746344335507
              ],
              [
                6.525368306649096,
                43.23746371097888
              ],
              [
                6.525372219458659,
                43.237464206268186
              ],
              [
                6.525372219458659,
                43.237464206268186
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08217715077826589,
          "ground": "gnd"
        },
        "93_LVBranch0580172": {
          "bus1": "93_LVBus0869990",
          "bus2": "93_LVBus0869991",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.525372219458659,
                43.237464206268186
              ],
              [
                6.525372219458659,
                43.237464206268186
              ],
              [
                6.525328946175595,
                43.23742705856881
              ],
              [
                6.525396461017757,
                43.237334420285414
              ],
              [
                6.525429023121755,
                43.23716466518291
              ],
              [
                6.525419243488692,
                43.23711275975658
              ],
              [
                6.52543742186832,
                43.237100965574534
              ],
              [
                6.525442827421933,
                43.237097461581634
              ],
              [
                6.525442827421933,
                43.237097461581634
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.044508568496828424,
          "ground": "gnd"
        },
        "93_LVBranch0718749": {
          "bus1": "93_MVLV58424_LV",
          "bus2": "93_LVBus0869985",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.524508663390595,
                43.238216452991516
              ],
              [
                6.524526100445398,
                43.23822081209459
              ],
              [
                6.524526100445398,
                43.23822081209459
              ],
              [
                6.524565124342947,
                43.238230574245
              ],
              [
                6.524600573491441,
                43.23820853321169
              ],
              [
                6.524582413583797,
                43.2381814376298
              ],
              [
                6.524579942031175,
                43.23817775486043
              ],
              [
                6.524579942031175,
                43.23817775486043
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01093789373492104,
          "ground": "gnd"
        },
        "93_LVBranch0658209": {
          "bus1": "93_LVBus0869985",
          "bus2": "93_LVBus0869986",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.524579942031175,
                43.23817775486043
              ],
              [
                6.524579942031175,
                43.23817775486043
              ],
              [
                6.524628711159043,
                43.23818765897749
              ],
              [
                6.52466375580715,
                43.23814218518123
              ],
              [
                6.524290490868907,
                43.23807496253335
              ],
              [
                6.5243662753231,
                43.23801265840849
              ],
              [
                6.524402135849721,
                43.23797887715619
              ],
              [
                6.524443211600355,
                43.23793138676558
              ],
              [
                6.524474075019179,
                43.23787886871841
              ],
              [
                6.52449867161653,
                43.237877954905365
              ],
              [
                6.524500316080387,
                43.237877890802075
              ],
              [
                6.524504808330032,
                43.23787772468654
              ],
              [
                6.524504808330032,
                43.23787772468654
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07024103498472724,
          "ground": "gnd"
        },
        "93_LVBranch0381691": {
          "bus1": "93_MVLV49220_LV",
          "bus2": "93_LVBus0869896",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.521091049374165,
                43.23841788754146
              ],
              [
                6.521107536886674,
                43.23842391279085
              ],
              [
                6.521107536886674,
                43.23842391279085
              ],
              [
                6.521959966962726,
                43.238690922145956
              ],
              [
                6.521965466946936,
                43.23869293035946
              ],
              [
                6.521965466946936,
                43.23869293035946
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07582477643942993,
          "ground": "gnd"
        },
        "93_LVBranch0250957": {
          "bus1": "93_LVBus0869896",
          "bus2": "93_LVBus0869897",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.521965466946936,
                43.23869293035946
              ],
              [
                6.521965466946936,
                43.23869293035946
              ],
              [
                6.522283554418663,
                43.238766836829456
              ],
              [
                6.522294972376001,
                43.23877017109653
              ],
              [
                6.522751426339479,
                43.23890361411919
              ],
              [
                6.522797062230451,
                43.23891696139005
              ],
              [
                6.523013884014071,
                43.238980342930375
              ],
              [
                6.523025289783599,
                43.238983677598746
              ],
              [
                6.523036154760055,
                43.23898685338118
              ],
              [
                6.523036488388581,
                43.23898720929421
              ],
              [
                6.523275951814922,
                43.23923756604989
              ],
              [
                6.523304116631088,
                43.23926701634121
              ],
              [
                6.523346376508826,
                43.2393111957739
              ],
              [
                6.523385745673547,
                43.23935235657759
              ],
              [
                6.523399242026072,
                43.23936647020035
              ],
              [
                6.523399242026072,
                43.23936647020035
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14440800693376524,
          "ground": "gnd"
        },
        "93_LVBranch0380177": {
          "bus1": "93_MVLV49220_LV",
          "bus2": "93_LVBus0869888",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.521091049374165,
                43.23841788754146
              ],
              [
                6.521098374769103,
                43.23843025323354
              ],
              [
                6.521098374769103,
                43.23843025323354
              ],
              [
                6.521125293255979,
                43.23847572378441
              ],
              [
                6.521125293255979,
                43.23847572378441
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.005504528628072961,
          "ground": "gnd"
        },
        "93_LVBranch1088301": {
          "bus1": "93_LVBus0869888",
          "bus2": "93_LVBus0869893",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.521125293255979,
                43.23847572378441
              ],
              [
                6.521125293255979,
                43.23847572378441
              ],
              [
                6.520693402722586,
                43.23824081135688
              ],
              [
                6.520597305239326,
                43.238180624021645
              ],
              [
                6.520408606465819,
                43.2380950516893
              ],
              [
                6.520193085792569,
                43.2380023084781
              ],
              [
                6.519986852473746,
                43.237913549196385
              ],
              [
                6.519789289985465,
                43.237848863127915
              ],
              [
                6.519611224930054,
                43.23777711907223
              ],
              [
                6.51953337849863,
                43.23773802207605
              ],
              [
                6.51949774496332,
                43.23771159708314
              ],
              [
                6.519473936552145,
                43.237683119055234
              ],
              [
                6.519423887291555,
                43.23760797404894
              ],
              [
                6.519385627506438,
                43.237560191391275
              ],
              [
                6.519333954836694,
                43.2375073612606
              ],
              [
                6.519275205403921,
                43.2374619599237
              ],
              [
                6.519198827436902,
                43.23741327682368
              ],
              [
                6.519105282364475,
                43.237367646445485
              ],
              [
                6.518895645784103,
                43.237280430431646
              ],
              [
                6.518668319562101,
                43.237174044400284
              ],
              [
                6.518606407576558,
                43.23715060363123
              ],
              [
                6.518478049246608,
                43.2371112497366
              ],
              [
                6.518451717540487,
                43.23710624615246
              ],
              [
                6.518445141077382,
                43.237104999502805
              ],
              [
                6.518438469990427,
                43.23710414344334
              ],
              [
                6.518429739879448,
                43.23710424932019
              ],
              [
                6.518419780607862,
                43.23710437604789
              ],
              [
                6.518410060870518,
                43.237105933106214
              ],
              [
                6.518401525326383,
                43.23710854180635
              ],
              [
                6.518393760847906,
                43.237113288973134
              ],
              [
                6.518388562725005,
                43.237118970996995
              ],
              [
                6.518388562725005,
                43.237118970996995
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2748046126428412,
          "ground": "gnd"
        },
        "93_LVBranch0181114": {
          "bus1": "93_LVBus0869893",
          "bus2": "93_LVBus0869894",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.518388562725005,
                43.237118970996995
              ],
              [
                6.518388562725005,
                43.237118970996995
              ],
              [
                6.518286711166597,
                43.23769475771618
              ],
              [
                6.518177445988178,
                43.23801158696425
              ],
              [
                6.518068708419756,
                43.23818289132367
              ],
              [
                6.517991767381093,
                43.23830410870537
              ],
              [
                6.517396982793497,
                43.23857037812876
              ],
              [
                6.517396982793497,
                43.23857037812876
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19327783168487503,
          "ground": "gnd"
        },
        "93_LVBranch0210843": {
          "bus1": "93_LVBus0869888",
          "bus2": "93_LVBus0869889",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.521125293255979,
                43.23847572378441
              ],
              [
                6.521125293255979,
                43.23847572378441
              ],
              [
                6.521952016788758,
                43.238748674331205
              ],
              [
                6.521952016788758,
                43.238748674331205
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07367988926052632,
          "ground": "gnd"
        },
        "93_LVBranch0226690": {
          "bus1": "93_LVBus0869889",
          "bus2": "93_LVBus0869890",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.521952016788758,
                43.238748674331205
              ],
              [
                6.521952016788758,
                43.238748674331205
              ],
              [
                6.52195022558185,
                43.238752973115126
              ],
              [
                6.52154594575865,
                43.23972498077442
              ],
              [
                6.521141652296298,
                43.2406969877296
              ],
              [
                6.521139860968368,
                43.24070128650728
              ],
              [
                6.521139860968368,
                43.24070128650728
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22673816536618743,
          "ground": "gnd"
        },
        "93_LVBranch0078224": {
          "bus1": "93_LVBus0869890",
          "bus2": "93_LVBus0869891",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.521139860968368,
                43.24070128650728
              ],
              [
                6.521139860968368,
                43.24070128650728
              ],
              [
                6.521484660643526,
                43.241386957210544
              ],
              [
                6.521160668212065,
                43.24140801651467
              ],
              [
                6.521181801851708,
                43.24171186223988
              ],
              [
                6.521182030857841,
                43.24171517354552
              ],
              [
                6.52118211651518,
                43.24171634893413
              ],
              [
                6.52118211651518,
                43.24171634893413
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14187902648146422,
          "ground": "gnd"
        },
        "93_LVBranch0070356": {
          "bus1": "93_LVBus0869890",
          "bus2": "93_LVBus0869892",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.521139860968368,
                43.24070128650728
              ],
              [
                6.521139860968368,
                43.24070128650728
              ],
              [
                6.521027568350833,
                43.24073779149369
              ],
              [
                6.520610221569237,
                43.24087347405092
              ],
              [
                6.520604607202385,
                43.240875303313146
              ],
              [
                6.520604607202385,
                43.240875303313146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04757911555729608,
          "ground": "gnd"
        },
        "93_LVBranch0965601": {
          "bus1": "93_MVLV63037_LV",
          "bus2": "93_LVBus0870025",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.514322678432474,
                43.23537732244497
              ],
              [
                6.51433053362547,
                43.23536519385368
              ],
              [
                6.51433053362547,
                43.23536519385368
              ],
              [
                6.514334498435515,
                43.235353720428556
              ],
              [
                6.514330164856116,
                43.23534405434966
              ],
              [
                6.514324894583846,
                43.23533504554545
              ],
              [
                6.514309051621797,
                43.23532855337736
              ],
              [
                6.514292645464952,
                43.23532548427951
              ],
              [
                6.514270157127192,
                43.235326097859826
              ],
              [
                6.51424015342527,
                43.23533217742573
              ],
              [
                6.514215129120204,
                43.23534360599846
              ],
              [
                6.514205154982277,
                43.235348429780196
              ],
              [
                6.514200173722162,
                43.235350836945905
              ],
              [
                6.514200173722162,
                43.235350836945905
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014594299339453309,
          "ground": "gnd"
        },
        "93_102203": {
          "bus1": "93_MVLV11036",
          "bus2": "93_MVBus14811",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.526704301621887,
                43.232548033249415
              ],
              [
                6.526712221230989,
                43.23256060928053
              ],
              [
                6.526713462289315,
                43.2325715472619
              ],
              [
                6.526714410922057,
                43.23257999524381
              ],
              [
                6.526721339279955,
                43.23258809301216
              ],
              [
                6.527283180903474,
                43.23303723301497
              ],
              [
                6.527702757413119,
                43.23333844428015
              ],
              [
                6.527622850304367,
                43.23337852501713
              ],
              [
                6.527622850304367,
                43.23337852501713
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1264811885862154,
          "ground": "gnd"
        },
        "93_5832": {
          "bus1": "93_MVBus14811",
          "bus2": "93_MVLV21981",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.527622850304367,
                43.23337852501713
              ],
              [
                6.529031561453449,
                43.23365612802869
              ],
              [
                6.529258128521454,
                43.233468668700795
              ],
              [
                6.529465789540647,
                43.233278815519306
              ],
              [
                6.529489506059013,
                43.23327194224597
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1733159091317434,
          "ground": "gnd"
        },
        "93_52991": {
          "bus1": "93_MVBus14811",
          "bus2": "93_MVLV20339",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.527622850304367,
                43.23337852501713
              ],
              [
                6.527196251582969,
                43.23298445043175
              ],
              [
                6.526560707380731,
                43.2324461996339
              ],
              [
                6.526573747090801,
                43.23242404218133
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.13483650992468524,
          "ground": "gnd"
        },
        "93_107498": {
          "bus1": "93_MVBus14810",
          "bus2": "93_MVLV13060",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.531751796265596,
                43.23482891313398
              ],
              [
                6.531751796265596,
                43.23482891313398
              ],
              [
                6.531746457858851,
                43.23480148901978
              ],
              [
                6.531821591911633,
                43.23474594416109
              ],
              [
                6.531977658827745,
                43.23461956531336
              ],
              [
                6.532119333566729,
                43.23448367964472
              ],
              [
                6.53220879114937,
                43.23438703051616
              ],
              [
                6.532357371775569,
                43.23427510617574
              ],
              [
                6.532368818306195,
                43.23426805464318
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.07995012280724441,
          "ground": "gnd"
        },
        "93_LVBranch0766726": {
          "bus1": "93_MVLV13060_LV",
          "bus2": "93_LVBus0869744",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.532368818306195,
                43.23426805464318
              ],
              [
                6.532356496670148,
                43.2342619494184
              ],
              [
                6.532356496670148,
                43.2342619494184
              ],
              [
                6.532342833032866,
                43.234252972285866
              ],
              [
                6.532318152377036,
                43.234129585123625
              ],
              [
                6.532309584793623,
                43.23408272571374
              ],
              [
                6.532295318867708,
                43.234083021951555
              ],
              [
                6.53228014888063,
                43.23408829334831
              ],
              [
                6.532262670690206,
                43.23409313301363
              ],
              [
                6.532262670690206,
                43.23409313301363
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02464006301300314,
          "ground": "gnd"
        },
        "93_LVBranch0792940": {
          "bus1": "93_MVLV13060_LV",
          "bus2": "93_LVBus0869734",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.532368818306195,
                43.23426805464318
              ],
              [
                6.53236411569136,
                43.234259105434354
              ],
              [
                6.53236411569136,
                43.234259105434354
              ],
              [
                6.532355639711347,
                43.23425005165994
              ],
              [
                6.532328900932113,
                43.23414380491863
              ],
              [
                6.532318706208502,
                43.23408056988055
              ],
              [
                6.532313984294694,
                43.234077083155924
              ],
              [
                6.532296534742276,
                43.234074903340066
              ],
              [
                6.532259967898749,
                43.23408612122886
              ],
              [
                6.532259967898749,
                43.23408612122886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025499032200690174,
          "ground": "gnd"
        },
        "93_LVBranch1059352": {
          "bus1": "93_LVBus0869734",
          "bus2": "93_LVBus0869735",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.532259967898749,
                43.23408612122886
              ],
              [
                6.532259967898749,
                43.23408612122886
              ],
              [
                6.532268056360277,
                43.23406814243128
              ],
              [
                6.532262315556475,
                43.234036055158114
              ],
              [
                6.532221025427597,
                43.23395937699376
              ],
              [
                6.532107021503543,
                43.23384097204562
              ],
              [
                6.532097939382574,
                43.23383153702528
              ],
              [
                6.532030038262214,
                43.23376101790702
              ],
              [
                6.531930416663114,
                43.23365754551974
              ],
              [
                6.531831539506134,
                43.233537136935155
              ],
              [
                6.531702435181884,
                43.23325882585458
              ],
              [
                6.531699900694123,
                43.23322412995855
              ],
              [
                6.531720735993889,
                43.2331835455999
              ],
              [
                6.531762266842579,
                43.23314712887262
              ],
              [
                6.532307252091863,
                43.2329294925054
              ],
              [
                6.53233255982891,
                43.23290364285473
              ],
              [
                6.532306292888764,
                43.23286987389873
              ],
              [
                6.532010090007768,
                43.2326017337885
              ],
              [
                6.532010090007768,
                43.2326017337885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.21464230226265574,
          "ground": "gnd"
        },
        "93_LVBranch0131059": {
          "bus1": "93_LVBus0869735",
          "bus2": "93_LVBus0869742",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.532010090007768,
                43.2326017337885
              ],
              [
                6.532010090007768,
                43.2326017337885
              ],
              [
                6.533295821644103,
                43.23251121953339
              ],
              [
                6.533911187005789,
                43.23240793285624
              ],
              [
                6.533915855086688,
                43.23240714760247
              ],
              [
                6.533917180152823,
                43.23240692486844
              ],
              [
                6.533917180152823,
                43.23240692486844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1567141261453574,
          "ground": "gnd"
        },
        "93_LVBranch0037620": {
          "bus1": "93_LVBus0869735",
          "bus2": "93_LVBus0869736",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.532010090007768,
                43.2326017337885
              ],
              [
                6.532010090007768,
                43.2326017337885
              ],
              [
                6.531423442443328,
                43.23179930325995
              ],
              [
                6.531421734273201,
                43.23179697652625
              ],
              [
                6.531421734273201,
                43.23179697652625
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10137929991610982,
          "ground": "gnd"
        },
        "93_LVBranch0210846": {
          "bus1": "93_LVBus0869736",
          "bus2": "93_LVBus0869737",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.531421734273201,
                43.23179697652625
              ],
              [
                6.531421734273201,
                43.23179697652625
              ],
              [
                6.530620297740525,
                43.23073269707743
              ],
              [
                6.530620297740525,
                43.23073269707743
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13497745734511332,
          "ground": "gnd"
        },
        "93_LVBranch0196376": {
          "bus1": "93_LVBus0869737",
          "bus2": "93_LVBus0869738",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.530620297740525,
                43.23073269707743
              ],
              [
                6.530620297740525,
                43.23073269707743
              ],
              [
                6.530625101184196,
                43.23072989115583
              ],
              [
                6.53173355609926,
                43.2300819417119
              ],
              [
                6.53173355609926,
                43.2300819417119
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1157824967637963,
          "ground": "gnd"
        },
        "93_LVBranch0405270": {
          "bus1": "93_LVBus0869738",
          "bus2": "93_LVBus0869740",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.53173355609926,
                43.2300819417119
              ],
              [
                6.53173355609926,
                43.2300819417119
              ],
              [
                6.532307629625873,
                43.23026573376808
              ],
              [
                6.532313488758386,
                43.23026761041934
              ],
              [
                6.532313488758386,
                43.23026761041934
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05142923242509225,
          "ground": "gnd"
        },
        "93_LVBranch0171127": {
          "bus1": "93_LVBus0869738",
          "bus2": "93_LVBus0869739",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.53173355609926,
                43.2300819417119
              ],
              [
                6.53173355609926,
                43.2300819417119
              ],
              [
                6.531419945550628,
                43.23000349939583
              ],
              [
                6.530801594637431,
                43.22976246867843
              ],
              [
                6.530763635124374,
                43.2297476736759
              ],
              [
                6.531018126200176,
                43.22952263380656
              ],
              [
                6.531393993692811,
                43.22919026882574
              ],
              [
                6.531409655848695,
                43.22917642133991
              ],
              [
                6.531452098597813,
                43.22913888040096
              ],
              [
                6.53287264174388,
                43.22851985958013
              ],
              [
                6.532881562116867,
                43.22851597493918
              ],
              [
                6.532881562116867,
                43.22851597493918
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.31029130716894865,
          "ground": "gnd"
        },
        "93_LVBranch0178417": {
          "bus1": "93_LVBus0869737",
          "bus2": "93_LVBus0869741",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.530620297740525,
                43.23073269707743
              ],
              [
                6.530620297740525,
                43.23073269707743
              ],
              [
                6.530124707720073,
                43.230501517620475
              ],
              [
                6.529811453553167,
                43.230233795609195
              ],
              [
                6.529297897334628,
                43.22974460769345
              ],
              [
                6.528724317200703,
                43.22975616931977
              ],
              [
                6.528718173509899,
                43.22975629211089
              ],
              [
                6.528718173509899,
                43.22975629211089
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20252427561180544,
          "ground": "gnd"
        },
        "93_LVBranch0523900": {
          "bus1": "93_MVLV71861_LV",
          "bus2": "93_LVBus0870106",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.541667298965128,
                43.237194527121574
              ],
              [
                6.541657170703846,
                43.23720579313272
              ],
              [
                6.541657170703846,
                43.23720579313272
              ],
              [
                6.541648961283028,
                43.23730208703758
              ],
              [
                6.54151413225996,
                43.23736487053496
              ],
              [
                6.541381347192823,
                43.237512550886045
              ],
              [
                6.541381347192823,
                43.237512550886045
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0433375904174633,
          "ground": "gnd"
        },
        "93_LVBranch0790297": {
          "bus1": "93_LVBus0870106",
          "bus2": "93_LVBus0870107",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.541381347192823,
                43.237512550886045
              ],
              [
                6.541381347192823,
                43.237512550886045
              ],
              [
                6.541395997267044,
                43.23756337402605
              ],
              [
                6.540006513026015,
                43.238742784568856
              ],
              [
                6.539953019393493,
                43.238737490159174
              ],
              [
                6.539946932677815,
                43.23873689148747
              ],
              [
                6.539946932677815,
                43.23873689148747
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.18358845650858185,
          "ground": "gnd"
        },
        "93_LVBranch0246073": {
          "bus1": "93_MVLV71861_LV",
          "bus2": "93_LVBus0870095",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.541667298965128,
                43.237194527121574
              ],
              [
                6.541676638117608,
                43.23718290508309
              ],
              [
                6.541676638117608,
                43.23718290508309
              ],
              [
                6.542597256457774,
                43.23603768388584
              ],
              [
                6.542597256457774,
                43.23603768388584
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14757946659394316,
          "ground": "gnd"
        },
        "93_LVBranch0095834": {
          "bus1": "93_LVBus0870095",
          "bus2": "93_LVBus0870097",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.542597256457774,
                43.23603768388584
              ],
              [
                6.542597256457774,
                43.23603768388584
              ],
              [
                6.542634204416961,
                43.23591372072548
              ],
              [
                6.543335064969804,
                43.235482853701896
              ],
              [
                6.543335064969804,
                43.235482853701896
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.088475157504662,
          "ground": "gnd"
        },
        "93_LVBranch0364536": {
          "bus1": "93_LVBus0870097",
          "bus2": "93_LVBus0870099",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.543335064969804,
                43.235482853701896
              ],
              [
                6.543335064969804,
                43.235482853701896
              ],
              [
                6.544833278908014,
                43.235912631727366
              ],
              [
                6.545717609520079,
                43.2360075491805
              ],
              [
                6.545717609520079,
                43.2360075491805
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20333183032979657,
          "ground": "gnd"
        },
        "93_LVBranch0293859": {
          "bus1": "93_LVBus0870099",
          "bus2": "93_LVBus0870100",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.545717609520079,
                43.2360075491805
              ],
              [
                6.545717609520079,
                43.2360075491805
              ],
              [
                6.545723457388863,
                43.23600892170369
              ],
              [
                6.54873419234121,
                43.236713957965726
              ],
              [
                6.54873419234121,
                43.236713957965726
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2572914746228802,
          "ground": "gnd"
        },
        "93_LVBranch0393548": {
          "bus1": "93_LVBus0870100",
          "bus2": "93_LVBus0870102",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.54873419234121,
                43.236713957965726
              ],
              [
                6.54873419234121,
                43.236713957965726
              ],
              [
                6.548911988454159,
                43.23732933583035
              ],
              [
                6.549027979195552,
                43.23773077037989
              ],
              [
                6.549043336858271,
                43.237783931498235
              ],
              [
                6.549059438658061,
                43.238298546104986
              ],
              [
                6.54906026921164,
                43.238324967792835
              ],
              [
                6.54962019869231,
                43.238165719237514
              ],
              [
                6.549622163477425,
                43.2381651562931
              ],
              [
                6.549625925189516,
                43.23816409097507
              ],
              [
                6.549625925189516,
                43.23816409097507
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.23091741923447082,
          "ground": "gnd"
        },
        "93_LVBranch0094195": {
          "bus1": "93_LVBus0870100",
          "bus2": "93_LVBus0870101",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.54873419234121,
                43.236713957965726
              ],
              [
                6.54873419234121,
                43.236713957965726
              ],
              [
                6.549270659847685,
                43.23708380643201
              ],
              [
                6.549398082518501,
                43.23717165151182
              ],
              [
                6.549402554549833,
                43.237174733435715
              ],
              [
                6.549402554549833,
                43.237174733435715
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07461775623231348,
          "ground": "gnd"
        },
        "93_LVBranch0005583": {
          "bus1": "93_LVBus0870100",
          "bus2": "93_LVBus0870103",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.54873419234121,
                43.236713957965726
              ],
              [
                6.54873419234121,
                43.236713957965726
              ],
              [
                6.54868013778393,
                43.23638237641022
              ],
              [
                6.549014260508319,
                43.235870703939476
              ],
              [
                6.549014260508319,
                43.235870703939476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10009057172983078,
          "ground": "gnd"
        },
        "93_LVBranch0176369": {
          "bus1": "93_LVBus0870099",
          "bus2": "93_LVBus0870104",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.545717609520079,
                43.2360075491805
              ],
              [
                6.545717609520079,
                43.2360075491805
              ],
              [
                6.545930103627271,
                43.236807145786486
              ],
              [
                6.545745802652051,
                43.23716824979673
              ],
              [
                6.545302421936166,
                43.237561755502966
              ],
              [
                6.545280373639491,
                43.23758131713159
              ],
              [
                6.545280373639491,
                43.23758131713159
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19277159638401006,
          "ground": "gnd"
        },
        "93_LVBranch0304697": {
          "bus1": "93_LVBus0870097",
          "bus2": "93_LVBus0870098",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.543335064969804,
                43.235482853701896
              ],
              [
                6.543335064969804,
                43.235482853701896
              ],
              [
                6.544644546460719,
                43.234768119329
              ],
              [
                6.544674342360794,
                43.23475185355597
              ],
              [
                6.544733425511896,
                43.2347196028504
              ],
              [
                6.545852255871191,
                43.2341089054343
              ],
              [
                6.546865177373937,
                43.23340937039755
              ],
              [
                6.546870542265191,
                43.233405668910926
              ],
              [
                6.546870542265191,
                43.233405668910926
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3689428934924724,
          "ground": "gnd"
        },
        "93_LVBranch0038206": {
          "bus1": "93_LVBus0870095",
          "bus2": "93_LVBus0870096",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.542597256457774,
                43.23603768388584
              ],
              [
                6.542597256457774,
                43.23603768388584
              ],
              [
                6.542428319181695,
                43.235913305179416
              ],
              [
                6.541268012943791,
                43.23510730918399
              ],
              [
                6.541265743919634,
                43.23510573336744
              ],
              [
                6.541263565393796,
                43.23510421699476
              ],
              [
                6.541263565393796,
                43.23510421699476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14997763158823138,
          "ground": "gnd"
        },
        "93_LVBranch1215724": {
          "bus1": "93_MVLV73568_LV",
          "bus2": "93_LVBus0870139",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.557546182398056,
                43.25453583527037
              ],
              [
                6.557465175573326,
                43.25452091264148
              ],
              [
                6.557465175573326,
                43.25452091264148
              ],
              [
                6.557467250843058,
                43.254506775902136
              ],
              [
                6.557478035668982,
                43.254493052920694
              ],
              [
                6.557483203022212,
                43.25448647921437
              ],
              [
                6.557483203022212,
                43.25448647921437
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004180081670280347,
          "ground": "gnd"
        },
        "93_LVBranch0845052": {
          "bus1": "93_MVLV73568_LV",
          "bus2": "93_LVBus0870137",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.557546182398056,
                43.25453583527037
              ],
              [
                6.557504755200099,
                43.25451287931122
              ],
              [
                6.557504755200099,
                43.25451287931122
              ],
              [
                6.557503272979528,
                43.254514989125454
              ],
              [
                6.557483965297077,
                43.254542391238566
              ],
              [
                6.557476927192418,
                43.25454110198962
              ],
              [
                6.557476927192418,
                43.25454110198962
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004277010681799328,
          "ground": "gnd"
        },
        "93_LVBranch1001961": {
          "bus1": "93_MVLV73568_LV",
          "bus2": "93_LVBus0870131",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.557546182398056,
                43.25453583527037
              ],
              [
                6.55756012182741,
                43.25452700938132
              ],
              [
                6.55756012182741,
                43.25452700938132
              ],
              [
                6.55767015110384,
                43.254457288413214
              ],
              [
                6.558245949284511,
                43.254632180796904
              ],
              [
                6.558382874836725,
                43.25458017275279
              ],
              [
                6.558523077919114,
                43.254645219736275
              ],
              [
                6.558523077919114,
                43.254645219736275
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0884735781468306,
          "ground": "gnd"
        },
        "93_LVBranch0321292": {
          "bus1": "93_LVBus0870131",
          "bus2": "93_LVBus0870132",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.558523077919114,
                43.254645219736275
              ],
              [
                6.558523077919114,
                43.254645219736275
              ],
              [
                6.558627211378376,
                43.254161720769325
              ],
              [
                6.558628165345095,
                43.25415728315488
              ],
              [
                6.558628165345095,
                43.25415728315488
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05487618784011605,
          "ground": "gnd"
        },
        "93_LVBranch0408332": {
          "bus1": "93_LVBus0870132",
          "bus2": "93_LVBus0870133",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.558628165345095,
                43.25415728315488
              ],
              [
                6.558628165345095,
                43.25415728315488
              ],
              [
                6.559010477546751,
                43.25422458667371
              ],
              [
                6.559010602279597,
                43.25422460876734
              ],
              [
                6.559016451788334,
                43.25422563867836
              ],
              [
                6.559016451788334,
                43.25422563867836
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03243206212986893,
          "ground": "gnd"
        },
        "93_LVBranch0942102": {
          "bus1": "93_LVBus0870133",
          "bus2": "93_LVBus0870134",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.559016451788334,
                43.25422563867836
              ],
              [
                6.559016451788334,
                43.25422563867836
              ],
              [
                6.559119224267089,
                43.254161393270245
              ],
              [
                6.559143475850219,
                43.25417310085205
              ],
              [
                6.559143475850219,
                43.25417310085205
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013341537955504834,
          "ground": "gnd"
        },
        "93_LVBranch0099192": {
          "bus1": "93_LVBus0870132",
          "bus2": "93_LVBus0870135",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.558628165345095,
                43.25415728315488
              ],
              [
                6.558628165345095,
                43.25415728315488
              ],
              [
                6.558237796085325,
                43.25409440703006
              ],
              [
                6.558068745951328,
                43.25350996380273
              ],
              [
                6.558066203741247,
                43.253501173428994
              ],
              [
                6.558050556271407,
                43.25344708794249
              ],
              [
                6.558480313337335,
                43.253052432192746
              ],
              [
                6.559131289331197,
                43.25283410357949
              ],
              [
                6.559136275237393,
                43.252832431952406
              ],
              [
                6.559136875789949,
                43.25283222838957
              ],
              [
                6.559136875789949,
                43.25283222838957
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22066545909918636,
          "ground": "gnd"
        },
        "93_LVBranch0552389": {
          "bus1": "93_MVLV73568_LV",
          "bus2": "93_LVBus0870126",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.557546182398056,
                43.25453583527037
              ],
              [
                6.557564413243254,
                43.254533805446755
              ],
              [
                6.557564413243254,
                43.254533805446755
              ],
              [
                6.557576563267434,
                43.25453245538072
              ],
              [
                6.557668537282019,
                43.254522238011134
              ],
              [
                6.558139074183981,
                43.25467313710325
              ],
              [
                6.55832396528681,
                43.25475994119876
              ],
              [
                6.558352903694391,
                43.254777457666286
              ],
              [
                6.558383124841336,
                43.254794671782534
              ],
              [
                6.559190334498481,
                43.25554311300902
              ],
              [
                6.559170732508731,
                43.25557588098707
              ],
              [
                6.559168265494908,
                43.25558000013835
              ],
              [
                6.559168265494908,
                43.25558000013835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.18463619968563938,
          "ground": "gnd"
        },
        "93_LVBranch0427112": {
          "bus1": "93_LVBus0870126",
          "bus2": "93_LVBus0870127",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.559168265494908,
                43.25558000013835
              ],
              [
                6.559168265494908,
                43.25558000013835
              ],
              [
                6.559217141402009,
                43.25557365251063
              ],
              [
                6.559308570872975,
                43.25566396557701
              ],
              [
                6.55929504111521,
                43.25569961736958
              ],
              [
                6.55929504111521,
                43.25569961736958
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020623058222769892,
          "ground": "gnd"
        },
        "93_LVBranch1053994": {
          "bus1": "93_LVBus0870127",
          "bus2": "93_LVBus0870128",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.55929504111521,
                43.25569961736958
              ],
              [
                6.55929504111521,
                43.25569961736958
              ],
              [
                6.55933771330088,
                43.25569261363471
              ],
              [
                6.559827510971979,
                43.25615282894215
              ],
              [
                6.559801142819626,
                43.256183487421296
              ],
              [
                6.559797876712214,
                43.25618728706141
              ],
              [
                6.559797876712214,
                43.25618728706141
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07284964724213813,
          "ground": "gnd"
        },
        "93_LVBranch0427095": {
          "bus1": "93_LVBus0870128",
          "bus2": "93_LVBus0870129",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.559797876712214,
                43.25618728706141
              ],
              [
                6.559797876712214,
                43.25618728706141
              ],
              [
                6.559803957680409,
                43.25618660717416
              ],
              [
                6.559859055319404,
                43.25618048267314
              ],
              [
                6.560450677697223,
                43.256720701796375
              ],
              [
                6.56045007476274,
                43.256764879960414
              ],
              [
                6.56045007476274,
                43.256764879960414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08680938073996315,
          "ground": "gnd"
        },
        "93_LVBranch0687792": {
          "bus1": "93_MVLV73568_LV",
          "bus2": "93_LVBus0870121",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.557546182398056,
                43.25453583527037
              ],
              [
                6.557528219132291,
                43.25453279757805
              ],
              [
                6.557528219132291,
                43.25453279757805
              ],
              [
                6.557527768134937,
                43.25452381706715
              ],
              [
                6.557523914386847,
                43.25444796042928
              ],
              [
                6.557087154814707,
                43.254244550353846
              ],
              [
                6.557038495045846,
                43.25419638633493
              ],
              [
                6.556951501350867,
                43.25421372313827
              ],
              [
                6.556951501350867,
                43.25421372313827
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06545982037816524,
          "ground": "gnd"
        },
        "93_LVBranch0757471": {
          "bus1": "93_LVBus0870121",
          "bus2": "93_LVBus0870122",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.556951501350867,
                43.25421372313827
              ],
              [
                6.556951501350867,
                43.25421372313827
              ],
              [
                6.556981936922534,
                43.25417073110245
              ],
              [
                6.556358443354386,
                43.25366153203862
              ],
              [
                6.556358443354386,
                43.25366153203862
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08129689702734615,
          "ground": "gnd"
        },
        "93_LVBranch0435028": {
          "bus1": "93_LVBus0870122",
          "bus2": "93_LVBus0870123",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.556358443354386,
                43.25366153203862
              ],
              [
                6.556358443354386,
                43.25366153203862
              ],
              [
                6.556162280786266,
                43.253723439998744
              ],
              [
                6.556084760705168,
                43.2537777106991
              ],
              [
                6.556083124410765,
                43.253782247059476
              ],
              [
                6.556088348157989,
                43.25378833169604
              ],
              [
                6.556091300676007,
                43.25379299381393
              ],
              [
                6.556091300676007,
                43.25379299381393
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0279573891699161,
          "ground": "gnd"
        },
        "93_LVBranch0658594": {
          "bus1": "93_LVBus0870123",
          "bus2": "93_LVBus0870124",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.556091300676007,
                43.25379299381393
              ],
              [
                6.556091300676007,
                43.25379299381393
              ],
              [
                6.556075049492709,
                43.253785776485216
              ],
              [
                6.556024153843214,
                43.25382827585206
              ],
              [
                6.555826148199615,
                43.25399208828352
              ],
              [
                6.555776406420195,
                43.2540330395207
              ],
              [
                6.555760710953405,
                43.25404594731646
              ],
              [
                6.555767216339614,
                43.25405406023638
              ],
              [
                6.555767216339614,
                43.25405406023638
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04115092385552813,
          "ground": "gnd"
        },
        "93_LVBranch0510860": {
          "bus1": "93_MVLV73568_LV",
          "bus2": "93_LVBus0870119",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.557546182398056,
                43.25453583527037
              ],
              [
                6.557563281422001,
                43.25453733221656
              ],
              [
                6.557563281422001,
                43.25453733221656
              ],
              [
                6.557657897044908,
                43.25453541544059
              ],
              [
                6.558120488828537,
                43.25468507900339
              ],
              [
                6.558283948418236,
                43.25476219714572
              ],
              [
                6.558285155278571,
                43.25478798365799
              ],
              [
                6.558285706393312,
                43.25479983067556
              ],
              [
                6.558285706393312,
                43.25479983067556
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06874740672090401,
          "ground": "gnd"
        },
        "93_LVBranch0599270": {
          "bus1": "93_MVLV73568_LV",
          "bus2": "93_LVBus0870116",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.557546182398056,
                43.25453583527037
              ],
              [
                6.557546949807402,
                43.25452333358712
              ],
              [
                6.557546949807402,
                43.25452333358712
              ],
              [
                6.557557169769908,
                43.25446509156894
              ],
              [
                6.557543912880151,
                43.25442024323204
              ],
              [
                6.55715452309542,
                43.254236730502846
              ],
              [
                6.556394451409956,
                43.25356120073148
              ],
              [
                6.556394451409956,
                43.25356120073148
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14641383503992067,
          "ground": "gnd"
        },
        "93_LVBranch1183600": {
          "bus1": "93_LVBus0870116",
          "bus2": "93_LVBus0870117",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.556394451409956,
                43.25356120073148
              ],
              [
                6.556394451409956,
                43.25356120073148
              ],
              [
                6.556344706267854,
                43.253510145677836
              ],
              [
                6.555182168938216,
                43.25247667188791
              ],
              [
                6.555150606886354,
                43.25246614130333
              ],
              [
                6.555094892390102,
                43.252462821609626
              ],
              [
                6.555067648892906,
                43.25246113765814
              ],
              [
                6.555026776186771,
                43.2524761854833
              ],
              [
                6.555001767879747,
                43.25248883787383
              ],
              [
                6.555024690207815,
                43.25251682223122
              ],
              [
                6.555024690207815,
                43.25251682223122
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.17499448979633775,
          "ground": "gnd"
        },
        "93_LVBranch1027608": {
          "bus1": "93_MVLV73568_LV",
          "bus2": "93_LVBus0870114",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.557546182398056,
                43.25453583527037
              ],
              [
                6.557534113432522,
                43.25452840887913
              ],
              [
                6.557534113432522,
                43.25452840887913
              ],
              [
                6.557531543401868,
                43.25444138001265
              ],
              [
                6.557520784624209,
                43.2544338571682
              ],
              [
                6.557320780151766,
                43.25434155361197
              ],
              [
                6.557119870471675,
                43.25424881736123
              ],
              [
                6.557051232998176,
                43.254189470332676
              ],
              [
                6.556980613105733,
                43.254143680457574
              ],
              [
                6.556189646161748,
                43.25346330700354
              ],
              [
                6.556139668730094,
                43.25349434264749
              ],
              [
                6.556186760025803,
                43.25353056496746
              ],
              [
                6.556192005916477,
                43.25353460613414
              ],
              [
                6.556192005916477,
                43.25353460613414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1763699776136289,
          "ground": "gnd"
        },
        "93_LVBranch0735845": {
          "bus1": "93_MVLV73568_LV",
          "bus2": "93_LVBus0870111",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.557546182398056,
                43.25453583527037
              ],
              [
                6.557538638745481,
                43.254526665440636
              ],
              [
                6.557538638745481,
                43.254526665440636
              ],
              [
                6.557539105449015,
                43.254436232943554
              ],
              [
                6.557527598926088,
                43.25442473526017
              ],
              [
                6.557131264155635,
                43.25424337586397
              ],
              [
                6.55653397606311,
                43.253712380598145
              ],
              [
                6.555950132893057,
                43.25319331730493
              ],
              [
                6.555950132893057,
                43.25319331730493
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.20062572818505306,
          "ground": "gnd"
        },
        "93_LVBranch0867060": {
          "bus1": "93_LVBus0870111",
          "bus2": "93_LVBus0870112",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.555950132893057,
                43.25319331730493
              ],
              [
                6.555950132893057,
                43.25319331730493
              ],
              [
                6.555943653862397,
                43.253193769661465
              ],
              [
                6.555932338790383,
                43.2531950867672
              ],
              [
                6.555917436188993,
                43.253199181207506
              ],
              [
                6.555904881177886,
                43.25320523506025
              ],
              [
                6.555893842903051,
                43.25321283103897
              ],
              [
                6.555893842903051,
                43.25321283103897
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005204291126403041,
          "ground": "gnd"
        },
        "93_LVBranch1001940": {
          "bus1": "93_MVLV73568_LV",
          "bus2": "93_LVBus0870109",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.557546182398056,
                43.25453583527037
              ],
              [
                6.557552004500794,
                43.254539673784386
              ],
              [
                6.557552004500794,
                43.254539673784386
              ],
              [
                6.557555316539819,
                43.25454185623604
              ],
              [
                6.557557826604324,
                43.25454351229818
              ],
              [
                6.557557826604324,
                43.25454351229818
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0006366917774605198,
          "ground": "gnd"
        },
        "93_LVBranch0741811": {
          "bus1": "93_MVLV16364_LV",
          "bus2": "93_LVBus0869789",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.561079594006165,
                43.256805075859376
              ],
              [
                6.561093628970561,
                43.25681260458626
              ],
              [
                6.561093628970561,
                43.25681260458626
              ],
              [
                6.56116997203508,
                43.2568679842536
              ],
              [
                6.561179752828664,
                43.256875086319866
              ],
              [
                6.561187985640781,
                43.25688106146695
              ],
              [
                6.561214933265178,
                43.25690060815741
              ],
              [
                6.561214933265178,
                43.25690060815741
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01387845702491198,
          "ground": "gnd"
        },
        "93_LVBranch0646580": {
          "bus1": "93_LVBus0869789",
          "bus2": "93_LVBus0869790",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.561214933265178,
                43.25690060815741
              ],
              [
                6.561214933265178,
                43.25690060815741
              ],
              [
                6.561247605052539,
                43.256977527727024
              ],
              [
                6.561257715229427,
                43.25700131762464
              ],
              [
                6.560918639620088,
                43.257133054858805
              ],
              [
                6.560909402544565,
                43.25730014684982
              ],
              [
                6.560728938641563,
                43.257487169751485
              ],
              [
                6.561169458310839,
                43.25771940272959
              ],
              [
                6.561228148934918,
                43.25769466287553
              ],
              [
                6.561228148934918,
                43.25769466287553
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13650616330891047,
          "ground": "gnd"
        },
        "93_LVBranch0631761": {
          "bus1": "93_LVBus0869790",
          "bus2": "93_LVBus0869792",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.561228148934918,
                43.25769466287553
              ],
              [
                6.561228148934918,
                43.25769466287553
              ],
              [
                6.561186905379048,
                43.257774632150095
              ],
              [
                6.561484844576375,
                43.2579256804506
              ],
              [
                6.561588181061703,
                43.25790467417257
              ],
              [
                6.561588181061703,
                43.25790467417257
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047646778370017316,
          "ground": "gnd"
        },
        "93_LVBranch0676892": {
          "bus1": "93_LVBus0869792",
          "bus2": "93_LVBus0869793",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.561588181061703,
                43.25790467417257
              ],
              [
                6.561588181061703,
                43.25790467417257
              ],
              [
                6.5615916070274,
                43.25790839974492
              ],
              [
                6.561616230879953,
                43.25793517336763
              ],
              [
                6.561658373902091,
                43.25793752077092
              ],
              [
                6.561664159390472,
                43.25793784221122
              ],
              [
                6.56166450576222,
                43.25793786458677
              ],
              [
                6.56166450576222,
                43.25793786458677
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0080140014250273,
          "ground": "gnd"
        },
        "93_LVBranch0468374": {
          "bus1": "93_LVBus0869790",
          "bus2": "93_LVBus0869791",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.561228148934918,
                43.25769466287553
              ],
              [
                6.561228148934918,
                43.25769466287553
              ],
              [
                6.561213511603497,
                43.257697019937886
              ],
              [
                6.561150597865585,
                43.25766152938842
              ],
              [
                6.561151611799678,
                43.25765422792475
              ],
              [
                6.561152230875718,
                43.25764975844218
              ],
              [
                6.561152230875718,
                43.25764975844218
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008984693896864687,
          "ground": "gnd"
        },
        "93_LVBranch1197961": {
          "bus1": "93_MVLV16364_LV",
          "bus2": "93_LVBus0869785",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.561079594006165,
                43.256805075859376
              ],
              [
                6.561090969392345,
                43.25681460776848
              ],
              [
                6.561090969392345,
                43.25681460776848
              ],
              [
                6.561182667391103,
                43.256897125478154
              ],
              [
                6.561189116550691,
                43.25690864168855
              ],
              [
                6.561189116550691,
                43.25690864168855
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013192841685043314,
          "ground": "gnd"
        },
        "93_LVBranch0834458": {
          "bus1": "93_LVBus0869785",
          "bus2": "93_LVBus0869786",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.561189116550691,
                43.25690864168855
              ],
              [
                6.561189116550691,
                43.25690864168855
              ],
              [
                6.561215239042014,
                43.25696465480075
              ],
              [
                6.560878337852881,
                43.25709682832904
              ],
              [
                6.560878337852881,
                43.25709682832904
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.037622878986591744,
          "ground": "gnd"
        },
        "93_LVBranch0717041": {
          "bus1": "93_LVBus0869786",
          "bus2": "93_LVBus0869787",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.560878337852881,
                43.25709682832904
              ],
              [
                6.560878337852881,
                43.25709682832904
              ],
              [
                6.560864936978364,
                43.257283295277766
              ],
              [
                6.560721715659249,
                43.25741644832607
              ],
              [
                6.561120867033716,
                43.25763628817756
              ],
              [
                6.561125485946631,
                43.257634810857596
              ],
              [
                6.561126496663934,
                43.25763449218
              ],
              [
                6.561126496663934,
                43.25763449218
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08064346649949446,
          "ground": "gnd"
        },
        "93_LVBranch0649700": {
          "bus1": "93_MVLV16364_LV",
          "bus2": "93_LVBus0869782",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.561079594006165,
                43.256805075859376
              ],
              [
                6.561085459151344,
                43.25681585017889
              ],
              [
                6.561085459151344,
                43.25681585017889
              ],
              [
                6.561087305937456,
                43.25682455089047
              ],
              [
                6.561174260561916,
                43.25690250398548
              ],
              [
                6.561174260561916,
                43.25690250398548
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012152137365416081,
          "ground": "gnd"
        },
        "93_LVBranch0899560": {
          "bus1": "93_LVBus0869782",
          "bus2": "93_LVBus0869783",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.561174260561916,
                43.25690250398548
              ],
              [
                6.561174260561916,
                43.25690250398548
              ],
              [
                6.561179564303345,
                43.25691618881477
              ],
              [
                6.561188118384748,
                43.256938240234234
              ],
              [
                6.560855945797194,
                43.25706674547869
              ],
              [
                6.560706395269634,
                43.257218782697464
              ],
              [
                6.560368340935258,
                43.2572526578415
              ],
              [
                6.560367456421384,
                43.25725352044584
              ],
              [
                6.560367456421384,
                43.25725352044584
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08327414382811439,
          "ground": "gnd"
        },
        "93_LVBranch0724884": {
          "bus1": "93_MVLV16364_LV",
          "bus2": "93_LVBus0869776",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.561079594006165,
                43.256805075859376
              ],
              [
                6.561078715236074,
                43.256816556197315
              ],
              [
                6.561078715236074,
                43.256816556197315
              ],
              [
                6.561079380116182,
                43.25682559131413
              ],
              [
                6.561159034545003,
                43.25689936825108
              ],
              [
                6.561159034545003,
                43.25689936825108
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011446331072446627,
          "ground": "gnd"
        },
        "93_LVBranch1103341": {
          "bus1": "93_LVBus0869776",
          "bus2": "93_LVBus0869777",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.561159034545003,
                43.25689936825108
              ],
              [
                6.561159034545003,
                43.25689936825108
              ],
              [
                6.560894031010124,
                43.25699337927813
              ],
              [
                6.560887090811458,
                43.25699995087023
              ],
              [
                6.560887090811458,
                43.25699995087023
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024841457185525915,
          "ground": "gnd"
        },
        "93_LVBranch1155365": {
          "bus1": "93_LVBus0869777",
          "bus2": "93_LVBus0869780",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.560887090811458,
                43.25699995087023
              ],
              [
                6.560887090811458,
                43.25699995087023
              ],
              [
                6.560724629552264,
                43.25694356489489
              ],
              [
                6.560617538250473,
                43.256894279561415
              ],
              [
                6.560495488566786,
                43.25677939984887
              ],
              [
                6.560495488566786,
                43.25677939984887
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04103871920101326,
          "ground": "gnd"
        },
        "93_LVBranch0587792": {
          "bus1": "93_LVBus0869777",
          "bus2": "93_LVBus0869778",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.560887090811458,
                43.25699995087023
              ],
              [
                6.560887090811458,
                43.25699995087023
              ],
              [
                6.560878165594204,
                43.256995775575426
              ],
              [
                6.560760091681456,
                43.25696505357974
              ],
              [
                6.560656306059324,
                43.25697976897075
              ],
              [
                6.560584720057878,
                43.25694369220753
              ],
              [
                6.56056490134762,
                43.25694305845879
              ],
              [
                6.560558756271227,
                43.25694286807485
              ],
              [
                6.560558756271227,
                43.25694286807485
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02879299220100161,
          "ground": "gnd"
        },
        "93_LVBranch0430410": {
          "bus1": "93_LVBus0869778",
          "bus2": "93_LVBus0869779",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.560558756271227,
                43.25694286807485
              ],
              [
                6.560558756271227,
                43.25694286807485
              ],
              [
                6.560546048278717,
                43.25691990909094
              ],
              [
                6.560512759852639,
                43.256910392575975
              ],
              [
                6.560508911671923,
                43.256909293068816
              ],
              [
                6.560507037675356,
                43.256908754843614
              ],
              [
                6.560507037675356,
                43.256908754843614
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0061529589820802505,
          "ground": "gnd"
        },
        "93_LVBranch0666742": {
          "bus1": "93_MVLV10254_LV",
          "bus2": "93_LVBus0869712",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.562055107878718,
                43.25808695104302
              ],
              [
                6.562035645272474,
                43.25808012172771
              ],
              [
                6.562035645272474,
                43.25808012172771
              ],
              [
                6.561969440811456,
                43.25801398687447
              ],
              [
                6.561960694472347,
                43.25799484948188
              ],
              [
                6.561902636094302,
                43.257904233936536
              ],
              [
                6.56186580215632,
                43.257846725407305
              ],
              [
                6.561829599871501,
                43.257772707192515
              ],
              [
                6.561791920899165,
                43.25774369342461
              ],
              [
                6.56176404305652,
                43.257722221788946
              ],
              [
                6.561745826878814,
                43.25772630332618
              ],
              [
                6.561745826878814,
                43.25772630332618
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047529106828997025,
          "ground": "gnd"
        },
        "93_LVBranch0767760": {
          "bus1": "93_MVLV10254_LV",
          "bus2": "93_LVBus0869709",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.562055107878718,
                43.25808695104302
              ],
              [
                6.562050591397356,
                43.25810002316047
              ],
              [
                6.562050591397356,
                43.25810002316047
              ],
              [
                6.562235965189898,
                43.2584729659254
              ],
              [
                6.562859811446988,
                43.258700215821385
              ],
              [
                6.562921032732644,
                43.25868877396996
              ],
              [
                6.562921032732644,
                43.25868877396996
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10581172234507248,
          "ground": "gnd"
        },
        "93_LVBranch1196590": {
          "bus1": "93_LVBus0869709",
          "bus2": "93_LVBus0869710",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.562921032732644,
                43.25868877396996
              ],
              [
                6.562921032732644,
                43.25868877396996
              ],
              [
                6.562954241514412,
                43.258632137503966
              ],
              [
                6.562953923505083,
                43.25862765086445
              ],
              [
                6.562953923505083,
                43.25862765086445
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007344754442028788,
          "ground": "gnd"
        },
        "93_LVBranch0657862": {
          "bus1": "93_MVLV10254_LV",
          "bus2": "93_LVBus0869707",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.562055107878718,
                43.25808695104302
              ],
              [
                6.562056049411748,
                43.25810041144581
              ],
              [
                6.562056049411748,
                43.25810041144581
              ],
              [
                6.562262236563162,
                43.25846524721361
              ],
              [
                6.562287937624405,
                43.258474701652666
              ],
              [
                6.562287937624405,
                43.258474701652666
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04619035260846193,
          "ground": "gnd"
        },
        "93_LVBranch0583691": {
          "bus1": "93_MVLV10254_LV",
          "bus2": "93_LVBus0869703",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.562055107878718,
                43.25808695104302
              ],
              [
                6.562045593388453,
                43.25807644621377
              ],
              [
                6.562045593388453,
                43.25807644621377
              ],
              [
                6.562061882148469,
                43.258060562679596
              ],
              [
                6.562060993060311,
                43.25804798204682
              ],
              [
                6.562060993060311,
                43.25804798204682
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0036048210806318612,
          "ground": "gnd"
        },
        "93_LVBranch0648471": {
          "bus1": "93_LVBus0869703",
          "bus2": "93_LVBus0869704",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.562060993060311,
                43.25804798204682
              ],
              [
                6.562060993060311,
                43.25804798204682
              ],
              [
                6.561948339379446,
                43.25794073368988
              ],
              [
                6.561880801935124,
                43.25774341132319
              ],
              [
                6.561833514065348,
                43.25760525733625
              ],
              [
                6.561785860059361,
                43.25754124554006
              ],
              [
                6.561751941770179,
                43.257524015628114
              ],
              [
                6.56173391338587,
                43.257531986034955
              ],
              [
                6.56173391338587,
                43.257531986034955
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06660164488375912,
          "ground": "gnd"
        },
        "93_LVBranch0580177": {
          "bus1": "93_LVBus0869704",
          "bus2": "93_LVBus0869705",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.56173391338587,
                43.257531986034955
              ],
              [
                6.56173391338587,
                43.257531986034955
              ],
              [
                6.561740105185707,
                43.25751758831364
              ],
              [
                6.561376369004186,
                43.25732949010363
              ],
              [
                6.561102049391324,
                43.25718115753147
              ],
              [
                6.56091368283556,
                43.25711521717488
              ],
              [
                6.56091368283556,
                43.25711521717488
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08252451799987635,
          "ground": "gnd"
        },
        "93_LVBranch0587803": {
          "bus1": "93_MVLV10254_LV",
          "bus2": "93_LVBus0869700",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.562055107878718,
                43.25808695104302
              ],
              [
                6.562056700702128,
                43.25807480372413
              ],
              [
                6.562056700702128,
                43.25807480372413
              ],
              [
                6.562068153606962,
                43.25806213374891
              ],
              [
                6.562067714539755,
                43.25805583421881
              ],
              [
                6.562067714539755,
                43.25805583421881
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0023878354409467813,
          "ground": "gnd"
        },
        "93_LVBranch1103351": {
          "bus1": "93_LVBus0869700",
          "bus2": "93_LVBus0869701",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                6.562067714539755,
                43.25805583421881
              ],
              [
                6.562067714539755,
                43.25805583421881
              ],
              [
                6.562071140545458,
                43.2580595597764
              ],
              [
                6.562144474748704,
                43.25804693122661
              ],
              [
                6.562534281103789,
                43.25804101587822
              ],
              [
                6.562702197401484,
                43.258080789976155
              ],
              [
                6.562839837105971,
                43.258126550557456
              ],
              [
                6.563697498915209,
                43.25841171859498
              ],
              [
                6.564453052477536,
                43.25864435188885
              ],
              [
                6.564488284711891,
                43.25869845836094
              ],
              [
                6.56449314440044,
                43.25870593373088
              ],
              [
                6.564492761650307,
                43.258706587667945
              ],
              [
                6.564487882227469,
                43.258714725127284
              ],
              [
                6.564485952235001,
                43.258717941461455
              ],
              [
                6.564485415459445,
                43.25871884441206
              ],
              [
                6.564485415459445,
                43.25871884441206
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2171083266258496,
          "ground": "gnd"
        }
      },
      "transformer": {
        "93_MVLV56998_Transformer": {
          "bus_hv": "93_MVLV56998",
          "bus_lv": "93_MVLV56998_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "93_MVLV15583_Transformer": {
          "bus_hv": "93_MVLV15583",
          "bus_lv": "93_MVLV15583_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "93_MVLV66296_Transformer": {
          "bus_hv": "93_MVLV66296",
          "bus_lv": "93_MVLV66296_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "93_MVLV66516_Transformer": {
          "bus_hv": "93_MVLV66516",
          "bus_lv": "93_MVLV66516_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "93_MVLV10208_Transformer": {
          "bus_hv": "93_MVLV10208",
          "bus_lv": "93_MVLV10208_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "93_MVLV15818_Transformer": {
          "bus_hv": "93_MVLV15818",
          "bus_lv": "93_MVLV15818_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "93_MVLV15812_Transformer": {
          "bus_hv": "93_MVLV15812",
          "bus_lv": "93_MVLV15812_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "93_MVLV20333_Transformer": {
          "bus_hv": "93_MVLV20333",
          "bus_lv": "93_MVLV20333_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "93_MVLV63988_Transformer": {
          "bus_hv": "93_MVLV63988",
          "bus_lv": "93_MVLV63988_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "93_MVLV01419_Transformer": {
          "bus_hv": "93_MVLV01419",
          "bus_lv": "93_MVLV01419_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "93_MVLV58420_Transformer": {
          "bus_hv": "93_MVLV58420",
          "bus_lv": "93_MVLV58420_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "93_MVLV25478_Transformer": {
          "bus_hv": "93_MVLV25478",
          "bus_lv": "93_MVLV25478_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "93_MVLV27291_Transformer": {
          "bus_hv": "93_MVLV27291",
          "bus_lv": "93_MVLV27291_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "93_MVLV10271_Transformer": {
          "bus_hv": "93_MVLV10271",
          "bus_lv": "93_MVLV10271_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "93_MVLV12836_Transformer": {
          "bus_hv": "93_MVLV12836",
          "bus_lv": "93_MVLV12836_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "93_MVLV10234_Transformer": {
          "bus_hv": "93_MVLV10234",
          "bus_lv": "93_MVLV10234_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "93_MVLV51493_Transformer": {
          "bus_hv": "93_MVLV51493",
          "bus_lv": "93_MVLV51493_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "93_MVLV60718_Transformer": {
          "bus_hv": "93_MVLV60718",
          "bus_lv": "93_MVLV60718_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "93_MVLV25483_Transformer": {
          "bus_hv": "93_MVLV25483",
          "bus_lv": "93_MVLV25483_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "93_MVLV64866_Transformer": {
          "bus_hv": "93_MVLV64866",
          "bus_lv": "93_MVLV64866_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "93_MVLV21218_Transformer": {
          "bus_hv": "93_MVLV21218",
          "bus_lv": "93_MVLV21218_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "93_MVLV42744_Transformer": {
          "bus_hv": "93_MVLV42744",
          "bus_lv": "93_MVLV42744_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "93_MVLV35482_Transformer": {
          "bus_hv": "93_MVLV35482",
          "bus_lv": "93_MVLV35482_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "93_MVLV56831_Transformer": {
          "bus_hv": "93_MVLV56831",
          "bus_lv": "93_MVLV56831_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "93_MVLV63985_Transformer": {
          "bus_hv": "93_MVLV63985",
          "bus_lv": "93_MVLV63985_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "93_MVLV64233_Transformer": {
          "bus_hv": "93_MVLV64233",
          "bus_lv": "93_MVLV64233_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "93_MVLV42039_Transformer": {
          "bus_hv": "93_MVLV42039",
          "bus_lv": "93_MVLV42039_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "93_MVLV57286_Transformer": {
          "bus_hv": "93_MVLV57286",
          "bus_lv": "93_MVLV57286_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "93_MVLV25536_Transformer": {
          "bus_hv": "93_MVLV25536",
          "bus_lv": "93_MVLV25536_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "93_MVLV55320_Transformer": {
          "bus_hv": "93_MVLV55320",
          "bus_lv": "93_MVLV55320_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "93_MVLV58424_Transformer": {
          "bus_hv": "93_MVLV58424",
          "bus_lv": "93_MVLV58424_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "93_MVLV49220_Transformer": {
          "bus_hv": "93_MVLV49220",
          "bus_lv": "93_MVLV49220_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "93_MVLV63037_Transformer": {
          "bus_hv": "93_MVLV63037",
          "bus_lv": "93_MVLV63037_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "93_MVLV13060_Transformer": {
          "bus_hv": "93_MVLV13060",
          "bus_lv": "93_MVLV13060_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "93_MVLV71861_Transformer": {
          "bus_hv": "93_MVLV71861",
          "bus_lv": "93_MVLV71861_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "93_MVLV73568_Transformer": {
          "bus_hv": "93_MVLV73568",
          "bus_lv": "93_MVLV73568_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_2000kVA",
          "tap": 1.0
        },
        "93_MVLV16364_Transformer": {
          "bus_hv": "93_MVLV16364",
          "bus_lv": "93_MVLV16364_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "93_MVLV10254_Transformer": {
          "bus_hv": "93_MVLV10254",
          "bus_lv": "93_MVLV10254_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "O_AM_148": {
          "id": "O_AM_148",
          "z_line": [
            [
              [
                0.2430129333,
                0.0,
                0.0
              ],
              [
                0.0,
                0.2430129333,
                0.0
              ],
              [
                0.0,
                0.0,
                0.2430129333
              ]
            ],
            [
              [
                0.3287057245,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3287057245,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3287057245
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.5036e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.5036e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.5036e-06
              ]
            ]
          ],
          "ampacities": [
            357.0,
            357.0,
            357.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            148.0,
            148.0,
            148.0
          ]
        },
        "O_AM_54": {
          "id": "O_AM_54",
          "z_line": [
            [
              [
                0.6988268,
                0.0,
                0.0
              ],
              [
                0.0,
                0.6988268,
                0.0
              ],
              [
                0.0,
                0.0,
                0.6988268
              ]
            ],
            [
              [
                0.3603801484,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3603801484,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3603801484
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.1816e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.1816e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.1816e-06
              ]
            ]
          ],
          "ampacities": [
            193.0,
            193.0,
            193.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            54.0,
            54.0,
            54.0
          ]
        },
        "T_AL_70": {
          "id": "T_AL_70",
          "z_line": [
            [
              [
                0.4037714285714286,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.4037714285714286,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.4037714285714286,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.7066
              ]
            ],
            [
              [
                0.3522273637895779,
                0.2548374536831139,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.2548374536831139,
                0.3522273637895779,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.25483745368311206,
                0.25483745368311206,
                0.3522273637895779,
                0.2893513766541358
              ],
              [
                0.289351376654132,
                0.289351376654132,
                0.2893513766541358,
                0.3698082122812564
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                8.781378896642583e-08,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                8.78137889664258e-08,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                8.781650430080775e-08,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.543729345444604e-07
              ]
            ],
            [
              [
                3.249101321068935e-05,
                -2.0282388553771083e-06,
                -2.027732015397362e-06,
                -6.481595098308424e-06
              ],
              [
                -2.0282388553771032e-06,
                3.2491013210689335e-05,
                -2.0277320153973612e-06,
                -6.481595098308425e-06
              ],
              [
                -2.0277320153973633e-06,
                -2.02773201539736e-06,
                3.2491356407188983e-05,
                -6.4817663011923205e-06
              ],
              [
                -6.481595098308427e-06,
                -6.48159509830842e-06,
                -6.48176630119232e-06,
                5.8038190133924266e-05
              ]
            ]
          ],
          "ampacities": [
            187.0,
            187.0,
            187.0,
            187.0
          ],
          "line_type": "TWISTED",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "XLPE",
            "XLPE",
            "XLPE",
            "XLPE"
          ],
          "sections": [
            70.0,
            70.0,
            70.0,
            70.0
          ]
        },
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_100kVA": {
          "id": "FT_Standard_Standard_100kVA",
          "vg": "Dyn11",
          "sn": 100000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0344,
            0.053968879921673374
          ],
          "ym": [
            1.75e-07,
            -2.075970321988679e-06
          ],
          "i0": 0.025,
          "p0": 210,
          "psc": 2150,
          "vsc": 0.04
        },
        "FT_Standard_Standard_160kVA": {
          "id": "FT_Standard_Standard_160kVA",
          "vg": "Dyn11",
          "sn": 160000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.014687500000000001,
            0.037205877811845804
          ],
          "ym": [
            3.8333333333333335e-07,
            -3.0426140077242796e-06
          ],
          "i0": 0.023,
          "p0": 460,
          "psc": 2350,
          "vsc": 0.04
        },
        "FT_Standard_Standard_2000kVA": {
          "id": "FT_Standard_Standard_2000kVA",
          "vg": "Dyn11",
          "sn": 2000000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.00102,
            0.004690373119486337
          ],
          "ym": [
            2.2916666666666666e-06,
            -3.158363566258113e-05
          ],
          "i0": 0.019,
          "p0": 2750,
          "psc": 25500,
          "vsc": 0.06
        },
        "FT_Standard_Standard_250kVA": {
          "id": "FT_Standard_Standard_250kVA",
          "vg": "Dyn11",
          "sn": 250000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.008320000000000001,
            0.024210278808803505
          ],
          "ym": [
            5.416666666666667e-07,
            -4.341338759210368e-06
          ],
          "i0": 0.021,
          "p0": 650,
          "psc": 3250,
          "vsc": 0.04
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 201
  }
}
