{
  "bus": {
    "93_VITRO": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.243391802057476,
      "latitude": 43.44406278373015,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV10075": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.248258875849696,
      "latitude": 43.447072986290216,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV29839": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.247891843387011,
      "latitude": 43.4482168270829,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV67180": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.247993667381169,
      "latitude": 43.44823973499969,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV02937": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.246115079497933,
      "latitude": 43.447486520912506,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV29819": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.246051636291934,
      "latitude": 43.44755479846732,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV03342": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.246400236863442,
      "latitude": 43.44713708562931,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV07266": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.243741668939974,
      "latitude": 43.448719416582804,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV49832": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.244886963646759,
      "latitude": 43.44884466183573,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV42111": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.243103865198926,
      "latitude": 43.44702191620484,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV63342": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.243073240980182,
      "latitude": 43.446886183951065,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV48026": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.24078405148016,
      "latitude": 43.45068208677524,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV29542": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.240283287652252,
      "latitude": 43.45317337338224,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV10081": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.240224588608754,
      "latitude": 43.4544694198119,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV25042": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.238780498694316,
      "latitude": 43.456294231223666,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV55676": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.239159850888613,
      "latitude": 43.45830539503096,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV28840": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.240645361179885,
      "latitude": 43.458575126783366,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV43128": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.240957543778836,
      "latitude": 43.45744127342973,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV02202": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.242280905705271,
      "latitude": 43.461260234942,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV22791": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.234224914220611,
      "latitude": 43.47224156427238,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV60955": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.237417849326581,
      "latitude": 43.479067704507735,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV04945": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.236662845822247,
      "latitude": 43.4810262568101,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV04942": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.234112307826457,
      "latitude": 43.48174196109312,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVBus38498": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.235029451298164,
      "latitude": 43.48074827726086,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV04945_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.236662845822247,
      "latitude": 43.4810262568101,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus1106693": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.236769473447551,
      "latitude": 43.480852386111394,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106694": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.236728427805663,
      "latitude": 43.480208554743044,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106695": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.237119441077112,
      "latitude": 43.48003279513205,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106676": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.23679197312064,
      "latitude": 43.48085721321377,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106679": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.236743901074765,
      "latitude": 43.4802982231873,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106680": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.237522674171816,
      "latitude": 43.48005846677899,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106687": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.237562819026295,
      "latitude": 43.480274500042974,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106682": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.237908427248998,
      "latitude": 43.48010620850609,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106686": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.237997513840306,
      "latitude": 43.48015796973292,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106683": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.238003258818472,
      "latitude": 43.48007225441468,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106684": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.238244713106718,
      "latitude": 43.48028221753082,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106685": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.238530764692636,
      "latitude": 43.48051895846269,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106681": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.237555494394346,
      "latitude": 43.47999547769359,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106688": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.236507212662453,
      "latitude": 43.4802889816625,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106689": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.236290358815078,
      "latitude": 43.48048549133841,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106691": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.236169136642784,
      "latitude": 43.48045978210609,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106690": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.236267261311486,
      "latitude": 43.48064730521467,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106677": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.23681199170406,
      "latitude": 43.48106655730418,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106678": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.236817554906845,
      "latitude": 43.481181708980635,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106665": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.236247175829505,
      "latitude": 43.48112698194566,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106673": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.236287713398366,
      "latitude": 43.481197999630005,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106666": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.235737329292951,
      "latitude": 43.48112204832484,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106672": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.235674032354407,
      "latitude": 43.48096425556025,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106667": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.235199474032298,
      "latitude": 43.481484407395534,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106668": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.235313924332842,
      "latitude": 43.48154902421041,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106669": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.235120790005593,
      "latitude": 43.48144319212354,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106670": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.234900195038114,
      "latitude": 43.481562341448814,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106671": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.23585249067045,
      "latitude": 43.48117583567601,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106674": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.236157438481503,
      "latitude": 43.481113079896474,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV51159": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.234139028903342,
      "latitude": 43.474514193233,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV62128": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.233961768624972,
      "latitude": 43.476325811195466,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV60941": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.234368347335669,
      "latitude": 43.47869648474221,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV10622": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.235028589815247,
      "latitude": 43.48073851992346,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "93_MVLV10622_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.235028589815247,
      "latitude": 43.48073851992346,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus1106789": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.235010684425035,
      "latitude": 43.480981474016225,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106787": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.235008459730273,
      "latitude": 43.480990221152986,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106783": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.234695726831402,
      "latitude": 43.48140095663231,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106784": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.234387705057784,
      "latitude": 43.48173309948986,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106785": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.233194591699581,
      "latitude": 43.483203076296824,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106776": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.23467888379733,
      "latitude": 43.47995218251871,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106781": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.234863290097862,
      "latitude": 43.47990332480277,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106777": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.234621130032625,
      "latitude": 43.479832074628135,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106778": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.234491325224933,
      "latitude": 43.4796543673582,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106780": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.234104710450155,
      "latitude": 43.478692440492935,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106779": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.234516955128363,
      "latitude": 43.479723960314814,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106766": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.235279341191266,
      "latitude": 43.48096176550424,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106767": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.234702661276442,
      "latitude": 43.4815701023218,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106768": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.23450927251155,
      "latitude": 43.48179291253611,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106769": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.234472376806186,
      "latitude": 43.481807204306506,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106770": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.234169046515598,
      "latitude": 43.48209717758603,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106771": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.234547525700409,
      "latitude": 43.48189202385839,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106772": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.234725970925733,
      "latitude": 43.48200093151658,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106773": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.234744336482065,
      "latitude": 43.482355334951286,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106774": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.234632127100133,
      "latitude": 43.48249061101871,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106764": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.235885063998661,
      "latitude": 43.48005905505551,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106761": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.234838774707683,
      "latitude": 43.47988233683928,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106762": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.23491422615802,
      "latitude": 43.47988219866423,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV62128_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.233961768624972,
      "latitude": 43.476325811195466,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus1107090": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.234304652297638,
      "latitude": 43.47412805112815,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107091": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.234258011444519,
      "latitude": 43.4739563217511,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107092": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.234408194786615,
      "latitude": 43.47325083612284,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107093": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.234261928448209,
      "latitude": 43.47286008534002,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107094": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.234075021978496,
      "latitude": 43.4724982955858,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107095": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.233889024563589,
      "latitude": 43.471960459831486,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107096": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.233893822669559,
      "latitude": 43.47190838698334,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107097": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.23384187737284,
      "latitude": 43.47176841991573,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107099": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.233319610423163,
      "latitude": 43.47064424614815,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107098": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.23380252217915,
      "latitude": 43.47177302908102,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107084": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.234002561228567,
      "latitude": 43.47729539591834,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107085": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.233951386564942,
      "latitude": 43.47749035592586,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107086": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.234186327647461,
      "latitude": 43.47746361421286,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107087": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.233973858964054,
      "latitude": 43.47800676666303,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107088": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.234539589257957,
      "latitude": 43.47817059914148,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107080": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.234382642964115,
      "latitude": 43.47622824607573,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107081": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.235981936057488,
      "latitude": 43.476434919329584,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107082": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.236181714731395,
      "latitude": 43.476346031367186,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107070": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.234386641823434,
      "latitude": 43.47625966850336,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107071": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.234406536158359,
      "latitude": 43.476261859079145,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107078": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.23442559097575,
      "latitude": 43.476144284022986,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107072": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.234986691074764,
      "latitude": 43.47634065795219,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107073": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.235048807584217,
      "latitude": 43.47634626465523,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107074": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.235193941345799,
      "latitude": 43.47635515378746,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107075": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.235247530793083,
      "latitude": 43.47631235472113,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107076": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.236286752186308,
      "latitude": 43.47672792496625,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107077": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.235125827706895,
      "latitude": 43.47635329653387,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV02202_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.242280905705271,
      "latitude": 43.461260234942,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus1106630": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241926498086993,
      "latitude": 43.46203583534519,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106632": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241890251292697,
      "latitude": 43.46195119794872,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106633": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241426828341926,
      "latitude": 43.462109923963546,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106636": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241426749329393,
      "latitude": 43.4621594687237,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106637": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241443223061248,
      "latitude": 43.46206537160524,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106634": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241156117125309,
      "latitude": 43.46216281771296,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106635": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240960015868223,
      "latitude": 43.46224982685168,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106631": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241908908237404,
      "latitude": 43.462183102480545,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106628": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241459396311411,
      "latitude": 43.46171008891877,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106625": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.242147751269216,
      "latitude": 43.46200852613317,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106626": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.242392995548606,
      "latitude": 43.46191485802243,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106619": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241958393226699,
      "latitude": 43.46075423352421,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106621": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241953258271487,
      "latitude": 43.460571534606736,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106622": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241980960332105,
      "latitude": 43.46055640856551,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106623": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241871127329906,
      "latitude": 43.4605862561704,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106620": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241878881762295,
      "latitude": 43.460746374982286,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106615": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.242667812472652,
      "latitude": 43.46169746674972,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106616": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.24300044738585,
      "latitude": 43.4621059252624,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106617": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.243565052600211,
      "latitude": 43.462478697367295,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106605": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.242040375275846,
      "latitude": 43.460915149758634,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106606": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.24185107546587,
      "latitude": 43.46093803694313,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106608": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241931812018758,
      "latitude": 43.46035861785889,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106609": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241960306854506,
      "latitude": 43.460436242515705,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106610": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241941879283102,
      "latitude": 43.46026018782367,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106611": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241647468692713,
      "latitude": 43.46028306414067,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106612": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241581377970629,
      "latitude": 43.46047571210279,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106613": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.242075291179804,
      "latitude": 43.460282871743864,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106607": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.24209290734886,
      "latitude": 43.460927314171954,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV43128_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240957543778836,
      "latitude": 43.45744127342973,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus1106975": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240847557844309,
      "latitude": 43.45772331488389,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106965": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241280067986151,
      "latitude": 43.457437489057966,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106973": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241309419514815,
      "latitude": 43.45755832891593,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106966": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.24135549738242,
      "latitude": 43.45713111651043,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106967": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241200324534653,
      "latitude": 43.457092776663124,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106969": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.24093881252185,
      "latitude": 43.45705446740698,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106968": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241192049089986,
      "latitude": 43.456921853800516,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106970": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241366838541393,
      "latitude": 43.45711010918368,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106972": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241702984189497,
      "latitude": 43.4572599887508,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106971": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.24160608536696,
      "latitude": 43.45704631707055,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106959": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241680884029777,
      "latitude": 43.45808017943781,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106960": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241553760782355,
      "latitude": 43.45826358945396,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106961": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241765875004582,
      "latitude": 43.458303165041244,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106962": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241278449891778,
      "latitude": 43.4584508014062,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106963": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241318846081525,
      "latitude": 43.458008426660804,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106955": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.242193994200053,
      "latitude": 43.45828405146167,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106956": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.242216242980779,
      "latitude": 43.458768948870606,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106957": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.242158133867147,
      "latitude": 43.45874342732657,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106947": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240778560823983,
      "latitude": 43.457319777363196,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106953": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240720737753425,
      "latitude": 43.457402325275886,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106948": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240405869145762,
      "latitude": 43.457232085242474,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106949": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239987947904098,
      "latitude": 43.457027567426394,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106951": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239622720690187,
      "latitude": 43.45719636769005,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106950": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239916486467561,
      "latitude": 43.457134781068206,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106952": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240259480582375,
      "latitude": 43.45732411280854,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106945": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.243609165119947,
      "latitude": 43.45845120174524,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV28840_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240645361179885,
      "latitude": 43.458575126783366,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus1106848": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240838167120008,
      "latitude": 43.458471093174715,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106849": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240801497750269,
      "latitude": 43.45835224875982,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106851": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240599765659732,
      "latitude": 43.45814397078707,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106853": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240294307917054,
      "latitude": 43.457989700206255,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106854": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239920669071454,
      "latitude": 43.4579335522176,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106852": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240611698908565,
      "latitude": 43.45803288267619,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106850": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.24073978668555,
      "latitude": 43.45830339670157,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106841": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240719143025629,
      "latitude": 43.458668699870834,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106846": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.24090844732474,
      "latitude": 43.458492708446684,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106842": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240397179394116,
      "latitude": 43.45904175612025,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106843": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240341434316075,
      "latitude": 43.458963030278895,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106844": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240080718948295,
      "latitude": 43.45919669970483,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106845": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240202660642373,
      "latitude": 43.45913592472694,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106838": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239942770992719,
      "latitude": 43.45862020238141,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106839": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239805147392912,
      "latitude": 43.458663368205805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106830": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240850940733893,
      "latitude": 43.45847977819907,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106831": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240826625014233,
      "latitude": 43.45836061013634,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106836": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240871334391778,
      "latitude": 43.45831352393382,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106832": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.24029127344184,
      "latitude": 43.457978064021226,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106833": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240073138570944,
      "latitude": 43.457916120222485,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106834": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240245661801933,
      "latitude": 43.4579297045676,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106835": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239938608326375,
      "latitude": 43.457870037393675,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV55676_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239159850888613,
      "latitude": 43.45830539503096,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus1107067": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.2395288184482,
      "latitude": 43.45852018206541,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107068": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239564968087354,
      "latitude": 43.458603014881554,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107061": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.23893666862995,
      "latitude": 43.458471449304625,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107065": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.238718557444581,
      "latitude": 43.45871663094132,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107062": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.238870151364607,
      "latitude": 43.45842541445088,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107063": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.238838532677848,
      "latitude": 43.45848748059264,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107064": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.238911278640217,
      "latitude": 43.45832979136784,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107051": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239145871238262,
      "latitude": 43.45809318579305,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107053": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239407539108819,
      "latitude": 43.457879304734156,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107054": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239426239791891,
      "latitude": 43.45760141250776,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107055": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239325335883477,
      "latitude": 43.45745809998985,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107056": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239461295480035,
      "latitude": 43.45753386689846,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107052": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239193524986352,
      "latitude": 43.45805594036645,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107057": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239094775755215,
      "latitude": 43.45805937123603,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107058": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239023283853146,
      "latitude": 43.45814046945228,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107059": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239276647188704,
      "latitude": 43.45780610822208,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV25042_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.238780498694316,
      "latitude": 43.456294231223666,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus1106824": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239035197388798,
      "latitude": 43.455527515492236,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106826": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239492472926432,
      "latitude": 43.455242856221886,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106827": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239426146671629,
      "latitude": 43.45461318177074,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106828": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.2392718921137,
      "latitude": 43.45454238608899,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106825": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.238645960638882,
      "latitude": 43.455455551133504,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106818": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.238937540784118,
      "latitude": 43.45624336769603,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106819": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239209461358675,
      "latitude": 43.45631834468696,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106820": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.238985970351733,
      "latitude": 43.45601785143397,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106822": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239467404230796,
      "latitude": 43.45612977113601,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106821": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239323536539691,
      "latitude": 43.45586506788143,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106813": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239257497520249,
      "latitude": 43.4555992591408,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106814": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239570358098588,
      "latitude": 43.455242657363954,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106815": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239708964969278,
      "latitude": 43.454683376390655,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106816": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239845891586631,
      "latitude": 43.45470237077289,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106804": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.238871533722938,
      "latitude": 43.45648914153287,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106810": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.238452174150741,
      "latitude": 43.45615225327244,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106811": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.238721711909079,
      "latitude": 43.456433549591274,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106805": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.238983649108727,
      "latitude": 43.45676187638507,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106807": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.238728728998072,
      "latitude": 43.4575241020502,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106808": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.238254657791036,
      "latitude": 43.457334523960384,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106809": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.238575525008821,
      "latitude": 43.458395391588724,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106806": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239118123445721,
      "latitude": 43.456602597951985,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106791": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.238331979991768,
      "latitude": 43.45535462670774,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106795": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.238287018354464,
      "latitude": 43.4551918585508,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106796": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.238536039324949,
      "latitude": 43.454793667437364,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106797": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.238686469434805,
      "latitude": 43.45473396218848,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106798": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.238897210399016,
      "latitude": 43.45495011185419,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106799": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239069592252017,
      "latitude": 43.45503756087856,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106800": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.238718258282774,
      "latitude": 43.455160965373196,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106801": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.23883303619652,
      "latitude": 43.454415857803376,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106802": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239293542134497,
      "latitude": 43.45447878065796,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106792": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.238270870021678,
      "latitude": 43.455471488820876,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106794": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.238227721976235,
      "latitude": 43.455704074867405,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106793": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.238565646457578,
      "latitude": 43.45553327116197,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV10081_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240224588608754,
      "latitude": 43.4544694198119,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus1106749": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240422234945308,
      "latitude": 43.45405627603008,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106750": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240467694027379,
      "latitude": 43.454057138401154,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106757": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241080489945796,
      "latitude": 43.45381359120837,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106758": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240604061243755,
      "latitude": 43.45364013160901,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106759": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240799623280958,
      "latitude": 43.45314413721276,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106751": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241024248727163,
      "latitude": 43.45405526321077,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106752": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241287675945268,
      "latitude": 43.45387826433808,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106756": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241258278084098,
      "latitude": 43.4538564927392,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106753": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241554384850832,
      "latitude": 43.453666949146275,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106755": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241654300819298,
      "latitude": 43.45361123520941,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106754": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241637772468048,
      "latitude": 43.45360176117697,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106747": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240195183759981,
      "latitude": 43.45444945569162,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV29542_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240283287652252,
      "latitude": 43.45317337338224,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus1106905": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240060029954789,
      "latitude": 43.452928723321136,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106906": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240013405119854,
      "latitude": 43.452884887844924,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106907": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239793650507059,
      "latitude": 43.453044556476925,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106908": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240290369757874,
      "latitude": 43.45270663675419,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106909": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240485587879752,
      "latitude": 43.45265298030719,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106910": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240612714475398,
      "latitude": 43.45267403602552,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106911": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240331223183056,
      "latitude": 43.45252905891833,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106912": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240369984783743,
      "latitude": 43.452461404398925,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106923": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.24044601347945,
      "latitude": 43.45252520373299,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106913": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240135268967395,
      "latitude": 43.452362964967215,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106914": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240126592845711,
      "latitude": 43.452260507967594,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106916": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240001042084699,
      "latitude": 43.45219528085065,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106917": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239527007522306,
      "latitude": 43.45187781153866,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106918": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239438542445129,
      "latitude": 43.45217010760296,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106919": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239728357678038,
      "latitude": 43.45238512477756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106920": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239728380736812,
      "latitude": 43.45233469165586,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106921": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239645754025473,
      "latitude": 43.45246651338653,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106922": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239557592322533,
      "latitude": 43.452535425429396,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106915": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240273456145585,
      "latitude": 43.45238282397587,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106891": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239762335117412,
      "latitude": 43.45318946673026,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106892": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239354553397461,
      "latitude": 43.45296396429384,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106893": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239186598997928,
      "latitude": 43.45286560532529,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106894": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239017617739449,
      "latitude": 43.45272042944552,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106895": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239159857921296,
      "latitude": 43.45297707331636,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106896": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239492413070315,
      "latitude": 43.45330899166465,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106897": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239576145301467,
      "latitude": 43.453480670736795,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106898": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239406662102023,
      "latitude": 43.45355527885935,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106901": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239167225062408,
      "latitude": 43.4535127925408,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106902": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239071506498549,
      "latitude": 43.45375754013892,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106903": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.238994631261845,
      "latitude": 43.45434045569377,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106899": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239357087291935,
      "latitude": 43.4532971572277,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106900": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239142493528658,
      "latitude": 43.453435965799194,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106880": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240152338559171,
      "latitude": 43.452843484887474,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106881": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240532196000974,
      "latitude": 43.45272204128656,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106882": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239952422316592,
      "latitude": 43.452237957383346,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106883": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240435742029919,
      "latitude": 43.45180221263177,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106884": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240531503285636,
      "latitude": 43.45132870005299,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106886": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.24050582773233,
      "latitude": 43.4512834194523,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106887": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240356502614943,
      "latitude": 43.45065047864341,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106888": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240576576734342,
      "latitude": 43.45039533114829,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106889": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240717901076982,
      "latitude": 43.45025029122171,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106885": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240739558257869,
      "latitude": 43.45148907144105,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106866": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240013662140075,
      "latitude": 43.45340097811602,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106867": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240112635751497,
      "latitude": 43.45337681136255,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106868": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239999143703082,
      "latitude": 43.453484212175056,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106869": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239965992900247,
      "latitude": 43.45366790466837,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106870": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239935327406961,
      "latitude": 43.453621849873464,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106871": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239908574176745,
      "latitude": 43.45388644174375,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106873": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239279373884977,
      "latitude": 43.45386298181306,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106872": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240221776841547,
      "latitude": 43.45404783300879,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106875": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239650031728655,
      "latitude": 43.45429208678729,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106877": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239255093238913,
      "latitude": 43.45417884778843,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106876": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239978076904473,
      "latitude": 43.45437733151778,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106874": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240265826089522,
      "latitude": 43.45388773226589,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106878": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.23996356289033,
      "latitude": 43.45346440529672,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106856": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240151430217536,
      "latitude": 43.452824597143795,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106857": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239939313887984,
      "latitude": 43.45224820253444,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106858": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240419429775319,
      "latitude": 43.45179722910627,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106859": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240167668823016,
      "latitude": 43.45116781933473,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106860": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240121903721136,
      "latitude": 43.45101407601512,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106861": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240087285290694,
      "latitude": 43.45093750683923,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106862": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239998098028257,
      "latitude": 43.45111273450631,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106863": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239917269087551,
      "latitude": 43.45117965982498,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106864": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239782109739799,
      "latitude": 43.45140109869909,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV48026_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.24078405148016,
      "latitude": 43.45068208677524,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus1106977": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.240742780176264,
      "latitude": 43.45074890069097,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV42111_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.243103865198926,
      "latitude": 43.44702191620484,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus1106942": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.243488830211091,
      "latitude": 43.44713279118459,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106939": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241684014508563,
      "latitude": 43.446497318314954,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106940": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.239989007149862,
      "latitude": 43.447310982243074,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106934": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.243488799827399,
      "latitude": 43.44705705350605,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106935": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.244267108086302,
      "latitude": 43.446026451220895,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106936": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.244357272556208,
      "latitude": 43.44589445878995,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106937": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.244501050476208,
      "latitude": 43.44576775621789,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106927": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.24345739403743,
      "latitude": 43.44707227081155,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106928": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.24425792516154,
      "latitude": 43.447494804606755,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106931": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.244375587225345,
      "latitude": 43.44756715465636,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106929": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.243480852041873,
      "latitude": 43.447071665441236,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106930": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.243100465651207,
      "latitude": 43.44698071228785,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106932": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.24415689841735,
      "latitude": 43.44757846509119,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV49832_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.244886963646759,
      "latitude": 43.44884466183573,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus1107038": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.244956691848484,
      "latitude": 43.448752797818734,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107039": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.24520973155387,
      "latitude": 43.44887237810193,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107040": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.24532958039549,
      "latitude": 43.44904942728057,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107041": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.245558620384141,
      "latitude": 43.44905613605406,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107042": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.245434165763771,
      "latitude": 43.44891163095382,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107043": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.245779624417055,
      "latitude": 43.4490504440082,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107044": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.245809906283842,
      "latitude": 43.4491649528032,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107046": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.245635068452152,
      "latitude": 43.44923070454767,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107045": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.245481099367014,
      "latitude": 43.449369770250854,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107047": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.245788386133008,
      "latitude": 43.448925025653,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107048": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.245463461659522,
      "latitude": 43.44880189105321,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107049": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.244994599479782,
      "latitude": 43.448769833307175,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107024": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.244776509092056,
      "latitude": 43.44875923090292,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107025": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.244760011738891,
      "latitude": 43.44877587210997,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107026": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.244059765926932,
      "latitude": 43.448841634187296,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107027": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.244101488503882,
      "latitude": 43.44898827246096,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107028": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.244082956039736,
      "latitude": 43.44909052737355,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107029": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.244319297888532,
      "latitude": 43.44912046855377,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107030": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.244452134739609,
      "latitude": 43.44908102281571,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107031": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.244413274639256,
      "latitude": 43.44901897610415,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107032": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.24409909522848,
      "latitude": 43.44924503182044,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107033": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.243969508160936,
      "latitude": 43.44930060379088,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107034": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.244051001708665,
      "latitude": 43.4494516196326,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107035": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.244333400341087,
      "latitude": 43.44938581211761,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107036": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.243908504186786,
      "latitude": 43.44957237880406,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107016": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.244865766134629,
      "latitude": 43.448917258077934,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107021": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.244765234286763,
      "latitude": 43.448883817574206,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107022": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.245078052025312,
      "latitude": 43.448884769750606,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107017": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.244940145055955,
      "latitude": 43.449176542471406,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107018": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.244743291704324,
      "latitude": 43.449502252358656,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107019": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.24512884561084,
      "latitude": 43.44924373857565,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107020": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.244742586980439,
      "latitude": 43.44918162748522,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106998": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.245077099041104,
      "latitude": 43.4486866446979,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107014": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.244904246738786,
      "latitude": 43.44869109968818,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106999": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.245147073231647,
      "latitude": 43.4486253949272,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107000": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.245012731273735,
      "latitude": 43.44850636336795,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107001": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.245178634384497,
      "latitude": 43.44848588132759,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107008": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.245772165721966,
      "latitude": 43.448488612370795,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107009": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.245171657375571,
      "latitude": 43.44834194846122,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107010": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.245321126551515,
      "latitude": 43.44836512057718,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107011": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.245496164198681,
      "latitude": 43.44840565164476,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107012": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.245097309314417,
      "latitude": 43.448261902056736,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107013": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.244995311677057,
      "latitude": 43.448274437336956,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107002": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.245314455181079,
      "latitude": 43.448482379776976,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107003": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.24540280569583,
      "latitude": 43.44859629353276,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107005": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.245522471470513,
      "latitude": 43.448693193179956,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107006": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.245562994831307,
      "latitude": 43.44878942182834,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107007": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.245517667174044,
      "latitude": 43.44859423839465,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107004": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.245452449961119,
      "latitude": 43.448523865118986,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106992": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.244828141953335,
      "latitude": 43.44860028192952,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106993": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.244850004112372,
      "latitude": 43.44805660808878,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106994": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.244655283012345,
      "latitude": 43.448196726582005,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106995": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.244597906502141,
      "latitude": 43.448288266279256,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106996": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.244465595845067,
      "latitude": 43.448261950594365,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106989": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.244808670168331,
      "latitude": 43.44873408260586,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106990": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.244676331562279,
      "latitude": 43.44857987013564,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106979": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.244564905205047,
      "latitude": 43.44880611595325,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106980": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.243932453859848,
      "latitude": 43.448535969976305,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106981": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.243939572567451,
      "latitude": 43.44842770980929,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106984": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.243960782937976,
      "latitude": 43.44835510446651,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106985": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.243886696664042,
      "latitude": 43.448357011922475,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106986": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.243776794451372,
      "latitude": 43.448280953812066,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106987": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.244070159763299,
      "latitude": 43.448316264695734,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106982": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.244177220169551,
      "latitude": 43.44848463981028,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106983": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.244215127393516,
      "latitude": 43.448501675568224,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV07266_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.243741668939974,
      "latitude": 43.448719416582804,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus1106745": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.243777835654897,
      "latitude": 43.4487004646769,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106740": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.243574030956364,
      "latitude": 43.44806622769488,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106741": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.243701028631937,
      "latitude": 43.447982793913724,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106743": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.243483085926956,
      "latitude": 43.44746510912929,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106742": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.243966942146155,
      "latitude": 43.448011075173426,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106720": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.243310820442638,
      "latitude": 43.44875752392576,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106729": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.24312561527047,
      "latitude": 43.448762282040875,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106738": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.243075788192429,
      "latitude": 43.448754560112846,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106730": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.242772592880714,
      "latitude": 43.44882450400038,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106737": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.242506985333432,
      "latitude": 43.44854762853849,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106731": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.242325676219185,
      "latitude": 43.4488369069055,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106736": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.242160829940921,
      "latitude": 43.44893031577125,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106732": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.242288771971402,
      "latitude": 43.44858565827873,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106733": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241981696436987,
      "latitude": 43.448881778013764,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106734": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241824950954204,
      "latitude": 43.449219063527046,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106735": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241610833800087,
      "latitude": 43.449647895751575,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106721": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.243277875733329,
      "latitude": 43.44868991265629,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106722": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.243306032269768,
      "latitude": 43.44865856871022,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106723": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.242945927914912,
      "latitude": 43.44837060808917,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106727": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.242744153979262,
      "latitude": 43.44828842772484,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106728": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.242652448467378,
      "latitude": 43.44825836263288,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106724": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.24323117321265,
      "latitude": 43.44793003578523,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106726": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.24331393574511,
      "latitude": 43.44785224628792,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106725": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.24341152174349,
      "latitude": 43.447544404473774,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106717": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.243645938712739,
      "latitude": 43.44878492092917,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106718": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.243661193563521,
      "latitude": 43.449099775514505,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106697": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.243595679407417,
      "latitude": 43.448768199956824,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106698": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.243141583897049,
      "latitude": 43.448836627987134,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106712": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.243155944272869,
      "latitude": 43.44884207735622,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106713": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.243198938074694,
      "latitude": 43.44924800231035,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106715": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.243332662550845,
      "latitude": 43.449514438265986,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106714": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.243240347842394,
      "latitude": 43.449624895878465,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106699": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.24311789096588,
      "latitude": 43.44883723959591,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106700": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.242564037067283,
      "latitude": 43.44916403227915,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106711": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.242807067329157,
      "latitude": 43.449076717351446,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106701": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.242512763231033,
      "latitude": 43.449381514460164,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106702": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.24243090995115,
      "latitude": 43.44940163405364,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106703": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.242427509799523,
      "latitude": 43.449331463780524,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106704": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.242523224680041,
      "latitude": 43.449597405044905,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106705": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.242528455889686,
      "latitude": 43.44970535933185,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106706": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241971976831465,
      "latitude": 43.449651215374466,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106707": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.241975156106286,
      "latitude": 43.449512431508396,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106708": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.2424539358639,
      "latitude": 43.449698266508015,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106709": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.242545680757194,
      "latitude": 43.44934643625152,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106710": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.242047200968479,
      "latitude": 43.449213345587765,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV02937_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.246115079497933,
      "latitude": 43.447486520912506,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus1106663": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.246149528617134,
      "latitude": 43.44751372138138,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106661": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.246260207675626,
      "latitude": 43.44798085960738,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106658": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.246096411821036,
      "latitude": 43.44778962837372,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106659": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.246045817084385,
      "latitude": 43.4478936120153,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106655": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.245944145121571,
      "latitude": 43.448040341252735,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106656": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.245770077726125,
      "latitude": 43.44809616223815,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106651": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.246274865459094,
      "latitude": 43.4475184332099,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106652": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.246252059025939,
      "latitude": 43.44796575548206,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106653": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.246267739202159,
      "latitude": 43.44790680625672,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106646": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.245747296750455,
      "latitude": 43.447550032413226,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106647": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.245534649205636,
      "latitude": 43.44775365873979,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106648": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.245430078508405,
      "latitude": 43.44789145470526,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106649": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.245573308268249,
      "latitude": 43.44804088489823,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106641": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.245888476078804,
      "latitude": 43.44740228251418,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106642": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.245715182911249,
      "latitude": 43.44739773987177,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106643": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.24570938969973,
      "latitude": 43.447532997207055,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106644": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.245217262215582,
      "latitude": 43.4475816955306,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1106639": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.245992489295609,
      "latitude": 43.44750768844734,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_MVLV67180_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.247993667381169,
      "latitude": 43.44823973499969,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "93_LVBus1107120": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.248355486264511,
      "latitude": 43.44838442914337,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107121": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.248492094200125,
      "latitude": 43.44811700375098,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107122": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.248452724558414,
      "latitude": 43.44809550348604,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107128": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.24844474455299,
      "latitude": 43.448109217404706,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107123": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.248449364242354,
      "latitude": 43.447746118687746,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107124": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.248472339959525,
      "latitude": 43.447709562407134,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107125": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.248580376153007,
      "latitude": 43.447696869724325,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107126": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.248545765002441,
      "latitude": 43.447592712604425,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107127": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.248875142681191,
      "latitude": 43.44729830920239,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107112": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.247735969607014,
      "latitude": 43.44797346789347,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107116": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.247764928652637,
      "latitude": 43.44798443092233,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107117": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.247796365297372,
      "latitude": 43.447995327057576,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107113": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.247669805718481,
      "latitude": 43.44775630244663,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107115": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.24817388077695,
      "latitude": 43.4476226195957,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107114": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.247689170587036,
      "latitude": 43.44782426106414,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107118": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.247573995936056,
      "latitude": 43.44799836231934,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107105": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.247664222789372,
      "latitude": 43.44832928675056,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107106": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.247425274637551,
      "latitude": 43.448245375616345,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107107": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.247424397302621,
      "latitude": 43.44822738639774,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107108": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.246943740086328,
      "latitude": 43.448257787971194,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107109": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.24701145958588,
      "latitude": 43.44863433012996,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107110": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.247618770591659,
      "latitude": 43.448411522329906,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107101": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.248020966360861,
      "latitude": 43.448293063672914,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107102": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.248150121858137,
      "latitude": 43.448406835881045,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "93_LVBus1107103": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.247910010897645,
      "latitude": 43.448884981558585,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    }
  },
  "linecode": {
    "U_AL_150": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.000206,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.000206,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.000206,
      "X_series_1_1": 9.60502777e-05,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 9.60502777e-05,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 9.60502777e-05,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.70617e-08,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.70617e-08,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.70617e-08,
      "B_to_1_1": 1.70617e-08,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.70617e-08,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.70617e-08
    },
    "U_AL_150_lv": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.0001884266666666667,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0001884266666666667,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0001884266666666667,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0004037714285714286,
      "X_series_1_1": 0.00032828402789137305,
      "X_series_1_2": 0.00023241381875588728,
      "X_series_1_3": 0.0002106379578409967,
      "X_series_1_4": 0.0002324138187558867,
      "X_series_2_1": 0.00023241381875588728,
      "X_series_2_2": 0.00032828402789137305,
      "X_series_2_3": 0.0002324138187558867,
      "X_series_2_4": 0.0002106379578409967,
      "X_series_3_1": 0.0002106379578409967,
      "X_series_3_2": 0.0002324138187558867,
      "X_series_3_3": 0.00032828402789137305,
      "X_series_3_4": 0.00023241381875588728,
      "X_series_4_1": 0.0002324138187558867,
      "X_series_4_2": 0.0002106379578409967,
      "X_series_4_3": 0.00023241381875588728,
      "X_series_4_4": 0.00035222736378957793,
      "G_from_1_1": 1.1109347612019391e-08,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 1.1466683163411936e-08,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 1.1109347612019378e-08,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 8.490541503176867e-09,
      "G_to_1_1": 1.1109347612019391e-08,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 1.1466683163411936e-08,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 1.1109347612019378e-08,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 8.490541503176867e-09,
      "B_from_1_1": 1.5701214301460101e-07,
      "B_from_1_2": -2.098129633427208e-08,
      "B_from_1_3": -1.0057907446863812e-08,
      "B_from_1_4": -1.4879463113271224e-08,
      "B_from_2_1": -2.0981296334272083e-08,
      "B_from_2_2": 1.6279517636643106e-07,
      "B_from_2_3": -2.0981296334271685e-08,
      "B_from_2_4": -6.165752063767928e-09,
      "B_from_3_1": -1.0057907446863815e-08,
      "B_from_3_2": -2.0981296334271685e-08,
      "B_from_3_3": 1.5701214301460078e-07,
      "B_from_3_4": -1.4879463113271525e-08,
      "B_from_4_1": -1.4879463113271224e-08,
      "B_from_4_2": -6.165752063767927e-09,
      "B_from_4_3": -1.4879463113271525e-08,
      "B_from_4_4": 1.2083009332207935e-07,
      "B_to_1_1": 1.5701214301460101e-07,
      "B_to_1_2": -2.098129633427208e-08,
      "B_to_1_3": -1.0057907446863812e-08,
      "B_to_1_4": -1.4879463113271224e-08,
      "B_to_2_1": -2.0981296334272083e-08,
      "B_to_2_2": 1.6279517636643106e-07,
      "B_to_2_3": -2.0981296334271685e-08,
      "B_to_2_4": -6.165752063767928e-09,
      "B_to_3_1": -1.0057907446863815e-08,
      "B_to_3_2": -2.0981296334271685e-08,
      "B_to_3_3": 1.5701214301460078e-07,
      "B_to_3_4": -1.4879463113271525e-08,
      "B_to_4_1": -1.4879463113271224e-08,
      "B_to_4_2": -6.165752063767927e-09,
      "B_to_4_3": -1.4879463113271525e-08,
      "B_to_4_4": 1.2083009332207935e-07
    }
  },
  "line": {
    "93_163977": {
      "bus_from": "93_VITRO",
      "bus_to": "93_MVLV10075",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 682.7212339956791,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_177549": {
      "bus_from": "93_MVLV10075",
      "bus_to": "93_MVLV29839",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 211.44496776232552,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_96757": {
      "bus_from": "93_MVLV29839",
      "bus_to": "93_MVLV67180",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 28.79705915575008,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_173592": {
      "bus_from": "93_MVLV67180",
      "bus_to": "93_MVLV02937",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 216.2282435951578,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_105323": {
      "bus_from": "93_MVLV02937",
      "bus_to": "93_MVLV29819",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 10.445522379446771,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_89572": {
      "bus_from": "93_MVLV29819",
      "bus_to": "93_MVLV03342",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 71.64576559627761,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_140002": {
      "bus_from": "93_MVLV03342",
      "bus_to": "93_MVLV07266",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 468.69514019615957,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_173484": {
      "bus_from": "93_MVLV07266",
      "bus_to": "93_MVLV49832",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 117.07837826215207,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_151094": {
      "bus_from": "93_MVLV49832",
      "bus_to": "93_MVLV42111",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 381.4176275387616,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_171383": {
      "bus_from": "93_MVLV42111",
      "bus_to": "93_MVLV63342",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 27.619482486376857,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_130337": {
      "bus_from": "93_MVLV63342",
      "bus_to": "93_MVLV48026",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 525.6508728869396,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_76390": {
      "bus_from": "93_MVLV48026",
      "bus_to": "93_MVLV29542",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 384.712102480827,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_169472": {
      "bus_from": "93_MVLV29542",
      "bus_to": "93_MVLV10081",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 302.9719437957955,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_109181": {
      "bus_from": "93_MVLV10081",
      "bus_to": "93_MVLV25042",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 289.55125096144184,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_118277": {
      "bus_from": "93_MVLV25042",
      "bus_to": "93_MVLV55676",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 307.41744850273545,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_164421": {
      "bus_from": "93_MVLV55676",
      "bus_to": "93_MVLV28840",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 243.83386044181387,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_75798": {
      "bus_from": "93_MVLV28840",
      "bus_to": "93_MVLV43128",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 171.03097344297638,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_169192": {
      "bus_from": "93_MVLV43128",
      "bus_to": "93_MVLV02202",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 554.5848726431949,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_60960": {
      "bus_from": "93_MVLV02202",
      "bus_to": "93_MVLV22791",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1925.8028184326038,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_146573": {
      "bus_from": "93_MVLV22791",
      "bus_to": "93_MVLV60955",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 930.2461003216162,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_101122": {
      "bus_from": "93_MVLV60955",
      "bus_to": "93_MVLV04945",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 449.4223338608322,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_135873": {
      "bus_from": "93_MVLV04945",
      "bus_to": "93_MVLV04942",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 326.8541194820804,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_188956": {
      "bus_from": "93_MVLV04942",
      "bus_to": "93_MVBus38498",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 156.18139269629987,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0740766": {
      "bus_from": "93_MVLV04945_LV",
      "bus_to": "93_LVBus1106693",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.529129526312,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0576130": {
      "bus_from": "93_LVBus1106693",
      "bus_to": "93_LVBus1106694",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.84415528549441,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0669625": {
      "bus_from": "93_LVBus1106694",
      "bus_to": "93_LVBus1106695",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.4414616079127,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0684212": {
      "bus_from": "93_MVLV04945_LV",
      "bus_to": "93_LVBus1106676",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.68603907929095,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0471606": {
      "bus_from": "93_LVBus1106676",
      "bus_to": "93_LVBus1106679",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.22662330156082,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0684213": {
      "bus_from": "93_LVBus1106679",
      "bus_to": "93_LVBus1106680",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.36677384310684,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1021678": {
      "bus_from": "93_LVBus1106680",
      "bus_to": "93_LVBus1106687",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.89626574222389,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0925602": {
      "bus_from": "93_LVBus1106680",
      "bus_to": "93_LVBus1106682",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.886687139162984,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1113993": {
      "bus_from": "93_LVBus1106682",
      "bus_to": "93_LVBus1106686",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.658993086988966,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0966050": {
      "bus_from": "93_LVBus1106682",
      "bus_to": "93_LVBus1106683",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.547813157349834,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0954670": {
      "bus_from": "93_LVBus1106682",
      "bus_to": "93_LVBus1106684",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.646441074157664,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1132522": {
      "bus_from": "93_LVBus1106684",
      "bus_to": "93_LVBus1106685",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.90524521276985,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0638971": {
      "bus_from": "93_LVBus1106680",
      "bus_to": "93_LVBus1106681",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.539575008191589,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0633824": {
      "bus_from": "93_LVBus1106679",
      "bus_to": "93_LVBus1106688",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.572125173968853,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1088084": {
      "bus_from": "93_LVBus1106688",
      "bus_to": "93_LVBus1106689",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.052604231425565,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1128518": {
      "bus_from": "93_LVBus1106689",
      "bus_to": "93_LVBus1106691",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.414019520133735,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0979940": {
      "bus_from": "93_LVBus1106689",
      "bus_to": "93_LVBus1106690",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.116025259289657,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0459744": {
      "bus_from": "93_LVBus1106676",
      "bus_to": "93_LVBus1106677",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.314888756963537,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0496210": {
      "bus_from": "93_LVBus1106677",
      "bus_to": "93_LVBus1106678",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.80150916108894,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0955581": {
      "bus_from": "93_MVLV04945_LV",
      "bus_to": "93_LVBus1106665",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.06372808287198,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0966128": {
      "bus_from": "93_LVBus1106665",
      "bus_to": "93_LVBus1106673",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.544649191326124,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0843678": {
      "bus_from": "93_LVBus1106665",
      "bus_to": "93_LVBus1106666",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.25117953181016,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1108097": {
      "bus_from": "93_LVBus1106666",
      "bus_to": "93_LVBus1106672",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.79067014104082,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0713605": {
      "bus_from": "93_LVBus1106666",
      "bus_to": "93_LVBus1106667",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.87946643886062,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0990689": {
      "bus_from": "93_LVBus1106667",
      "bus_to": "93_LVBus1106668",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.716290143625294,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0576124": {
      "bus_from": "93_LVBus1106667",
      "bus_to": "93_LVBus1106669",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.841535864487048,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0459832": {
      "bus_from": "93_LVBus1106667",
      "bus_to": "93_LVBus1106670",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.580528552980162,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0537474": {
      "bus_from": "93_LVBus1106666",
      "bus_to": "93_LVBus1106671",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.222214785835455,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0500598": {
      "bus_from": "93_LVBus1106665",
      "bus_to": "93_LVBus1106674",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.92063844186325,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_138756": {
      "bus_from": "93_MVLV22791",
      "bus_to": "93_MVLV51159",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 283.1235508437128,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_169608": {
      "bus_from": "93_MVLV51159",
      "bus_to": "93_MVLV62128",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 205.2530092389356,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_173599": {
      "bus_from": "93_MVLV62128",
      "bus_to": "93_MVLV60941",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 296.106512078542,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_160558": {
      "bus_from": "93_MVLV60941",
      "bus_to": "93_MVLV10622",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 256.4698827498068,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0657318": {
      "bus_from": "93_MVLV10622_LV",
      "bus_to": "93_LVBus1106789",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.961196229028427,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0561626": {
      "bus_from": "93_MVLV10622_LV",
      "bus_to": "93_LVBus1106787",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.73327539715441,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1158497": {
      "bus_from": "93_MVLV10622_LV",
      "bus_to": "93_LVBus1106783",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 88.81460236321433,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0877466": {
      "bus_from": "93_LVBus1106783",
      "bus_to": "93_LVBus1106784",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.52769269485174,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0911299": {
      "bus_from": "93_LVBus1106784",
      "bus_to": "93_LVBus1106785",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 191.94105384444032,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0797190": {
      "bus_from": "93_MVLV10622_LV",
      "bus_to": "93_LVBus1106776",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 91.08036099335064,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0960562": {
      "bus_from": "93_LVBus1106776",
      "bus_to": "93_LVBus1106781",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.875928689952152,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0577166": {
      "bus_from": "93_LVBus1106776",
      "bus_to": "93_LVBus1106777",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.138627118806896,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1105444": {
      "bus_from": "93_LVBus1106777",
      "bus_to": "93_LVBus1106778",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.00705672932989,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1136288": {
      "bus_from": "93_LVBus1106778",
      "bus_to": "93_LVBus1106780",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 115.08671278526235,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0615418": {
      "bus_from": "93_LVBus1106778",
      "bus_to": "93_LVBus1106779",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.005140348456106,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0863352": {
      "bus_from": "93_MVLV10622_LV",
      "bus_to": "93_LVBus1106766",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.08749499762981,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0808744": {
      "bus_from": "93_LVBus1106766",
      "bus_to": "93_LVBus1106767",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 82.12788071873852,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1023634": {
      "bus_from": "93_LVBus1106767",
      "bus_to": "93_LVBus1106768",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.373018690217336,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0753707": {
      "bus_from": "93_LVBus1106768",
      "bus_to": "93_LVBus1106769",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.380957393072538,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0943400": {
      "bus_from": "93_LVBus1106769",
      "bus_to": "93_LVBus1106770",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.18255412518167,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0642280": {
      "bus_from": "93_LVBus1106768",
      "bus_to": "93_LVBus1106771",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.790262959829604,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0577167": {
      "bus_from": "93_LVBus1106771",
      "bus_to": "93_LVBus1106772",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.596635078898593,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0684655": {
      "bus_from": "93_LVBus1106772",
      "bus_to": "93_LVBus1106773",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.68407680697008,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0447348": {
      "bus_from": "93_LVBus1106773",
      "bus_to": "93_LVBus1106774",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.558197874584902,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1158496": {
      "bus_from": "93_MVLV10622_LV",
      "bus_to": "93_LVBus1106764",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 105.0910834486681,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1136290": {
      "bus_from": "93_MVLV10622_LV",
      "bus_to": "93_LVBus1106761",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 107.7527149065364,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0518294": {
      "bus_from": "93_LVBus1106761",
      "bus_to": "93_LVBus1106762",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.750342186712786,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0544898": {
      "bus_from": "93_MVLV62128_LV",
      "bus_to": "93_LVBus1107090",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 247.35099689142817,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0447842": {
      "bus_from": "93_LVBus1107090",
      "bus_to": "93_LVBus1107091",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.77417905040918,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1100503": {
      "bus_from": "93_LVBus1107091",
      "bus_to": "93_LVBus1107092",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 83.92640976822076,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0659710": {
      "bus_from": "93_LVBus1107092",
      "bus_to": "93_LVBus1107093",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.03737579119317,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0960798": {
      "bus_from": "93_LVBus1107093",
      "bus_to": "93_LVBus1107094",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.23812467497871,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0435077": {
      "bus_from": "93_LVBus1107094",
      "bus_to": "93_LVBus1107095",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.33233377100673,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1194829": {
      "bus_from": "93_LVBus1107095",
      "bus_to": "93_LVBus1107096",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.540493851322188,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0458297": {
      "bus_from": "93_LVBus1107096",
      "bus_to": "93_LVBus1107097",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.108622240224438,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1078400": {
      "bus_from": "93_LVBus1107097",
      "bus_to": "93_LVBus1107099",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 135.5190492064064,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0722282": {
      "bus_from": "93_LVBus1107097",
      "bus_to": "93_LVBus1107098",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.2253117472404704,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0493055": {
      "bus_from": "93_MVLV62128_LV",
      "bus_to": "93_LVBus1107084",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 125.7337856591431,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0840080": {
      "bus_from": "93_LVBus1107084",
      "bus_to": "93_LVBus1107085",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.564782861105655,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0990489": {
      "bus_from": "93_LVBus1107085",
      "bus_to": "93_LVBus1107086",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.989952631394374,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0526448": {
      "bus_from": "93_LVBus1107084",
      "bus_to": "93_LVBus1107087",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 83.84214648029835,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1100556": {
      "bus_from": "93_LVBus1107087",
      "bus_to": "93_LVBus1107088",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.68805316578133,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1158008": {
      "bus_from": "93_MVLV62128_LV",
      "bus_to": "93_LVBus1107080",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.201584223227215,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0877271": {
      "bus_from": "93_LVBus1107080",
      "bus_to": "93_LVBus1107081",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 138.36890581503124,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0971629": {
      "bus_from": "93_LVBus1107081",
      "bus_to": "93_LVBus1107082",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.941865881864757,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1019710": {
      "bus_from": "93_MVLV62128_LV",
      "bus_to": "93_LVBus1107070",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.00496128444796,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0993416": {
      "bus_from": "93_LVBus1107070",
      "bus_to": "93_LVBus1107071",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.6279135707574066,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0960789": {
      "bus_from": "93_LVBus1107071",
      "bus_to": "93_LVBus1107078",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.153488443753675,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0840081": {
      "bus_from": "93_LVBus1107071",
      "bus_to": "93_LVBus1107072",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.98051316923584,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1038891": {
      "bus_from": "93_LVBus1107072",
      "bus_to": "93_LVBus1107073",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.714514651729772,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1019711": {
      "bus_from": "93_LVBus1107073",
      "bus_to": "93_LVBus1107074",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.393355934616558,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0659703": {
      "bus_from": "93_LVBus1107073",
      "bus_to": "93_LVBus1107075",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.81987628274406,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0626420": {
      "bus_from": "93_LVBus1107075",
      "bus_to": "93_LVBus1107076",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 114.16085138232494,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0544891": {
      "bus_from": "93_LVBus1107072",
      "bus_to": "93_LVBus1107077",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.379018852914744,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1071003": {
      "bus_from": "93_MVLV02202_LV",
      "bus_to": "93_LVBus1106630",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 114.85297338502248,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0659671": {
      "bus_from": "93_LVBus1106630",
      "bus_to": "93_LVBus1106632",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.850269714912136,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0618773": {
      "bus_from": "93_LVBus1106630",
      "bus_to": "93_LVBus1106633",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.419939190729565,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0890605": {
      "bus_from": "93_LVBus1106633",
      "bus_to": "93_LVBus1106636",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.7067678816999035,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0708319": {
      "bus_from": "93_LVBus1106633",
      "bus_to": "93_LVBus1106637",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.921946290692833,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0497944": {
      "bus_from": "93_LVBus1106633",
      "bus_to": "93_LVBus1106634",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.135086493258186,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1129994": {
      "bus_from": "93_LVBus1106634",
      "bus_to": "93_LVBus1106635",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.849911424397707,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0434317": {
      "bus_from": "93_LVBus1106630",
      "bus_to": "93_LVBus1106631",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.892954863211624,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0708340": {
      "bus_from": "93_MVLV02202_LV",
      "bus_to": "93_LVBus1106628",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 106.41150861344231,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0784172": {
      "bus_from": "93_MVLV02202_LV",
      "bus_to": "93_LVBus1106625",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 124.45749101499933,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1130030": {
      "bus_from": "93_LVBus1106625",
      "bus_to": "93_LVBus1106626",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.726193548663332,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0670481": {
      "bus_from": "93_MVLV02202_LV",
      "bus_to": "93_LVBus1106619",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.42669007280203,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0614979": {
      "bus_from": "93_LVBus1106619",
      "bus_to": "93_LVBus1106621",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.302416905923543,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1130190": {
      "bus_from": "93_LVBus1106621",
      "bus_to": "93_LVBus1106622",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.6287984581938693,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0659758": {
      "bus_from": "93_LVBus1106621",
      "bus_to": "93_LVBus1106623",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.202425964117208,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0526490": {
      "bus_from": "93_LVBus1106619",
      "bus_to": "93_LVBus1106620",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.668028528865991,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1107962": {
      "bus_from": "93_MVLV02202_LV",
      "bus_to": "93_LVBus1106615",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 82.37432211636468,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0422712": {
      "bus_from": "93_LVBus1106615",
      "bus_to": "93_LVBus1106616",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.661264197320556,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1071091": {
      "bus_from": "93_LVBus1106616",
      "bus_to": "93_LVBus1106617",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.08079639241213,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1107889": {
      "bus_from": "93_MVLV02202_LV",
      "bus_to": "93_LVBus1106605",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.38548044359746,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0933259": {
      "bus_from": "93_LVBus1106605",
      "bus_to": "93_LVBus1106606",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.17665874566075,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0890683": {
      "bus_from": "93_LVBus1106605",
      "bus_to": "93_LVBus1106608",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.06321634806001,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0990451": {
      "bus_from": "93_LVBus1106608",
      "bus_to": "93_LVBus1106609",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.76726092832415,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0683166": {
      "bus_from": "93_LVBus1106608",
      "bus_to": "93_LVBus1106610",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.205733914798607,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0755095": {
      "bus_from": "93_LVBus1106610",
      "bus_to": "93_LVBus1106611",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.917768617670074,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0840037": {
      "bus_from": "93_LVBus1106611",
      "bus_to": "93_LVBus1106612",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.10164998823169,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0614904": {
      "bus_from": "93_LVBus1106610",
      "bus_to": "93_LVBus1106613",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.848219992464818,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0618863": {
      "bus_from": "93_LVBus1106605",
      "bus_to": "93_LVBus1106607",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.353774921787,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0670403": {
      "bus_from": "93_MVLV43128_LV",
      "bus_to": "93_LVBus1106975",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.323661217282638,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0784187": {
      "bus_from": "93_MVLV43128_LV",
      "bus_to": "93_LVBus1106965",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.28357965993883,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0683165": {
      "bus_from": "93_LVBus1106965",
      "bus_to": "93_LVBus1106973",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.830712181760067,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0496489": {
      "bus_from": "93_LVBus1106965",
      "bus_to": "93_LVBus1106966",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.70096239358048,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0741733": {
      "bus_from": "93_LVBus1106966",
      "bus_to": "93_LVBus1106967",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.35973745167524,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1137046": {
      "bus_from": "93_LVBus1106967",
      "bus_to": "93_LVBus1106969",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.89281767837169,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1130021": {
      "bus_from": "93_LVBus1106967",
      "bus_to": "93_LVBus1106968",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.059179312818586,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0618781": {
      "bus_from": "93_LVBus1106966",
      "bus_to": "93_LVBus1106970",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.708107904322948,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1038861": {
      "bus_from": "93_LVBus1106970",
      "bus_to": "93_LVBus1106972",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.637778705918436,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0614903": {
      "bus_from": "93_LVBus1106970",
      "bus_to": "93_LVBus1106971",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.67175069652182,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1133875": {
      "bus_from": "93_MVLV43128_LV",
      "bus_to": "93_LVBus1106959",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 120.12118285222083,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1130022": {
      "bus_from": "93_LVBus1106959",
      "bus_to": "93_LVBus1106960",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.063239550095105,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1071017": {
      "bus_from": "93_LVBus1106960",
      "bus_to": "93_LVBus1106961",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.832580175084374,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0481405": {
      "bus_from": "93_LVBus1106960",
      "bus_to": "93_LVBus1106962",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.083550220961406,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0755096": {
      "bus_from": "93_LVBus1106959",
      "bus_to": "93_LVBus1106963",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.69481507875597,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1203806": {
      "bus_from": "93_MVLV43128_LV",
      "bus_to": "93_LVBus1106955",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 158.2079778056306,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1100452": {
      "bus_from": "93_LVBus1106955",
      "bus_to": "93_LVBus1106956",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.92914568173464,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0755097": {
      "bus_from": "93_LVBus1106956",
      "bus_to": "93_LVBus1106957",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.491536060241146,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0993381": {
      "bus_from": "93_MVLV43128_LV",
      "bus_to": "93_LVBus1106947",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.14984727888873,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0960757": {
      "bus_from": "93_LVBus1106947",
      "bus_to": "93_LVBus1106953",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.360278145290321,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0840035": {
      "bus_from": "93_LVBus1106947",
      "bus_to": "93_LVBus1106948",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.697732716115972,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0840036": {
      "bus_from": "93_LVBus1106948",
      "bus_to": "93_LVBus1106949",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.651830088095714,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0933198": {
      "bus_from": "93_LVBus1106949",
      "bus_to": "93_LVBus1106951",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.91288194828782,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0618782": {
      "bus_from": "93_LVBus1106949",
      "bus_to": "93_LVBus1106950",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.01833826673897,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0422629": {
      "bus_from": "93_LVBus1106948",
      "bus_to": "93_LVBus1106952",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.599932770795444,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0614906": {
      "bus_from": "93_MVLV43128_LV",
      "bus_to": "93_LVBus1106945",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 276.58963239073086,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1115543": {
      "bus_from": "93_MVLV28840_LV",
      "bus_to": "93_LVBus1106848",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.99874005542112,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0480796": {
      "bus_from": "93_LVBus1106848",
      "bus_to": "93_LVBus1106849",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.997642343724767,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1091919": {
      "bus_from": "93_LVBus1106849",
      "bus_to": "93_LVBus1106851",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.784711216579097,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0861416": {
      "bus_from": "93_LVBus1106851",
      "bus_to": "93_LVBus1106853",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.99122802572359,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0574820": {
      "bus_from": "93_LVBus1106853",
      "bus_to": "93_LVBus1106854",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.427092205302245,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0500065": {
      "bus_from": "93_LVBus1106851",
      "bus_to": "93_LVBus1106852",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.692001671792003,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0940795": {
      "bus_from": "93_LVBus1106849",
      "bus_to": "93_LVBus1106850",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.904141492562232,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1107548": {
      "bus_from": "93_MVLV28840_LV",
      "bus_to": "93_LVBus1106841",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.845081304780333,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0639678": {
      "bus_from": "93_LVBus1106841",
      "bus_to": "93_LVBus1106846",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.207624591967544,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0607103": {
      "bus_from": "93_LVBus1106841",
      "bus_to": "93_LVBus1106842",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.524823741396006,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0665820": {
      "bus_from": "93_LVBus1106842",
      "bus_to": "93_LVBus1106843",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.852887299023825,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0865994": {
      "bus_from": "93_LVBus1106843",
      "bus_to": "93_LVBus1106844",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.33117966864763,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0665818": {
      "bus_from": "93_LVBus1106842",
      "bus_to": "93_LVBus1106845",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.144284696521584,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0485645": {
      "bus_from": "93_MVLV28840_LV",
      "bus_to": "93_LVBus1106838",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.71112574160216,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0927982": {
      "bus_from": "93_LVBus1106838",
      "bus_to": "93_LVBus1106839",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.78146675788925,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0576584": {
      "bus_from": "93_MVLV28840_LV",
      "bus_to": "93_LVBus1106830",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.724706617794382,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0751770": {
      "bus_from": "93_LVBus1106830",
      "bus_to": "93_LVBus1106831",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.858951349280698,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0819716": {
      "bus_from": "93_LVBus1106831",
      "bus_to": "93_LVBus1106836",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.640000225747732,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0607105": {
      "bus_from": "93_LVBus1106831",
      "bus_to": "93_LVBus1106832",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.59146371427221,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0834291": {
      "bus_from": "93_LVBus1106832",
      "bus_to": "93_LVBus1106833",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.942970643254775,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0633176": {
      "bus_from": "93_LVBus1106833",
      "bus_to": "93_LVBus1106834",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.418013254247716,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0422285": {
      "bus_from": "93_LVBus1106833",
      "bus_to": "93_LVBus1106835",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.03325764396393,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0809998": {
      "bus_from": "93_MVLV55676_LV",
      "bus_to": "93_LVBus1107067",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.57017473075543,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0618031": {
      "bus_from": "93_LVBus1107067",
      "bus_to": "93_LVBus1107068",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.631127725448131,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1078939": {
      "bus_from": "93_MVLV55676_LV",
      "bus_to": "93_LVBus1107061",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.883520709172615,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0669908": {
      "bus_from": "93_LVBus1107061",
      "bus_to": "93_LVBus1107065",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.80611269275042,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0459071": {
      "bus_from": "93_LVBus1107061",
      "bus_to": "93_LVBus1107062",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.420996094518465,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1096091": {
      "bus_from": "93_LVBus1107062",
      "bus_to": "93_LVBus1107063",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.355156921891375,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0741116": {
      "bus_from": "93_LVBus1107062",
      "bus_to": "93_LVBus1107064",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.133102683984696,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0854880": {
      "bus_from": "93_MVLV55676_LV",
      "bus_to": "93_LVBus1107051",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.92583289678504,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0865977": {
      "bus_from": "93_LVBus1107051",
      "bus_to": "93_LVBus1107053",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.88813136653701,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0819684": {
      "bus_from": "93_LVBus1107053",
      "bus_to": "93_LVBus1107054",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.477647430453885,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0618032": {
      "bus_from": "93_LVBus1107054",
      "bus_to": "93_LVBus1107055",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.51442763168017,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0576571": {
      "bus_from": "93_LVBus1107054",
      "bus_to": "93_LVBus1107056",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.022846277299683,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0751755": {
      "bus_from": "93_LVBus1107051",
      "bus_to": "93_LVBus1107052",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.918254857961805,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0459072": {
      "bus_from": "93_LVBus1107051",
      "bus_to": "93_LVBus1107057",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.094620648245009,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0831438": {
      "bus_from": "93_LVBus1107057",
      "bus_to": "93_LVBus1107058",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.707979602503364,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0500960": {
      "bus_from": "93_LVBus1107057",
      "bus_to": "93_LVBus1107059",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.860801343850053,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0684829": {
      "bus_from": "93_MVLV25042_LV",
      "bus_to": "93_LVBus1106824",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 93.65239677175121,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1019618": {
      "bus_from": "93_LVBus1106824",
      "bus_to": "93_LVBus1106826",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.09394156250669,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1157923": {
      "bus_from": "93_LVBus1106826",
      "bus_to": "93_LVBus1106827",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.34543105031128,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0933130": {
      "bus_from": "93_LVBus1106827",
      "bus_to": "93_LVBus1106828",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.441485814843512,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0708243": {
      "bus_from": "93_LVBus1106824",
      "bus_to": "93_LVBus1106825",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.597566903410225,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0993430": {
      "bus_from": "93_MVLV25042_LV",
      "bus_to": "93_LVBus1106818",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.02621707690271,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1130111": {
      "bus_from": "93_LVBus1106818",
      "bus_to": "93_LVBus1106819",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.776993352783247,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1071055": {
      "bus_from": "93_LVBus1106818",
      "bus_to": "93_LVBus1106820",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.359967631390997,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0943251": {
      "bus_from": "93_LVBus1106820",
      "bus_to": "93_LVBus1106822",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.06668673919054,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0683212": {
      "bus_from": "93_LVBus1106820",
      "bus_to": "93_LVBus1106821",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.17388592135345,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0890692": {
      "bus_from": "93_MVLV25042_LV",
      "bus_to": "93_LVBus1106813",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 109.27858132007569,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0990539": {
      "bus_from": "93_LVBus1106813",
      "bus_to": "93_LVBus1106814",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.004644639662175,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0684965": {
      "bus_from": "93_LVBus1106814",
      "bus_to": "93_LVBus1106815",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.93889337821442,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0933266": {
      "bus_from": "93_LVBus1106815",
      "bus_to": "93_LVBus1106816",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.281579514651431,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0670448": {
      "bus_from": "93_MVLV25042_LV",
      "bus_to": "93_LVBus1106804",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.392729188815288,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0722298": {
      "bus_from": "93_LVBus1106804",
      "bus_to": "93_LVBus1106810",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.18021908742519,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0722294": {
      "bus_from": "93_LVBus1106804",
      "bus_to": "93_LVBus1106811",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.347981641819448,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0481441": {
      "bus_from": "93_LVBus1106804",
      "bus_to": "93_LVBus1106805",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.74959184732804,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0784250": {
      "bus_from": "93_LVBus1106805",
      "bus_to": "93_LVBus1106807",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 110.81368357707403,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0684920": {
      "bus_from": "93_LVBus1106807",
      "bus_to": "93_LVBus1106808",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.517829078075486,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0683211": {
      "bus_from": "93_LVBus1106807",
      "bus_to": "93_LVBus1106809",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 119.74167197624018,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0722293": {
      "bus_from": "93_LVBus1106805",
      "bus_to": "93_LVBus1106806",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.650210780275742,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0571871": {
      "bus_from": "93_MVLV25042_LV",
      "bus_to": "93_LVBus1106791",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 148.62204806474844,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0839944": {
      "bus_from": "93_LVBus1106791",
      "bus_to": "93_LVBus1106795",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.590388115467697,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0481345": {
      "bus_from": "93_LVBus1106795",
      "bus_to": "93_LVBus1106796",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.02216030636367,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0683097": {
      "bus_from": "93_LVBus1106796",
      "bus_to": "93_LVBus1106797",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.933252938101575,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1129908": {
      "bus_from": "93_LVBus1106797",
      "bus_to": "93_LVBus1106798",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.1626110066245,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0741627": {
      "bus_from": "93_LVBus1106798",
      "bus_to": "93_LVBus1106799",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.001599203494845,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0626326": {
      "bus_from": "93_LVBus1106798",
      "bus_to": "93_LVBus1106800",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.85159237358249,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0716111": {
      "bus_from": "93_LVBus1106797",
      "bus_to": "93_LVBus1106801",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.06686651642681,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0659614": {
      "bus_from": "93_LVBus1106801",
      "bus_to": "93_LVBus1106802",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.74910955497321,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0722132": {
      "bus_from": "93_LVBus1106791",
      "bus_to": "93_LVBus1106792",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.561772858314656,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1129907": {
      "bus_from": "93_LVBus1106792",
      "bus_to": "93_LVBus1106794",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.10766902903846,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0497881": {
      "bus_from": "93_LVBus1106792",
      "bus_to": "93_LVBus1106793",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.154462553927676,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1094755": {
      "bus_from": "93_MVLV10081_LV",
      "bus_to": "93_LVBus1106749",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.14843169127313,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0948202": {
      "bus_from": "93_LVBus1106749",
      "bus_to": "93_LVBus1106750",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.680613381851331,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0989899": {
      "bus_from": "93_LVBus1106750",
      "bus_to": "93_LVBus1106757",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.26526164483656,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0728913": {
      "bus_from": "93_LVBus1106750",
      "bus_to": "93_LVBus1106758",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.06430361743577,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1211652": {
      "bus_from": "93_LVBus1106758",
      "bus_to": "93_LVBus1106759",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.32097991710084,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0528149": {
      "bus_from": "93_LVBus1106750",
      "bus_to": "93_LVBus1106751",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.81002415732096,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1027229": {
      "bus_from": "93_LVBus1106751",
      "bus_to": "93_LVBus1106752",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.47171738838482,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0560800": {
      "bus_from": "93_LVBus1106752",
      "bus_to": "93_LVBus1106756",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.393563951976404,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0421171": {
      "bus_from": "93_LVBus1106752",
      "bus_to": "93_LVBus1106753",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.89339239145386,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1050907": {
      "bus_from": "93_LVBus1106753",
      "bus_to": "93_LVBus1106755",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.132808009878278,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0600849": {
      "bus_from": "93_LVBus1106753",
      "bus_to": "93_LVBus1106754",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.89981220802159,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0681357": {
      "bus_from": "93_MVLV10081_LV",
      "bus_to": "93_LVBus1106747",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.7558462796732677,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0972765": {
      "bus_from": "93_MVLV29542_LV",
      "bus_to": "93_LVBus1106905",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.79864447453434,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1123049": {
      "bus_from": "93_LVBus1106905",
      "bus_to": "93_LVBus1106906",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.161189173218872,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1183991": {
      "bus_from": "93_LVBus1106906",
      "bus_to": "93_LVBus1106907",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.12087389452719,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0570531": {
      "bus_from": "93_LVBus1106906",
      "bus_to": "93_LVBus1106908",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.912176203423535,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0705936": {
      "bus_from": "93_LVBus1106905",
      "bus_to": "93_LVBus1106909",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.97661937071995,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1037899": {
      "bus_from": "93_LVBus1106909",
      "bus_to": "93_LVBus1106910",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.083646860266741,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0741548": {
      "bus_from": "93_LVBus1106909",
      "bus_to": "93_LVBus1106911",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.591952251172735,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1048334": {
      "bus_from": "93_LVBus1106911",
      "bus_to": "93_LVBus1106912",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.2763527113995,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0964444": {
      "bus_from": "93_LVBus1106911",
      "bus_to": "93_LVBus1106923",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.236921293132747,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0705940": {
      "bus_from": "93_LVBus1106911",
      "bus_to": "93_LVBus1106913",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.33272433463935,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1007512": {
      "bus_from": "93_LVBus1106913",
      "bus_to": "93_LVBus1106914",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.284560790345306,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0922559": {
      "bus_from": "93_LVBus1106913",
      "bus_to": "93_LVBus1106916",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.999094499317618,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1096655": {
      "bus_from": "93_LVBus1106916",
      "bus_to": "93_LVBus1106917",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.46542782189246,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1167461": {
      "bus_from": "93_LVBus1106917",
      "bus_to": "93_LVBus1106918",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.641301321094566,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0602285": {
      "bus_from": "93_LVBus1106916",
      "bus_to": "93_LVBus1106919",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.2760254545623,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1048335": {
      "bus_from": "93_LVBus1106919",
      "bus_to": "93_LVBus1106920",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.837936437371689,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0620625": {
      "bus_from": "93_LVBus1106919",
      "bus_to": "93_LVBus1106921",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.245753623453489,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1144856": {
      "bus_from": "93_LVBus1106921",
      "bus_to": "93_LVBus1106922",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.545107262384121,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0710041": {
      "bus_from": "93_LVBus1106913",
      "bus_to": "93_LVBus1106915",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.185773111572473,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0462998": {
      "bus_from": "93_MVLV29542_LV",
      "bus_to": "93_LVBus1106891",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.925504305244516,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0862873": {
      "bus_from": "93_LVBus1106891",
      "bus_to": "93_LVBus1106892",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.02545450743252,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0670401": {
      "bus_from": "93_LVBus1106892",
      "bus_to": "93_LVBus1106893",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.1666884577311,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0708334": {
      "bus_from": "93_LVBus1106893",
      "bus_to": "93_LVBus1106894",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.24927228845406,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0684878": {
      "bus_from": "93_LVBus1106893",
      "bus_to": "93_LVBus1106895",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.028648796346616,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0571844": {
      "bus_from": "93_LVBus1106891",
      "bus_to": "93_LVBus1106896",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.48839452220288,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0890666": {
      "bus_from": "93_LVBus1106896",
      "bus_to": "93_LVBus1106897",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.461617357001597,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0993441": {
      "bus_from": "93_LVBus1106897",
      "bus_to": "93_LVBus1106898",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.47819403313764,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0877293": {
      "bus_from": "93_LVBus1106896",
      "bus_to": "93_LVBus1106901",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.453105002153805,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0840127": {
      "bus_from": "93_LVBus1106901",
      "bus_to": "93_LVBus1106902",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.34328637651169,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0784264": {
      "bus_from": "93_LVBus1106902",
      "bus_to": "93_LVBus1106903",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.13625131670246,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0684940": {
      "bus_from": "93_LVBus1106896",
      "bus_to": "93_LVBus1106899",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.913372274529225,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0683227": {
      "bus_from": "93_LVBus1106899",
      "bus_to": "93_LVBus1106900",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.423304540146532,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0494755": {
      "bus_from": "93_MVLV29542_LV",
      "bus_to": "93_LVBus1106880",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.25221989910601,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0887170": {
      "bus_from": "93_LVBus1106880",
      "bus_to": "93_LVBus1106881",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.51163176251869,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0683128": {
      "bus_from": "93_LVBus1106881",
      "bus_to": "93_LVBus1106882",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.38290849624329,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1100412": {
      "bus_from": "93_LVBus1106882",
      "bus_to": "93_LVBus1106883",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.39066706736338,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0447778": {
      "bus_from": "93_LVBus1106883",
      "bus_to": "93_LVBus1106884",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.17610133860752,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0890589": {
      "bus_from": "93_LVBus1106884",
      "bus_to": "93_LVBus1106886",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.414874358261135,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0618746": {
      "bus_from": "93_LVBus1106886",
      "bus_to": "93_LVBus1106887",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.97399277824567,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0755053": {
      "bus_from": "93_LVBus1106887",
      "bus_to": "93_LVBus1106888",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.568139754462365,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1129960": {
      "bus_from": "93_LVBus1106888",
      "bus_to": "93_LVBus1106889",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.217693629090494,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0659634": {
      "bus_from": "93_LVBus1106884",
      "bus_to": "93_LVBus1106885",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.444272974551208,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0683228": {
      "bus_from": "93_MVLV29542_LV",
      "bus_to": "93_LVBus1106866",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.72157354211654,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1019746": {
      "bus_from": "93_LVBus1106866",
      "bus_to": "93_LVBus1106867",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.431505104956008,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0784243": {
      "bus_from": "93_LVBus1106866",
      "bus_to": "93_LVBus1106868",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.321798532283024,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0890639": {
      "bus_from": "93_LVBus1106868",
      "bus_to": "93_LVBus1106869",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.584153853058538,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1158019": {
      "bus_from": "93_LVBus1106869",
      "bus_to": "93_LVBus1106870",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.500740210569669,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1081416": {
      "bus_from": "93_LVBus1106869",
      "bus_to": "93_LVBus1106871",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.72058900308686,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1133935": {
      "bus_from": "93_LVBus1106871",
      "bus_to": "93_LVBus1106873",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.04106383557297,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1107921": {
      "bus_from": "93_LVBus1106871",
      "bus_to": "93_LVBus1106872",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.598580863407115,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0933230": {
      "bus_from": "93_LVBus1106871",
      "bus_to": "93_LVBus1106875",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.01615489951578,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0877279": {
      "bus_from": "93_LVBus1106875",
      "bus_to": "93_LVBus1106877",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.7024859283475,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0497993": {
      "bus_from": "93_LVBus1106875",
      "bus_to": "93_LVBus1106876",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.450027730982434,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0840098": {
      "bus_from": "93_LVBus1106871",
      "bus_to": "93_LVBus1106874",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.83086742256445,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0708395": {
      "bus_from": "93_LVBus1106868",
      "bus_to": "93_LVBus1106878",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.308646919134333,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1129962": {
      "bus_from": "93_MVLV29542_LV",
      "bus_to": "93_LVBus1106856",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.47380625733344,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0670367": {
      "bus_from": "93_LVBus1106856",
      "bus_to": "93_LVBus1106857",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 106.27193448365315,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0784130": {
      "bus_from": "93_LVBus1106857",
      "bus_to": "93_LVBus1106858",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.97854875251885,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0890590": {
      "bus_from": "93_LVBus1106858",
      "bus_to": "93_LVBus1106859",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 82.59425274569381,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0755055": {
      "bus_from": "93_LVBus1106859",
      "bus_to": "93_LVBus1106860",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.83581125614253,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1081339": {
      "bus_from": "93_LVBus1106860",
      "bus_to": "93_LVBus1106861",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.092985080239922,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0708333": {
      "bus_from": "93_LVBus1106860",
      "bus_to": "93_LVBus1106862",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.851528269692334,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0722216": {
      "bus_from": "93_LVBus1106862",
      "bus_to": "93_LVBus1106863",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.90405585563778,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0526390": {
      "bus_from": "93_LVBus1106858",
      "bus_to": "93_LVBus1106864",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.63545211204811,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0849881": {
      "bus_from": "93_MVLV48026_LV",
      "bus_to": "93_LVBus1106977",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.871291520672683,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0688627": {
      "bus_from": "93_MVLV42111_LV",
      "bus_to": "93_LVBus1106942",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.77850937233181,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0483542": {
      "bus_from": "93_MVLV42111_LV",
      "bus_to": "93_LVBus1106939",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 129.3164364573156,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0454299": {
      "bus_from": "93_LVBus1106939",
      "bus_to": "93_LVBus1106940",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 195.82454737003934,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0665283": {
      "bus_from": "93_MVLV42111_LV",
      "bus_to": "93_LVBus1106934",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.90835449016029,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0428792": {
      "bus_from": "93_LVBus1106934",
      "bus_to": "93_LVBus1106935",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 130.74184047136734,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1198999": {
      "bus_from": "93_LVBus1106935",
      "bus_to": "93_LVBus1106936",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.38047717747728,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0773814": {
      "bus_from": "93_LVBus1106936",
      "bus_to": "93_LVBus1106937",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.10898098499299,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0858184": {
      "bus_from": "93_MVLV42111_LV",
      "bus_to": "93_LVBus1106927",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.983608275224796,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1091389": {
      "bus_from": "93_LVBus1106927",
      "bus_to": "93_LVBus1106928",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 92.37318305779726,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1096593": {
      "bus_from": "93_LVBus1106928",
      "bus_to": "93_LVBus1106931",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.462981375622924,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1033297": {
      "bus_from": "93_LVBus1106928",
      "bus_to": "93_LVBus1106929",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 89.96433388608646,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1144774": {
      "bus_from": "93_LVBus1106929",
      "bus_to": "93_LVBus1106930",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.56371088214105,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0483541": {
      "bus_from": "93_LVBus1106928",
      "bus_to": "93_LVBus1106932",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.97488287822183,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0809916": {
      "bus_from": "93_MVLV49832_LV",
      "bus_to": "93_LVBus1107038",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.73089202762841,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1039055": {
      "bus_from": "93_LVBus1107038",
      "bus_to": "93_LVBus1107039",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.782197106239227,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1115059": {
      "bus_from": "93_LVBus1107039",
      "bus_to": "93_LVBus1107040",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.28384622201633,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0472440": {
      "bus_from": "93_LVBus1107040",
      "bus_to": "93_LVBus1107041",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.184628509410658,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1115063": {
      "bus_from": "93_LVBus1107041",
      "bus_to": "93_LVBus1107042",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.548449331425587,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0639597": {
      "bus_from": "93_LVBus1107041",
      "bus_to": "93_LVBus1107043",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.900268324018455,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0980188": {
      "bus_from": "93_LVBus1107043",
      "bus_to": "93_LVBus1107044",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.18607970272868,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0536936": {
      "bus_from": "93_LVBus1107044",
      "bus_to": "93_LVBus1107046",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.530183728882268,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0500905": {
      "bus_from": "93_LVBus1107044",
      "bus_to": "93_LVBus1107045",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.09514918588342,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0741025": {
      "bus_from": "93_LVBus1107043",
      "bus_to": "93_LVBus1107047",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.42645252286277,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0956963": {
      "bus_from": "93_LVBus1107039",
      "bus_to": "93_LVBus1107048",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.943436099704087,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0854774": {
      "bus_from": "93_LVBus1107038",
      "bus_to": "93_LVBus1107049",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.0002436277723135,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1078803": {
      "bus_from": "93_MVLV49832_LV",
      "bus_to": "93_LVBus1107024",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.050104388410258,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0838088": {
      "bus_from": "93_LVBus1107024",
      "bus_to": "93_LVBus1107025",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.8974716790490525,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0500833": {
      "bus_from": "93_LVBus1107024",
      "bus_to": "93_LVBus1107026",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.41397539907798,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0838090": {
      "bus_from": "93_LVBus1107026",
      "bus_to": "93_LVBus1107027",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.516768047840095,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0871274": {
      "bus_from": "93_LVBus1107027",
      "bus_to": "93_LVBus1107028",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.245452687778137,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0500834": {
      "bus_from": "93_LVBus1107028",
      "bus_to": "93_LVBus1107029",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.10261490144041,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0491307": {
      "bus_from": "93_LVBus1107029",
      "bus_to": "93_LVBus1107030",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.701964026451494,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0854663": {
      "bus_from": "93_LVBus1107030",
      "bus_to": "93_LVBus1107031",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.7027476502087,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0485492": {
      "bus_from": "93_LVBus1107028",
      "bus_to": "93_LVBus1107032",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.74645882202262,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1038987": {
      "bus_from": "93_LVBus1107032",
      "bus_to": "93_LVBus1107033",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.606505065236867,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0472366": {
      "bus_from": "93_LVBus1107032",
      "bus_to": "93_LVBus1107034",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.691175678936627,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1078893": {
      "bus_from": "93_LVBus1107034",
      "bus_to": "93_LVBus1107035",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.5023237959584,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0500927": {
      "bus_from": "93_LVBus1107034",
      "bus_to": "93_LVBus1107036",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.970719265354422,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0500832": {
      "bus_from": "93_MVLV49832_LV",
      "bus_to": "93_LVBus1107016",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.74803735663433,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0958884": {
      "bus_from": "93_LVBus1107016",
      "bus_to": "93_LVBus1107021",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.169578160293588,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0538990": {
      "bus_from": "93_LVBus1107016",
      "bus_to": "93_LVBus1107022",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.803555957227243,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0496944": {
      "bus_from": "93_LVBus1107016",
      "bus_to": "93_LVBus1107017",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.06492015256691,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0854660": {
      "bus_from": "93_LVBus1107017",
      "bus_to": "93_LVBus1107018",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.750791839683906,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0714492": {
      "bus_from": "93_LVBus1107017",
      "bus_to": "93_LVBus1107019",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.085837252204236,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0632843": {
      "bus_from": "93_LVBus1107017",
      "bus_to": "93_LVBus1107020",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.751931910657543,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0819585": {
      "bus_from": "93_MVLV49832_LV",
      "bus_to": "93_LVBus1106998",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.13988365239285,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0497011": {
      "bus_from": "93_LVBus1106998",
      "bus_to": "93_LVBus1107014",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.414453294184522,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0472429": {
      "bus_from": "93_LVBus1106998",
      "bus_to": "93_LVBus1106999",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.853752961353399,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0865888": {
      "bus_from": "93_LVBus1106999",
      "bus_to": "93_LVBus1107000",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.723903354284104,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0838193": {
      "bus_from": "93_LVBus1106999",
      "bus_to": "93_LVBus1107001",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.470729202728464,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0958954": {
      "bus_from": "93_LVBus1107001",
      "bus_to": "93_LVBus1107008",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.68519222953083,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0576495": {
      "bus_from": "93_LVBus1107001",
      "bus_to": "93_LVBus1107009",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.001123772205514,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1107470": {
      "bus_from": "93_LVBus1107009",
      "bus_to": "93_LVBus1107010",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.244408945633984,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0459003": {
      "bus_from": "93_LVBus1107010",
      "bus_to": "93_LVBus1107011",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.708580686648354,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0956961": {
      "bus_from": "93_LVBus1107009",
      "bus_to": "93_LVBus1107012",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.801013862727658,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0993556": {
      "bus_from": "93_LVBus1107012",
      "bus_to": "93_LVBus1107013",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.121609760067424,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0539063": {
      "bus_from": "93_LVBus1107001",
      "bus_to": "93_LVBus1107002",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.056852727421514,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1096029": {
      "bus_from": "93_LVBus1107002",
      "bus_to": "93_LVBus1107003",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.73338882901087,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0834150": {
      "bus_from": "93_LVBus1107002",
      "bus_to": "93_LVBus1107005",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.00299914950725,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1115044": {
      "bus_from": "93_LVBus1107005",
      "bus_to": "93_LVBus1107006",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.638303567800008,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1078867": {
      "bus_from": "93_LVBus1107005",
      "bus_to": "93_LVBus1107007",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.165944748879792,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0639591": {
      "bus_from": "93_LVBus1107002",
      "bus_to": "93_LVBus1107004",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.00018007838419,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0422029": {
      "bus_from": "93_MVLV49832_LV",
      "bus_to": "93_LVBus1106992",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.910817644770752,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0980208": {
      "bus_from": "93_LVBus1106992",
      "bus_to": "93_LVBus1106993",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.45236326644067,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0954027": {
      "bus_from": "93_LVBus1106993",
      "bus_to": "93_LVBus1106994",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.92672703506457,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0954029": {
      "bus_from": "93_LVBus1106994",
      "bus_to": "93_LVBus1106995",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.311929522846397,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0854760": {
      "bus_from": "93_LVBus1106995",
      "bus_to": "93_LVBus1106996",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.687852065612118,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0831367": {
      "bus_from": "93_MVLV49832_LV",
      "bus_to": "93_LVBus1106989",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.10267995326202,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0834181": {
      "bus_from": "93_LVBus1106989",
      "bus_to": "93_LVBus1106990",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.990100979454766,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0809946": {
      "bus_from": "93_MVLV49832_LV",
      "bus_to": "93_LVBus1106979",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.82203672631754,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0488917": {
      "bus_from": "93_LVBus1106979",
      "bus_to": "93_LVBus1106980",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.38659207522839,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1039079": {
      "bus_from": "93_LVBus1106980",
      "bus_to": "93_LVBus1106981",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.236194255972295,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0834180": {
      "bus_from": "93_LVBus1106980",
      "bus_to": "93_LVBus1106984",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.652065106470573,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1201607": {
      "bus_from": "93_LVBus1106984",
      "bus_to": "93_LVBus1106985",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.000699685275364,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0954026": {
      "bus_from": "93_LVBus1106985",
      "bus_to": "93_LVBus1106986",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.61866112224419,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0876190": {
      "bus_from": "93_LVBus1106984",
      "bus_to": "93_LVBus1106987",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.999832749868657,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0459030": {
      "bus_from": "93_LVBus1106980",
      "bus_to": "93_LVBus1106982",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.002228928038246,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0956983": {
      "bus_from": "93_LVBus1106982",
      "bus_to": "93_LVBus1106983",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.161866927918267,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0993469": {
      "bus_from": "93_MVLV07266_LV",
      "bus_to": "93_LVBus1106745",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.738450099832599,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0877322": {
      "bus_from": "93_MVLV07266_LV",
      "bus_to": "93_LVBus1106740",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 83.05280344332655,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1203901": {
      "bus_from": "93_LVBus1106740",
      "bus_to": "93_LVBus1106741",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.88553256463766,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0933277": {
      "bus_from": "93_LVBus1106741",
      "bus_to": "93_LVBus1106743",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.50309286593279,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0544944": {
      "bus_from": "93_LVBus1106741",
      "bus_to": "93_LVBus1106742",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.579643925153377,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1019781": {
      "bus_from": "93_MVLV07266_LV",
      "bus_to": "93_LVBus1106720",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.420791975038576,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1203906": {
      "bus_from": "93_LVBus1106720",
      "bus_to": "93_LVBus1106729",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.000757733605306,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0990556": {
      "bus_from": "93_LVBus1106729",
      "bus_to": "93_LVBus1106738",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.414479331068495,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0933280": {
      "bus_from": "93_LVBus1106729",
      "bus_to": "93_LVBus1106730",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.71453037938648,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1100562": {
      "bus_from": "93_LVBus1106730",
      "bus_to": "93_LVBus1106737",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.68424782318755,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0741861": {
      "bus_from": "93_LVBus1106730",
      "bus_to": "93_LVBus1106731",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.20188025219481,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1137175": {
      "bus_from": "93_LVBus1106731",
      "bus_to": "93_LVBus1106736",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.108043959948873,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0877323": {
      "bus_from": "93_LVBus1106731",
      "bus_to": "93_LVBus1106732",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.42076694771771,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0544947": {
      "bus_from": "93_LVBus1106731",
      "bus_to": "93_LVBus1106733",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.601587911437157,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0862992": {
      "bus_from": "93_LVBus1106733",
      "bus_to": "93_LVBus1106734",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.31512794540862,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0670485": {
      "bus_from": "93_LVBus1106734",
      "bus_to": "93_LVBus1106735",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.0035367841686,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0993470": {
      "bus_from": "93_LVBus1106720",
      "bus_to": "93_LVBus1106721",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.732215910215523,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0863023": {
      "bus_from": "93_LVBus1106721",
      "bus_to": "93_LVBus1106722",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.615186887932807,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0809781": {
      "bus_from": "93_LVBus1106721",
      "bus_to": "93_LVBus1106723",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.30066851249571,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0990553": {
      "bus_from": "93_LVBus1106723",
      "bus_to": "93_LVBus1106727",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.149602096322532,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0640089": {
      "bus_from": "93_LVBus1106727",
      "bus_to": "93_LVBus1106728",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.329525681588585,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0434401": {
      "bus_from": "93_LVBus1106723",
      "bus_to": "93_LVBus1106724",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.76380018980401,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0741857": {
      "bus_from": "93_LVBus1106724",
      "bus_to": "93_LVBus1106726",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.934992705805161,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0716298": {
      "bus_from": "93_LVBus1106724",
      "bus_to": "93_LVBus1106725",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.49714187996809,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0990537": {
      "bus_from": "93_MVLV07266_LV",
      "bus_to": "93_LVBus1106717",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.723066884088837,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0708455": {
      "bus_from": "93_LVBus1106717",
      "bus_to": "93_LVBus1106718",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.002600056877576,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0684958": {
      "bus_from": "93_MVLV07266_LV",
      "bus_to": "93_LVBus1106697",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.076363029548904,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0447880": {
      "bus_from": "93_LVBus1106697",
      "bus_to": "93_LVBus1106698",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.64246993718974,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1082423": {
      "bus_from": "93_LVBus1106698",
      "bus_to": "93_LVBus1106712",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.310619217385602,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0434383": {
      "bus_from": "93_LVBus1106712",
      "bus_to": "93_LVBus1106713",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.27736851508274,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1158069": {
      "bus_from": "93_LVBus1106713",
      "bus_to": "93_LVBus1106715",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.10165833839022,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0626501": {
      "bus_from": "93_LVBus1106713",
      "bus_to": "93_LVBus1106714",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.936268306243136,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0669272": {
      "bus_from": "93_LVBus1106698",
      "bus_to": "93_LVBus1106699",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.9190262498486232,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0670498": {
      "bus_from": "93_LVBus1106699",
      "bus_to": "93_LVBus1106700",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.58689242205692,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0990552": {
      "bus_from": "93_LVBus1106700",
      "bus_to": "93_LVBus1106711",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.771300699555947,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0722354": {
      "bus_from": "93_LVBus1106700",
      "bus_to": "93_LVBus1106701",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.98409556943348,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0943278": {
      "bus_from": "93_LVBus1106701",
      "bus_to": "93_LVBus1106702",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.648619883385232,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0447881": {
      "bus_from": "93_LVBus1106702",
      "bus_to": "93_LVBus1106703",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.800878944267697,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0890688": {
      "bus_from": "93_LVBus1106701",
      "bus_to": "93_LVBus1106704",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.00071053148405,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0923254": {
      "bus_from": "93_LVBus1106704",
      "bus_to": "93_LVBus1106705",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.001355655438502,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0670487": {
      "bus_from": "93_LVBus1106704",
      "bus_to": "93_LVBus1106706",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.440566962647026,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0943279": {
      "bus_from": "93_LVBus1106706",
      "bus_to": "93_LVBus1106707",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.816535649635039,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0422716": {
      "bus_from": "93_LVBus1106704",
      "bus_to": "93_LVBus1106708",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.571767194216811,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0463084": {
      "bus_from": "93_LVBus1106701",
      "bus_to": "93_LVBus1106709",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.065280996838866,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0708468": {
      "bus_from": "93_LVBus1106700",
      "bus_to": "93_LVBus1106710",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.94665693914493,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0952914": {
      "bus_from": "93_MVLV02937_LV",
      "bus_to": "93_LVBus1106663",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.473439790279818,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1074984": {
      "bus_from": "93_MVLV02937_LV",
      "bus_to": "93_LVBus1106661",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.56593323729432,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0659771": {
      "bus_from": "93_MVLV02937_LV",
      "bus_to": "93_LVBus1106658",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.47140125252,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0496575": {
      "bus_from": "93_LVBus1106658",
      "bus_to": "93_LVBus1106659",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.62097705472297,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0683263": {
      "bus_from": "93_MVLV02937_LV",
      "bus_to": "93_LVBus1106655",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.80351693676043,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0943287": {
      "bus_from": "93_LVBus1106655",
      "bus_to": "93_LVBus1106656",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.652495144414786,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1178828": {
      "bus_from": "93_MVLV02937_LV",
      "bus_to": "93_LVBus1106651",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.732446858253645,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0448606": {
      "bus_from": "93_LVBus1106651",
      "bus_to": "93_LVBus1106652",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.24663302669889,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0538514": {
      "bus_from": "93_LVBus1106652",
      "bus_to": "93_LVBus1106653",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.464496216931844,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0526502": {
      "bus_from": "93_MVLV02937_LV",
      "bus_to": "93_LVBus1106646",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.44996663334878,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0498050": {
      "bus_from": "93_LVBus1106646",
      "bus_to": "93_LVBus1106647",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.468288084903946,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1130204": {
      "bus_from": "93_LVBus1106647",
      "bus_to": "93_LVBus1106648",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.019892438821632,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0809776": {
      "bus_from": "93_LVBus1106648",
      "bus_to": "93_LVBus1106649",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.211283670965415,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0700191": {
      "bus_from": "93_MVLV02937_LV",
      "bus_to": "93_LVBus1106641",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.74620584075879,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0850648": {
      "bus_from": "93_LVBus1106641",
      "bus_to": "93_LVBus1106642",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.133907876492597,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0538518": {
      "bus_from": "93_LVBus1106641",
      "bus_to": "93_LVBus1106643",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.458239207452003,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1174560": {
      "bus_from": "93_LVBus1106643",
      "bus_to": "93_LVBus1106644",
      "terminal_map_from": [
        "1",
        "2",
        "3",
