        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.83720501853977,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0724182": {
      "bus_from": "93_MVLV02937_LV",
      "bus_to": "93_LVBus1106639",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.180503498707239,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0626499": {
      "bus_from": "93_MVLV67180_LV",
      "bus_to": "93_LVBus1107120",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.01139881721073,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1071103": {
      "bus_from": "93_LVBus1107120",
      "bus_to": "93_LVBus1107121",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.37562447924243,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1038954": {
      "bus_from": "93_LVBus1107121",
      "bus_to": "93_LVBus1107122",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.234323198755814,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0990549": {
      "bus_from": "93_LVBus1107121",
      "bus_to": "93_LVBus1107128",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.151643914714514,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0716301": {
      "bus_from": "93_LVBus1107121",
      "bus_to": "93_LVBus1107123",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.40438397300979,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1179027": {
      "bus_from": "93_LVBus1107123",
      "bus_to": "93_LVBus1107124",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.467022581722565,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0622666": {
      "bus_from": "93_LVBus1107124",
      "bus_to": "93_LVBus1107125",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.127918901996312,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0693705": {
      "bus_from": "93_LVBus1107125",
      "bus_to": "93_LVBus1107126",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.993902935478822,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0751118": {
      "bus_from": "93_LVBus1107126",
      "bus_to": "93_LVBus1107127",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.89248807718598,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1203838": {
      "bus_from": "93_MVLV67180_LV",
      "bus_to": "93_LVBus1107112",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 83.13182523292964,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0990498": {
      "bus_from": "93_LVBus1107112",
      "bus_to": "93_LVBus1107116",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.018123874213693,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0526458": {
      "bus_from": "93_LVBus1107116",
      "bus_to": "93_LVBus1107117",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.287729155369441,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0890636": {
      "bus_from": "93_LVBus1107112",
      "bus_to": "93_LVBus1107113",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.32435411089875,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0877276": {
      "bus_from": "93_LVBus1107113",
      "bus_to": "93_LVBus1107115",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.30111887692698,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0659709": {
      "bus_from": "93_LVBus1107113",
      "bus_to": "93_LVBus1107114",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.915171223916479,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0493065": {
      "bus_from": "93_LVBus1107112",
      "bus_to": "93_LVBus1107118",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.211104294442919,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0971637": {
      "bus_from": "93_MVLV67180_LV",
      "bus_to": "93_LVBus1107105",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.316505989945696,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1107918": {
      "bus_from": "93_LVBus1107105",
      "bus_to": "93_LVBus1107106",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.471324104220795,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0447841": {
      "bus_from": "93_LVBus1107106",
      "bus_to": "93_LVBus1107107",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.999890260075656,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0434349": {
      "bus_from": "93_LVBus1107106",
      "bus_to": "93_LVBus1107108",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.80140261682838,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch1158016": {
      "bus_from": "93_LVBus1107108",
      "bus_to": "93_LVBus1107109",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.24017529629159,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0840094": {
      "bus_from": "93_LVBus1107105",
      "bus_to": "93_LVBus1107110",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.945188524792046,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0741855": {
      "bus_from": "93_MVLV67180_LV",
      "bus_to": "93_LVBus1107101",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.491368318129049,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0877321": {
      "bus_from": "93_LVBus1107101",
      "bus_to": "93_LVBus1107102",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.353696447979004,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "93_LVBranch0659773": {
      "bus_from": "93_LVBus1107102",
      "bus_to": "93_LVBus1107103",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.39430970659339,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    }
  },
  "load": {
    "93_MVLV10075_consumption": {
      "bus": "93_MVLV10075",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        86461.00939873481,
        86461.00939873481,
        86461.00939873481
      ],
      "q_nom": [
        25938.302819620443,
        25938.302819620443,
        25938.302819620443
      ]
    },
    "93_MVLV10075_production": {
      "bus": "93_MVLV10075",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_MVLV29839_consumption": {
      "bus": "93_MVLV29839",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_MVLV29839_production": {
      "bus": "93_MVLV29839",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_MVLV29819_consumption": {
      "bus": "93_MVLV29819",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_MVLV29819_production": {
      "bus": "93_MVLV29819",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_MVLV03342_consumption": {
      "bus": "93_MVLV03342",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_MVLV03342_production": {
      "bus": "93_MVLV03342",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_MVLV63342_consumption": {
      "bus": "93_MVLV63342",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        44336.90765673995,
        44336.90765673995,
        44336.90765673995
      ],
      "q_nom": [
        13301.072297021985,
        13301.072297021985,
        13301.072297021985
      ]
    },
    "93_MVLV63342_production": {
      "bus": "93_MVLV63342",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_MVLV22791_consumption": {
      "bus": "93_MVLV22791",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_MVLV22791_production": {
      "bus": "93_MVLV22791",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_MVLV60955_consumption": {
      "bus": "93_MVLV60955",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_MVLV60955_production": {
      "bus": "93_MVLV60955",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_MVLV04942_consumption": {
      "bus": "93_MVLV04942",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_MVLV04942_production": {
      "bus": "93_MVLV04942",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106693_consumption": {
      "bus": "93_LVBus1106693",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        7207.387540978291
      ],
      "q_nom": [
        0.0,
        0.0,
        2162.2162622934875
      ]
    },
    "93_LVBus1106693_production": {
      "bus": "93_LVBus1106693",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106694_consumption": {
      "bus": "93_LVBus1106694",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        852.2551897085016,
        0.0,
        0.0
      ],
      "q_nom": [
        255.67655691255047,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106694_production": {
      "bus": "93_LVBus1106694",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106695_consumption": {
      "bus": "93_LVBus1106695",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        76.35829519959097,
        5210.049329799239,
        1236.345931423456
      ],
      "q_nom": [
        22.90748855987729,
        1563.0147989397717,
        370.9037794270368
      ]
    },
    "93_LVBus1106695_production": {
      "bus": "93_LVBus1106695",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106676_consumption": {
      "bus": "93_LVBus1106676",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7498.432425866249,
        0.0
      ],
      "q_nom": [
        0.0,
        2249.5297277598747,
        0.0
      ]
    },
    "93_LVBus1106676_production": {
      "bus": "93_LVBus1106676",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106679_consumption": {
      "bus": "93_LVBus1106679",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        869.4853358955406,
        7079.651630003525,
        4040.6813523392484
      ],
      "q_nom": [
        260.84560076866217,
        2123.8954890010573,
        1212.2044057017745
      ]
    },
    "93_LVBus1106679_production": {
      "bus": "93_LVBus1106679",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106680_consumption": {
      "bus": "93_LVBus1106680",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106680_production": {
      "bus": "93_LVBus1106680",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106687_consumption": {
      "bus": "93_LVBus1106687",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3625.5147104276716,
        2735.799189026339,
        1863.0119519693508
      ],
      "q_nom": [
        1087.6544131283015,
        820.7397567079016,
        558.9035855908052
      ]
    },
    "93_LVBus1106687_production": {
      "bus": "93_LVBus1106687",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106682_consumption": {
      "bus": "93_LVBus1106682",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106682_production": {
      "bus": "93_LVBus1106682",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106686_consumption": {
      "bus": "93_LVBus1106686",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        764.5206766253768,
        0.0,
        0.0
      ],
      "q_nom": [
        229.35620298761305,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106686_production": {
      "bus": "93_LVBus1106686",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106683_consumption": {
      "bus": "93_LVBus1106683",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5063.187553368326,
        0.0,
        0.0
      ],
      "q_nom": [
        1518.9562660104978,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106683_production": {
      "bus": "93_LVBus1106683",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106684_consumption": {
      "bus": "93_LVBus1106684",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        17982.24040956913,
        0.0
      ],
      "q_nom": [
        0.0,
        5394.672122870739,
        0.0
      ]
    },
    "93_LVBus1106684_production": {
      "bus": "93_LVBus1106684",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106685_consumption": {
      "bus": "93_LVBus1106685",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7014.365853138197,
        7609.705563176627,
        5187.290578146169
      ],
      "q_nom": [
        2104.309755941459,
        2282.911668952988,
        1556.1871734438505
      ]
    },
    "93_LVBus1106685_production": {
      "bus": "93_LVBus1106685",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106681_consumption": {
      "bus": "93_LVBus1106681",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        7724.9109293290785
      ],
      "q_nom": [
        0.0,
        0.0,
        2317.4732787987236
      ]
    },
    "93_LVBus1106681_production": {
      "bus": "93_LVBus1106681",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106688_consumption": {
      "bus": "93_LVBus1106688",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3763.480629851449,
        755.2452789879809,
        2316.8114184429533
      ],
      "q_nom": [
        1129.0441889554347,
        226.57358369639425,
        695.043425532886
      ]
    },
    "93_LVBus1106688_production": {
      "bus": "93_LVBus1106688",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106689_consumption": {
      "bus": "93_LVBus1106689",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106689_production": {
      "bus": "93_LVBus1106689",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106691_consumption": {
      "bus": "93_LVBus1106691",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5607.106379688246,
        15359.612213185565
      ],
      "q_nom": [
        0.0,
        1682.1319139064738,
        4607.883663955669
      ]
    },
    "93_LVBus1106691_production": {
      "bus": "93_LVBus1106691",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106690_consumption": {
      "bus": "93_LVBus1106690",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3521.557715965561,
        4672.0765812048085,
        0.0
      ],
      "q_nom": [
        1056.4673147896683,
        1401.6229743614424,
        0.0
      ]
    },
    "93_LVBus1106690_production": {
      "bus": "93_LVBus1106690",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106677_consumption": {
      "bus": "93_LVBus1106677",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9167.787916255149,
        0.0,
        0.0
      ],
      "q_nom": [
        2750.3363748765446,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106677_production": {
      "bus": "93_LVBus1106677",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106678_consumption": {
      "bus": "93_LVBus1106678",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2508.1086196759525,
        4678.660160358059
      ],
      "q_nom": [
        0.0,
        752.4325859027857,
        1403.5980481074178
      ]
    },
    "93_LVBus1106678_production": {
      "bus": "93_LVBus1106678",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106665_consumption": {
      "bus": "93_LVBus1106665",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1866.7288825752485,
        0.0,
        0.0
      ],
      "q_nom": [
        560.0186647725745,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106665_production": {
      "bus": "93_LVBus1106665",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106673_consumption": {
      "bus": "93_LVBus1106673",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8025.385774680511,
        0.0,
        4028.7837610209863
      ],
      "q_nom": [
        2407.6157324041533,
        0.0,
        1208.6351283062959
      ]
    },
    "93_LVBus1106673_production": {
      "bus": "93_LVBus1106673",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106666_consumption": {
      "bus": "93_LVBus1106666",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        624.6142723416052
      ],
      "q_nom": [
        0.0,
        0.0,
        187.38428170248156
      ]
    },
    "93_LVBus1106666_production": {
      "bus": "93_LVBus1106666",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106672_consumption": {
      "bus": "93_LVBus1106672",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3334.373199209079,
        0.0,
        4397.226343094465
      ],
      "q_nom": [
        1000.3119597627236,
        0.0,
        1319.1679029283393
      ]
    },
    "93_LVBus1106672_production": {
      "bus": "93_LVBus1106672",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106667_consumption": {
      "bus": "93_LVBus1106667",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106667_production": {
      "bus": "93_LVBus1106667",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106668_consumption": {
      "bus": "93_LVBus1106668",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3507.269305873543,
        3545.5688290148614,
        0.0
      ],
      "q_nom": [
        1052.1807917620629,
        1063.6706487044585,
        0.0
      ]
    },
    "93_LVBus1106668_production": {
      "bus": "93_LVBus1106668",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106669_consumption": {
      "bus": "93_LVBus1106669",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5431.335469721361,
        2664.5432698154505
      ],
      "q_nom": [
        0.0,
        1629.4006409164083,
        799.3629809446351
      ]
    },
    "93_LVBus1106669_production": {
      "bus": "93_LVBus1106669",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106670_consumption": {
      "bus": "93_LVBus1106670",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1760.579086603331,
        0.0,
        844.8764973135651
      ],
      "q_nom": [
        528.1737259809993,
        0.0,
        253.46294919406952
      ]
    },
    "93_LVBus1106670_production": {
      "bus": "93_LVBus1106670",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106671_consumption": {
      "bus": "93_LVBus1106671",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2446.1367385492786,
        0.0,
        4048.6778507174877
      ],
      "q_nom": [
        733.8410215647835,
        0.0,
        1214.6033552152462
      ]
    },
    "93_LVBus1106671_production": {
      "bus": "93_LVBus1106671",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106674_consumption": {
      "bus": "93_LVBus1106674",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106674_production": {
      "bus": "93_LVBus1106674",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_MVLV51159_consumption": {
      "bus": "93_MVLV51159",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_MVLV51159_production": {
      "bus": "93_MVLV51159",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_MVLV60941_consumption": {
      "bus": "93_MVLV60941",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_MVLV60941_production": {
      "bus": "93_MVLV60941",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106789_consumption": {
      "bus": "93_LVBus1106789",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106789_production": {
      "bus": "93_LVBus1106789",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106787_consumption": {
      "bus": "93_LVBus1106787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106787_production": {
      "bus": "93_LVBus1106787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106783_consumption": {
      "bus": "93_LVBus1106783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106783_production": {
      "bus": "93_LVBus1106783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106784_consumption": {
      "bus": "93_LVBus1106784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106784_production": {
      "bus": "93_LVBus1106784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106785_consumption": {
      "bus": "93_LVBus1106785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6935.122659124152,
        6935.122659124152,
        6935.122659124152
      ],
      "q_nom": [
        2080.5367977372457,
        2080.5367977372457,
        2080.5367977372457
      ]
    },
    "93_LVBus1106785_production": {
      "bus": "93_LVBus1106785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106776_consumption": {
      "bus": "93_LVBus1106776",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106776_production": {
      "bus": "93_LVBus1106776",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106781_consumption": {
      "bus": "93_LVBus1106781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106781_production": {
      "bus": "93_LVBus1106781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106777_consumption": {
      "bus": "93_LVBus1106777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106777_production": {
      "bus": "93_LVBus1106777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106778_consumption": {
      "bus": "93_LVBus1106778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1229.304912283574,
        1229.304912283574,
        1229.304912283574
      ],
      "q_nom": [
        368.79147368507216,
        368.79147368507216,
        368.79147368507216
      ]
    },
    "93_LVBus1106778_production": {
      "bus": "93_LVBus1106778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106780_consumption": {
      "bus": "93_LVBus1106780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1279.8074715952748,
        1279.8074715952748,
        1279.8074715952748
      ],
      "q_nom": [
        383.94224147858245,
        383.94224147858245,
        383.94224147858245
      ]
    },
    "93_LVBus1106780_production": {
      "bus": "93_LVBus1106780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106779_consumption": {
      "bus": "93_LVBus1106779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        287.2407338178635,
        287.2407338178635,
        287.2407338178635
      ],
      "q_nom": [
        86.17222014535905,
        86.17222014535905,
        86.17222014535905
      ]
    },
    "93_LVBus1106779_production": {
      "bus": "93_LVBus1106779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106766_consumption": {
      "bus": "93_LVBus1106766",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4405.989868904795,
        0.0
      ],
      "q_nom": [
        0.0,
        1321.7969606714385,
        0.0
      ]
    },
    "93_LVBus1106766_production": {
      "bus": "93_LVBus1106766",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106767_consumption": {
      "bus": "93_LVBus1106767",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106767_production": {
      "bus": "93_LVBus1106767",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106768_consumption": {
      "bus": "93_LVBus1106768",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5861.767567373718
      ],
      "q_nom": [
        0.0,
        0.0,
        1758.5302702121153
      ]
    },
    "93_LVBus1106768_production": {
      "bus": "93_LVBus1106768",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106769_consumption": {
      "bus": "93_LVBus1106769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106769_production": {
      "bus": "93_LVBus1106769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106770_consumption": {
      "bus": "93_LVBus1106770",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5161.601582596955,
        3298.3260165237843,
        3298.3260165237843
      ],
      "q_nom": [
        1548.4804747790865,
        989.4978049571353,
        989.4978049571353
      ]
    },
    "93_LVBus1106770_production": {
      "bus": "93_LVBus1106770",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106771_consumption": {
      "bus": "93_LVBus1106771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106771_production": {
      "bus": "93_LVBus1106771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106772_consumption": {
      "bus": "93_LVBus1106772",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        18044.837858577263,
        18044.837858577263,
        18044.837858577263
      ],
      "q_nom": [
        5413.451357573179,
        5413.451357573179,
        5413.451357573179
      ]
    },
    "93_LVBus1106772_production": {
      "bus": "93_LVBus1106772",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106773_consumption": {
      "bus": "93_LVBus1106773",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106773_production": {
      "bus": "93_LVBus1106773",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106774_consumption": {
      "bus": "93_LVBus1106774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        22265.652683052554,
        22265.652683052554,
        22265.652683052554
      ],
      "q_nom": [
        6679.6958049157665,
        6679.6958049157665,
        6679.6958049157665
      ]
    },
    "93_LVBus1106774_production": {
      "bus": "93_LVBus1106774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106764_consumption": {
      "bus": "93_LVBus1106764",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        338.13914647775084,
        338.13914647775084,
        338.13914647775084
      ],
      "q_nom": [
        101.44174394332525,
        101.44174394332525,
        101.44174394332525
      ]
    },
    "93_LVBus1106764_production": {
      "bus": "93_LVBus1106764",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106761_consumption": {
      "bus": "93_LVBus1106761",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106761_production": {
      "bus": "93_LVBus1106761",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106762_consumption": {
      "bus": "93_LVBus1106762",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1178.1631391129515,
        1178.1631391129515,
        1178.1631391129515
      ],
      "q_nom": [
        353.4489417338854,
        353.4489417338854,
        353.4489417338854
      ]
    },
    "93_LVBus1106762_production": {
      "bus": "93_LVBus1106762",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107090_consumption": {
      "bus": "93_LVBus1107090",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        89.08526677894271,
        89.08526677894271,
        89.08526677894271
      ],
      "q_nom": [
        26.725580033682814,
        26.725580033682814,
        26.725580033682814
      ]
    },
    "93_LVBus1107090_production": {
      "bus": "93_LVBus1107090",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107091_consumption": {
      "bus": "93_LVBus1107091",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107091_production": {
      "bus": "93_LVBus1107091",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107092_consumption": {
      "bus": "93_LVBus1107092",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107092_production": {
      "bus": "93_LVBus1107092",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107093_consumption": {
      "bus": "93_LVBus1107093",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107093_production": {
      "bus": "93_LVBus1107093",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107094_consumption": {
      "bus": "93_LVBus1107094",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        86.53315861531351,
        86.53315861531351,
        86.53315861531351
      ],
      "q_nom": [
        25.95994758459405,
        25.95994758459405,
        25.95994758459405
      ]
    },
    "93_LVBus1107094_production": {
      "bus": "93_LVBus1107094",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107095_consumption": {
      "bus": "93_LVBus1107095",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        27.329501207846224,
        27.329501207846224,
        27.329501207846224
      ],
      "q_nom": [
        8.198850362353866,
        8.198850362353866,
        8.198850362353866
      ]
    },
    "93_LVBus1107095_production": {
      "bus": "93_LVBus1107095",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107096_consumption": {
      "bus": "93_LVBus1107096",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107096_production": {
      "bus": "93_LVBus1107096",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107097_consumption": {
      "bus": "93_LVBus1107097",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107097_production": {
      "bus": "93_LVBus1107097",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107099_consumption": {
      "bus": "93_LVBus1107099",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107099_production": {
      "bus": "93_LVBus1107099",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107098_consumption": {
      "bus": "93_LVBus1107098",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        259.5150581540851,
        259.5150581540851,
        259.5150581540851
      ],
      "q_nom": [
        77.85451744622553,
        77.85451744622553,
        77.85451744622553
      ]
    },
    "93_LVBus1107098_production": {
      "bus": "93_LVBus1107098",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107084_consumption": {
      "bus": "93_LVBus1107084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        51.057812235613895,
        51.057812235613895,
        51.057812235613895
      ],
      "q_nom": [
        15.317343670684167,
        15.317343670684167,
        15.317343670684167
      ]
    },
    "93_LVBus1107084_production": {
      "bus": "93_LVBus1107084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107085_consumption": {
      "bus": "93_LVBus1107085",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7759.0480724868885,
        7759.0480724868885,
        7759.0480724868885
      ],
      "q_nom": [
        2327.7144217460664,
        2327.7144217460664,
        2327.7144217460664
      ]
    },
    "93_LVBus1107085_production": {
      "bus": "93_LVBus1107085",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107086_consumption": {
      "bus": "93_LVBus1107086",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10991.50046779101,
        10991.50046779101,
        10991.50046779101
      ],
      "q_nom": [
        3297.450140337303,
        3297.450140337303,
        3297.450140337303
      ]
    },
    "93_LVBus1107086_production": {
      "bus": "93_LVBus1107086",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107087_consumption": {
      "bus": "93_LVBus1107087",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107087_production": {
      "bus": "93_LVBus1107087",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107088_consumption": {
      "bus": "93_LVBus1107088",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6960.288705838737,
        6960.288705838737,
        6960.288705838737
      ],
      "q_nom": [
        2088.086611751621,
        2088.086611751621,
        2088.086611751621
      ]
    },
    "93_LVBus1107088_production": {
      "bus": "93_LVBus1107088",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107080_consumption": {
      "bus": "93_LVBus1107080",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107080_production": {
      "bus": "93_LVBus1107080",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107081_consumption": {
      "bus": "93_LVBus1107081",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107081_production": {
      "bus": "93_LVBus1107081",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107082_consumption": {
      "bus": "93_LVBus1107082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        172.58090891122995,
        172.58090891122995,
        172.58090891122995
      ],
      "q_nom": [
        51.77427267336898,
        51.77427267336898,
        51.77427267336898
      ]
    },
    "93_LVBus1107082_production": {
      "bus": "93_LVBus1107082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107070_consumption": {
      "bus": "93_LVBus1107070",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107070_production": {
      "bus": "93_LVBus1107070",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107071_consumption": {
      "bus": "93_LVBus1107071",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107071_production": {
      "bus": "93_LVBus1107071",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107078_consumption": {
      "bus": "93_LVBus1107078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        69.74312907583167,
        69.74312907583167,
        69.74312907583167
      ],
      "q_nom": [
        20.922938722749503,
        20.922938722749503,
        20.922938722749503
      ]
    },
    "93_LVBus1107078_production": {
      "bus": "93_LVBus1107078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107072_consumption": {
      "bus": "93_LVBus1107072",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107072_production": {
      "bus": "93_LVBus1107072",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107073_consumption": {
      "bus": "93_LVBus1107073",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107073_production": {
      "bus": "93_LVBus1107073",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107074_consumption": {
      "bus": "93_LVBus1107074",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        244.34053176177952,
        244.34053176177952,
        244.34053176177952
      ],
      "q_nom": [
        73.30215952853385,
        73.30215952853385,
        73.30215952853385
      ]
    },
    "93_LVBus1107074_production": {
      "bus": "93_LVBus1107074",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107075_consumption": {
      "bus": "93_LVBus1107075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107075_production": {
      "bus": "93_LVBus1107075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107076_consumption": {
      "bus": "93_LVBus1107076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        32.17598928320163,
        32.17598928320163,
        32.17598928320163
      ],
      "q_nom": [
        9.652796784960488,
        9.652796784960488,
        9.652796784960488
      ]
    },
    "93_LVBus1107076_production": {
      "bus": "93_LVBus1107076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107077_consumption": {
      "bus": "93_LVBus1107077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107077_production": {
      "bus": "93_LVBus1107077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106630_consumption": {
      "bus": "93_LVBus1106630",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106630_production": {
      "bus": "93_LVBus1106630",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106632_consumption": {
      "bus": "93_LVBus1106632",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4430.80585254211,
        0.0,
        1889.6908463593636
      ],
      "q_nom": [
        1329.241755762633,
        0.0,
        566.907253907809
      ]
    },
    "93_LVBus1106632_production": {
      "bus": "93_LVBus1106632",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106633_consumption": {
      "bus": "93_LVBus1106633",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106633_production": {
      "bus": "93_LVBus1106633",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106636_consumption": {
      "bus": "93_LVBus1106636",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        814.7578391468861,
        0.0,
        4174.396215421774
      ],
      "q_nom": [
        244.42735174406582,
        0.0,
        1252.3188646265323
      ]
    },
    "93_LVBus1106636_production": {
      "bus": "93_LVBus1106636",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106637_consumption": {
      "bus": "93_LVBus1106637",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6550.077872080078,
        3417.674591245343
      ],
      "q_nom": [
        0.0,
        1965.0233616240234,
        1025.302377373603
      ]
    },
    "93_LVBus1106637_production": {
      "bus": "93_LVBus1106637",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106634_consumption": {
      "bus": "93_LVBus1106634",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2093.2666251517353
      ],
      "q_nom": [
        0.0,
        0.0,
        627.9799875455205
      ]
    },
    "93_LVBus1106634_production": {
      "bus": "93_LVBus1106634",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106635_consumption": {
      "bus": "93_LVBus1106635",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5632.913982567492,
        0.0
      ],
      "q_nom": [
        0.0,
        1689.8741947702476,
        0.0
      ]
    },
    "93_LVBus1106635_production": {
      "bus": "93_LVBus1106635",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106631_consumption": {
      "bus": "93_LVBus1106631",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1957.5305001087754,
        0.0,
        716.7190587480433
      ],
      "q_nom": [
        587.2591500326326,
        0.0,
        215.01571762441299
      ]
    },
    "93_LVBus1106631_production": {
      "bus": "93_LVBus1106631",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106628_consumption": {
      "bus": "93_LVBus1106628",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106628_production": {
      "bus": "93_LVBus1106628",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106625_consumption": {
      "bus": "93_LVBus1106625",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1695.3628754487893,
        0.0,
        8674.305603101162
      ],
      "q_nom": [
        508.60886263463675,
        0.0,
        2602.2916809303483
      ]
    },
    "93_LVBus1106625_production": {
      "bus": "93_LVBus1106625",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106626_consumption": {
      "bus": "93_LVBus1106626",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2310.3217006340274,
        3504.1701723108276,
        0.0
      ],
      "q_nom": [
        693.0965101902082,
        1051.2510516932482,
        0.0
      ]
    },
    "93_LVBus1106626_production": {
      "bus": "93_LVBus1106626",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106619_consumption": {
      "bus": "93_LVBus1106619",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1978.0074696805498
      ],
      "q_nom": [
        0.0,
        0.0,
        593.402240904165
      ]
    },
    "93_LVBus1106619_production": {
      "bus": "93_LVBus1106619",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106621_consumption": {
      "bus": "93_LVBus1106621",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106621_production": {
      "bus": "93_LVBus1106621",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106622_consumption": {
      "bus": "93_LVBus1106622",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        548.2072057403448,
        14750.064407695641
      ],
      "q_nom": [
        0.0,
        164.46216172210342,
        4425.019322308693
      ]
    },
    "93_LVBus1106622_production": {
      "bus": "93_LVBus1106622",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106623_consumption": {
      "bus": "93_LVBus1106623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        10446.268164631983
      ],
      "q_nom": [
        0.0,
        0.0,
        3133.880449389595
      ]
    },
    "93_LVBus1106623_production": {
      "bus": "93_LVBus1106623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106620_consumption": {
      "bus": "93_LVBus1106620",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1874.022774104288,
        7121.891569066475,
        0.0
      ],
      "q_nom": [
        562.2068322312864,
        2136.5674707199423,
        0.0
      ]
    },
    "93_LVBus1106620_production": {
      "bus": "93_LVBus1106620",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106615_consumption": {
      "bus": "93_LVBus1106615",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2180.4685578676167,
        0.0,
        2411.779204422631
      ],
      "q_nom": [
        654.140567360285,
        0.0,
        723.5337613267893
      ]
    },
    "93_LVBus1106615_production": {
      "bus": "93_LVBus1106615",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106616_consumption": {
      "bus": "93_LVBus1106616",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4689.0612538328805,
        1208.5174616180668,
        3206.23783668752
      ],
      "q_nom": [
        1406.718376149864,
        362.55523848542003,
        961.871351006256
      ]
    },
    "93_LVBus1106616_production": {
      "bus": "93_LVBus1106616",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106617_consumption": {
      "bus": "93_LVBus1106617",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106617_production": {
      "bus": "93_LVBus1106617",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106605_consumption": {
      "bus": "93_LVBus1106605",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106605_production": {
      "bus": "93_LVBus1106605",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106606_consumption": {
      "bus": "93_LVBus1106606",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4625.09061903823
      ],
      "q_nom": [
        0.0,
        0.0,
        1387.527185711469
      ]
    },
    "93_LVBus1106606_production": {
      "bus": "93_LVBus1106606",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106608_consumption": {
      "bus": "93_LVBus1106608",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106608_production": {
      "bus": "93_LVBus1106608",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106609_consumption": {
      "bus": "93_LVBus1106609",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        325.62599772626345
      ],
      "q_nom": [
        0.0,
        0.0,
        97.68779931787903
      ]
    },
    "93_LVBus1106609_production": {
      "bus": "93_LVBus1106609",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106610_consumption": {
      "bus": "93_LVBus1106610",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1349.542918284455,
        1060.8466490191547,
        4005.440571434782
      ],
      "q_nom": [
        404.8628754853365,
        318.2539947057464,
        1201.6321714304347
      ]
    },
    "93_LVBus1106610_production": {
      "bus": "93_LVBus1106610",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106611_consumption": {
      "bus": "93_LVBus1106611",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        957.3706699348443,
        0.0
      ],
      "q_nom": [
        0.0,
        287.21120098045327,
        0.0
      ]
    },
    "93_LVBus1106611_production": {
      "bus": "93_LVBus1106611",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106612_consumption": {
      "bus": "93_LVBus1106612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4751.079561702177,
        0.0,
        1234.8266954699889
      ],
      "q_nom": [
        1425.323868510653,
        0.0,
        370.44800864099665
      ]
    },
    "93_LVBus1106612_production": {
      "bus": "93_LVBus1106612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106613_consumption": {
      "bus": "93_LVBus1106613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3415.4011695974214,
        2437.32235987056,
        0.0
      ],
      "q_nom": [
        1024.6203508792264,
        731.1967079611679,
        0.0
      ]
    },
    "93_LVBus1106613_production": {
      "bus": "93_LVBus1106613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106607_consumption": {
      "bus": "93_LVBus1106607",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        11634.909205574953
      ],
      "q_nom": [
        0.0,
        0.0,
        3490.472761672486
      ]
    },
    "93_LVBus1106607_production": {
      "bus": "93_LVBus1106607",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106975_consumption": {
      "bus": "93_LVBus1106975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106975_production": {
      "bus": "93_LVBus1106975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106965_consumption": {
      "bus": "93_LVBus1106965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106965_production": {
      "bus": "93_LVBus1106965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106973_consumption": {
      "bus": "93_LVBus1106973",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8399.266913577543,
        1652.1982537064332,
        6097.378647799789
      ],
      "q_nom": [
        2519.7800740732628,
        495.65947611192996,
        1829.2135943399367
      ]
    },
    "93_LVBus1106973_production": {
      "bus": "93_LVBus1106973",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106966_consumption": {
      "bus": "93_LVBus1106966",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106966_production": {
      "bus": "93_LVBus1106966",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106967_consumption": {
      "bus": "93_LVBus1106967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106967_production": {
      "bus": "93_LVBus1106967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106969_consumption": {
      "bus": "93_LVBus1106969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2003.0018419503465,
        3551.9007249411848,
        2005.978443099034
      ],
      "q_nom": [
        600.9005525851039,
        1065.5702174823555,
        601.7935329297102
      ]
    },
    "93_LVBus1106969_production": {
      "bus": "93_LVBus1106969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106968_consumption": {
      "bus": "93_LVBus1106968",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        17475.00870797387,
        8122.105264589507,
        12744.162119072182
      ],
      "q_nom": [
        5242.502612392161,
        2436.631579376852,
        3823.2486357216544
      ]
    },
    "93_LVBus1106968_production": {
      "bus": "93_LVBus1106968",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106970_consumption": {
      "bus": "93_LVBus1106970",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106970_production": {
      "bus": "93_LVBus1106970",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106972_consumption": {
      "bus": "93_LVBus1106972",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2671.254336811761,
        3870.014060079823,
        4918.4242811196
      ],
      "q_nom": [
        801.3763010435282,
        1161.0042180239468,
        1475.52728433588
      ]
    },
    "93_LVBus1106972_production": {
      "bus": "93_LVBus1106972",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106971_consumption": {
      "bus": "93_LVBus1106971",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        16402.883469189517,
        1699.6362435272297,
        4272.300309102338
      ],
      "q_nom": [
        4920.865040756855,
        509.8908730581689,
        1281.6900927307015
      ]
    },
    "93_LVBus1106971_production": {
      "bus": "93_LVBus1106971",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106959_consumption": {
      "bus": "93_LVBus1106959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106959_production": {
      "bus": "93_LVBus1106959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106960_consumption": {
      "bus": "93_LVBus1106960",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106960_production": {
      "bus": "93_LVBus1106960",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106961_consumption": {
      "bus": "93_LVBus1106961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3044.747901402379,
        2741.56179537869,
        2703.858702322906
      ],
      "q_nom": [
        913.4243704207137,
        822.4685386136069,
        811.1576106968718
      ]
    },
    "93_LVBus1106961_production": {
      "bus": "93_LVBus1106961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106962_consumption": {
      "bus": "93_LVBus1106962",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5951.674512195906,
        4619.356495377715,
        3713.5355831668903
      ],
      "q_nom": [
        1785.5023536587717,
        1385.8069486133145,
        1114.060674950067
      ]
    },
    "93_LVBus1106962_production": {
      "bus": "93_LVBus1106962",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106963_consumption": {
      "bus": "93_LVBus1106963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6104.961179613395,
        5145.675991231495,
        8879.835566000478
      ],
      "q_nom": [
        1831.4883538840184,
        1543.7027973694483,
        2663.9506698001433
      ]
    },
    "93_LVBus1106963_production": {
      "bus": "93_LVBus1106963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106955_consumption": {
      "bus": "93_LVBus1106955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106955_production": {
      "bus": "93_LVBus1106955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106956_consumption": {
      "bus": "93_LVBus1106956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106956_production": {
      "bus": "93_LVBus1106956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106957_consumption": {
      "bus": "93_LVBus1106957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106957_production": {
      "bus": "93_LVBus1106957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106947_consumption": {
      "bus": "93_LVBus1106947",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106947_production": {
      "bus": "93_LVBus1106947",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106953_consumption": {
      "bus": "93_LVBus1106953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1927.2929362807863,
        3147.386420867413,
        2829.836142885
      ],
      "q_nom": [
        578.1878808842358,
        944.2159262602239,
        848.9508428654999
      ]
    },
    "93_LVBus1106953_production": {
      "bus": "93_LVBus1106953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106948_consumption": {
      "bus": "93_LVBus1106948",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106948_production": {
      "bus": "93_LVBus1106948",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106949_consumption": {
      "bus": "93_LVBus1106949",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106949_production": {
      "bus": "93_LVBus1106949",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106951_consumption": {
      "bus": "93_LVBus1106951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5865.496633762219,
        2086.641014095889,
        21582.499102672155
      ],
      "q_nom": [
        1759.6489901286657,
        625.9923042287668,
        6474.749730801646
      ]
    },
    "93_LVBus1106951_production": {
      "bus": "93_LVBus1106951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106950_consumption": {
      "bus": "93_LVBus1106950",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5372.300408708562,
        10040.282406644372,
        2137.01170559692
      ],
      "q_nom": [
        1611.6901226125685,
        3012.0847219933116,
        641.103511679076
      ]
    },
    "93_LVBus1106950_production": {
      "bus": "93_LVBus1106950",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106952_consumption": {
      "bus": "93_LVBus1106952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3730.6348702217815,
        1519.8515783054293,
        1638.181037880675
      ],
      "q_nom": [
        1119.1904610665345,
        455.95547349162877,
        491.45431136420245
      ]
    },
    "93_LVBus1106952_production": {
      "bus": "93_LVBus1106952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106945_consumption": {
      "bus": "93_LVBus1106945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7460.9965705030345,
        7460.9965705030345,
        7460.9965705030345
      ],
      "q_nom": [
        2238.2989711509103,
        2238.2989711509103,
        2238.2989711509103
      ]
    },
    "93_LVBus1106945_production": {
      "bus": "93_LVBus1106945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106848_consumption": {
      "bus": "93_LVBus1106848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        934.0054247518636,
        0.0
      ],
      "q_nom": [
        0.0,
        280.2016274255591,
        0.0
      ]
    },
    "93_LVBus1106848_production": {
      "bus": "93_LVBus1106848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106849_consumption": {
      "bus": "93_LVBus1106849",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106849_production": {
      "bus": "93_LVBus1106849",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106851_consumption": {
      "bus": "93_LVBus1106851",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1312.709246658995,
        3135.1441153820115,
        0.0
      ],
      "q_nom": [
        393.81277399769846,
        940.5432346146034,
        0.0
      ]
    },
    "93_LVBus1106851_production": {
      "bus": "93_LVBus1106851",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106853_consumption": {
      "bus": "93_LVBus1106853",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5266.328483819437,
        0.0
      ],
      "q_nom": [
        0.0,
        1579.898545145831,
        0.0
      ]
    },
    "93_LVBus1106853_production": {
      "bus": "93_LVBus1106853",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106854_consumption": {
      "bus": "93_LVBus1106854",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3035.4372779794853,
        911.1139796701558
      ],
      "q_nom": [
        0.0,
        910.6311833938456,
        273.3341939010467
      ]
    },
    "93_LVBus1106854_production": {
      "bus": "93_LVBus1106854",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106852_consumption": {
      "bus": "93_LVBus1106852",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9701.978869826724,
        9100.841960891328,
        0.0
      ],
      "q_nom": [
        2910.5936609480173,
        2730.2525882673986,
        0.0
      ]
    },
    "93_LVBus1106852_production": {
      "bus": "93_LVBus1106852",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106850_consumption": {
      "bus": "93_LVBus1106850",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        260.60725100193264,
        3780.038645603572,
        0.0
      ],
      "q_nom": [
        78.18217530057979,
        1134.0115936810716,
        0.0
      ]
    },
    "93_LVBus1106850_production": {
      "bus": "93_LVBus1106850",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106841_consumption": {
      "bus": "93_LVBus1106841",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7286.03536099246,
        10590.003010091059,
        0.0
      ],
      "q_nom": [
        2185.810608297738,
        3177.0009030273177,
        0.0
      ]
    },
    "93_LVBus1106841_production": {
      "bus": "93_LVBus1106841",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106846_consumption": {
      "bus": "93_LVBus1106846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6067.891442568573,
        1616.3512213319036
      ],
      "q_nom": [
        0.0,
        1820.367432770572,
        484.90536639957105
      ]
    },
    "93_LVBus1106846_production": {
      "bus": "93_LVBus1106846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106842_consumption": {
      "bus": "93_LVBus1106842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4841.158438824036,
        0.0
      ],
      "q_nom": [
        0.0,
        1452.3475316472109,
        0.0
      ]
    },
    "93_LVBus1106842_production": {
      "bus": "93_LVBus1106842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106843_consumption": {
      "bus": "93_LVBus1106843",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        963.000732153172,
        2370.247632465492,
        3384.5794291213356
      ],
      "q_nom": [
        288.90021964595155,
        711.0742897396476,
        1015.3738287364006
      ]
    },
    "93_LVBus1106843_production": {
      "bus": "93_LVBus1106843",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106844_consumption": {
      "bus": "93_LVBus1106844",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11786.131429103138,
        4125.769383976098,
        0.0
      ],
      "q_nom": [
        3535.839428730941,
        1237.7308151928294,
        0.0
      ]
    },
    "93_LVBus1106844_production": {
      "bus": "93_LVBus1106844",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106845_consumption": {
      "bus": "93_LVBus1106845",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2029.3676849461697,
        0.0,
        907.3883293752117
      ],
      "q_nom": [
        608.8103054838509,
        0.0,
        272.2164988125635
      ]
    },
    "93_LVBus1106845_production": {
      "bus": "93_LVBus1106845",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106838_consumption": {
      "bus": "93_LVBus1106838",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2045.1651819622823,
        0.0,
        5520.965007543414
      ],
      "q_nom": [
        613.5495545886847,
        0.0,
        1656.2895022630241
      ]
    },
    "93_LVBus1106838_production": {
      "bus": "93_LVBus1106838",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106839_consumption": {
      "bus": "93_LVBus1106839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6765.746524254537,
        6596.953131471158,
        0.0
      ],
      "q_nom": [
        2029.723957276361,
        1979.0859394413471,
        0.0
      ]
    },
    "93_LVBus1106839_production": {
      "bus": "93_LVBus1106839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106830_consumption": {
      "bus": "93_LVBus1106830",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106830_production": {
      "bus": "93_LVBus1106830",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106831_consumption": {
      "bus": "93_LVBus1106831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106831_production": {
      "bus": "93_LVBus1106831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106836_consumption": {
      "bus": "93_LVBus1106836",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4242.19443889939,
        5830.749516052727,
        0.0
      ],
      "q_nom": [
        1272.6583316698168,
        1749.224854815818,
        0.0
      ]
    },
    "93_LVBus1106836_production": {
      "bus": "93_LVBus1106836",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106832_consumption": {
      "bus": "93_LVBus1106832",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106832_production": {
      "bus": "93_LVBus1106832",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106833_consumption": {
      "bus": "93_LVBus1106833",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4663.0841685576515,
        0.0
      ],
      "q_nom": [
        0.0,
        1398.9252505672955,
        0.0
      ]
    },
    "93_LVBus1106833_production": {
      "bus": "93_LVBus1106833",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106834_consumption": {
      "bus": "93_LVBus1106834",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5661.065426377149,
        3918.245189762634,
        0.0
      ],
      "q_nom": [
        1698.3196279131448,
        1175.47355692879,
        0.0
      ]
    },
    "93_LVBus1106834_production": {
      "bus": "93_LVBus1106834",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106835_consumption": {
      "bus": "93_LVBus1106835",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9525.949520255053,
        0.0,
        0.0
      ],
      "q_nom": [
        2857.784856076516,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106835_production": {
      "bus": "93_LVBus1106835",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107067_consumption": {
      "bus": "93_LVBus1107067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10473.400584571798,
        1576.9565508996832,
        4668.008365399506
      ],
      "q_nom": [
        3142.0201753715396,
        473.0869652699049,
        1400.4025096198518
      ]
    },
    "93_LVBus1107067_production": {
      "bus": "93_LVBus1107067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107068_consumption": {
      "bus": "93_LVBus1107068",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        995.0159026246922,
        0.0,
        0.0
      ],
      "q_nom": [
        298.50477078740767,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107068_production": {
      "bus": "93_LVBus1107068",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107061_consumption": {
      "bus": "93_LVBus1107061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2425.231396472895,
        3715.1464649896716,
        1603.3822479825023
      ],
      "q_nom": [
        727.5694189418685,
        1114.5439394969014,
        481.01467439475067
      ]
    },
    "93_LVBus1107061_production": {
      "bus": "93_LVBus1107061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107065_consumption": {
      "bus": "93_LVBus1107065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3093.516444635268,
        5617.825048903844,
        623.7196002329684
      ],
      "q_nom": [
        928.0549333905803,
        1685.347514671153,
        187.11588006989052
      ]
    },
    "93_LVBus1107065_production": {
      "bus": "93_LVBus1107065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107062_consumption": {
      "bus": "93_LVBus1107062",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1999.7713465867664,
        0.0,
        0.0
      ],
      "q_nom": [
        599.9314039760299,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107062_production": {
      "bus": "93_LVBus1107062",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107063_consumption": {
      "bus": "93_LVBus1107063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2517.3129815136513,
        665.4810613788413,
        4589.366261817815
      ],
      "q_nom": [
        755.1938944540954,
        199.6443184136524,
        1376.8098785453444
      ]
    },
    "93_LVBus1107063_production": {
      "bus": "93_LVBus1107063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107064_consumption": {
      "bus": "93_LVBus1107064",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5126.775421804651
      ],
      "q_nom": [
        0.0,
        0.0,
        1538.0326265413953
      ]
    },
    "93_LVBus1107064_production": {
      "bus": "93_LVBus1107064",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107051_consumption": {
      "bus": "93_LVBus1107051",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3951.0025061284796,
        0.0,
        5200.233844564436
      ],
      "q_nom": [
        1185.3007518385439,
        0.0,
        1560.070153369331
      ]
    },
    "93_LVBus1107051_production": {
      "bus": "93_LVBus1107051",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107053_consumption": {
      "bus": "93_LVBus1107053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2602.4406841930468,
        1011.9565254786627
      ],
      "q_nom": [
        0.0,
        780.732205257914,
        303.5869576435988
      ]
    },
    "93_LVBus1107053_production": {
      "bus": "93_LVBus1107053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107054_consumption": {
      "bus": "93_LVBus1107054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3734.2355195941914,
        5010.667387894179,
        0.0
      ],
      "q_nom": [
        1120.2706558782575,
        1503.2002163682537,
        0.0
      ]
    },
    "93_LVBus1107054_production": {
      "bus": "93_LVBus1107054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107055_consumption": {
      "bus": "93_LVBus1107055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7134.750061356472,
        539.165157427647
      ],
      "q_nom": [
        0.0,
        2140.4250184069415,
        161.74954722829412
      ]
    },
    "93_LVBus1107055_production": {
      "bus": "93_LVBus1107055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107056_consumption": {
      "bus": "93_LVBus1107056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7906.347187967216,
        0.0,
        0.0
      ],
      "q_nom": [
        2371.9041563901646,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107056_production": {
      "bus": "93_LVBus1107056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107052_consumption": {
      "bus": "93_LVBus1107052",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1712.923476816437,
        0.0,
        0.0
      ],
      "q_nom": [
        513.877043044931,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107052_production": {
      "bus": "93_LVBus1107052",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107057_consumption": {
      "bus": "93_LVBus1107057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4793.954561840516,
        0.0,
        0.0
      ],
      "q_nom": [
        1438.1863685521548,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107057_production": {
      "bus": "93_LVBus1107057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107058_consumption": {
      "bus": "93_LVBus1107058",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        324.7546303441282,
        2402.1257578650507,
        7165.9136835921445
      ],
      "q_nom": [
        97.42638910323846,
        720.6377273595152,
        2149.774105077643
      ]
    },
    "93_LVBus1107058_production": {
      "bus": "93_LVBus1107058",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107059_consumption": {
      "bus": "93_LVBus1107059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        13943.835138915358,
        0.0,
        1916.2086578026042
      ],
      "q_nom": [
        4183.150541674607,
        0.0,
        574.8625973407812
      ]
    },
    "93_LVBus1107059_production": {
      "bus": "93_LVBus1107059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106824_consumption": {
      "bus": "93_LVBus1106824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1484.6614881979779,
        3508.1412042809698,
        3623.6190661661944
      ],
      "q_nom": [
        445.39844645939337,
        1052.4423612842909,
        1087.0857198498584
      ]
    },
    "93_LVBus1106824_production": {
      "bus": "93_LVBus1106824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106826_consumption": {
      "bus": "93_LVBus1106826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2637.934490522881,
        6608.581697503161,
        3654.4665249895056
      ],
      "q_nom": [
        791.3803471568642,
        1982.5745092509483,
        1096.3399574968516
      ]
    },
    "93_LVBus1106826_production": {
      "bus": "93_LVBus1106826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106827_consumption": {
      "bus": "93_LVBus1106827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1252.6965621917993
      ],
      "q_nom": [
        0.0,
        0.0,
        375.80896865753976
      ]
    },
    "93_LVBus1106827_production": {
      "bus": "93_LVBus1106827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106828_consumption": {
      "bus": "93_LVBus1106828",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8001.940811210135,
        0.0,
        0.0
      ],
      "q_nom": [
        2400.58224336304,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106828_production": {
      "bus": "93_LVBus1106828",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106825_consumption": {
      "bus": "93_LVBus1106825",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1051.7156848892707,
        0.0,
        1971.3121561260057
      ],
      "q_nom": [
        315.5147054667812,
        0.0,
        591.3936468378017
      ]
    },
    "93_LVBus1106825_production": {
      "bus": "93_LVBus1106825",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106818_consumption": {
      "bus": "93_LVBus1106818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3523.312766166562,
        0.0,
        0.0
      ],
      "q_nom": [
        1056.9938298499685,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106818_production": {
      "bus": "93_LVBus1106818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106819_consumption": {
      "bus": "93_LVBus1106819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2817.401339973476,
        4692.297517684267
      ],
      "q_nom": [
        0.0,
        845.2204019920428,
        1407.68925530528
      ]
    },
    "93_LVBus1106819_production": {
      "bus": "93_LVBus1106819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106820_consumption": {
      "bus": "93_LVBus1106820",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3594.034969589174,
        318.5527790324364
      ],
      "q_nom": [
        0.0,
        1078.2104908767521,
        95.56583370973091
      ]
    },
    "93_LVBus1106820_production": {
      "bus": "93_LVBus1106820",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106822_consumption": {
      "bus": "93_LVBus1106822",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4000.8831794562057,
        5773.522796020296,
        2839.21399216358
      ],
      "q_nom": [
        1200.2649538368617,
        1732.0568388060885,
        851.7641976490739
      ]
    },
    "93_LVBus1106822_production": {
      "bus": "93_LVBus1106822",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106821_consumption": {
      "bus": "93_LVBus1106821",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4621.779015357631,
        4156.240173041172,
        3679.107202476741
      ],
      "q_nom": [
        1386.533704607289,
        1246.8720519123515,
        1103.7321607430222
      ]
    },
    "93_LVBus1106821_production": {
      "bus": "93_LVBus1106821",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106813_consumption": {
      "bus": "93_LVBus1106813",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4267.625265122012,
        0.0
      ],
      "q_nom": [
        0.0,
        1280.2875795366035,
        0.0
      ]
    },
    "93_LVBus1106813_production": {
      "bus": "93_LVBus1106813",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106814_consumption": {
      "bus": "93_LVBus1106814",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8105.91333180758,
        7503.979634231803,
        6445.745417086219
      ],
      "q_nom": [
        2431.773999542274,
        2251.193890269541,
        1933.7236251258657
      ]
    },
    "93_LVBus1106814_production": {
      "bus": "93_LVBus1106814",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106815_consumption": {
      "bus": "93_LVBus1106815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106815_production": {
      "bus": "93_LVBus1106815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106816_consumption": {
      "bus": "93_LVBus1106816",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5317.560546433501,
        2952.5693896588673,
        3864.78151998148
      ],
      "q_nom": [
        1595.2681639300504,
        885.7708168976602,
        1159.4344559944439
      ]
    },
    "93_LVBus1106816_production": {
      "bus": "93_LVBus1106816",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106804_consumption": {
      "bus": "93_LVBus1106804",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106804_production": {
      "bus": "93_LVBus1106804",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106810_consumption": {
      "bus": "93_LVBus1106810",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        529.6007574725935,
        4932.58734432961,
        2568.9230897528637
      ],
      "q_nom": [
        158.88022724177804,
        1479.7762032988828,
        770.6769269258591
      ]
    },
    "93_LVBus1106810_production": {
      "bus": "93_LVBus1106810",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106811_consumption": {
      "bus": "93_LVBus1106811",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1336.8397490998477,
        0.0,
        3902.5938483776104
      ],
      "q_nom": [
        401.0519247299543,
        0.0,
        1170.778154513283
      ]
    },
    "93_LVBus1106811_production": {
      "bus": "93_LVBus1106811",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106805_consumption": {
      "bus": "93_LVBus1106805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2637.6985321059506,
        10085.53387756567,
        2084.3653998587106
      ],
      "q_nom": [
        791.3095596317852,
        3025.6601632697007,
        625.3096199576131
      ]
    },
    "93_LVBus1106805_production": {
      "bus": "93_LVBus1106805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106807_consumption": {
      "bus": "93_LVBus1106807",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1374.4799784904544,
        3437.0983054195713,
        4299.882919478445
      ],
      "q_nom": [
        412.34399354713634,
        1031.1294916258714,
        1289.9648758435335
      ]
    },
    "93_LVBus1106807_production": {
      "bus": "93_LVBus1106807",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106808_consumption": {
      "bus": "93_LVBus1106808",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5616.384302789318,
        0.0,
        1748.0899517000837
      ],
      "q_nom": [
        1684.9152908367953,
        0.0,
        524.4269855100251
      ]
    },
    "93_LVBus1106808_production": {
      "bus": "93_LVBus1106808",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106809_consumption": {
      "bus": "93_LVBus1106809",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12480.916909364589,
        1594.8529586171533,
        0.0
      ],
      "q_nom": [
        3744.2750728093765,
        478.45588758514594,
        0.0
      ]
    },
    "93_LVBus1106809_production": {
      "bus": "93_LVBus1106809",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106806_consumption": {
      "bus": "93_LVBus1106806",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4089.9920521588842,
        4541.013637959222,
        896.1421890800293
      ],
      "q_nom": [
        1226.9976156476653,
        1362.3040913877667,
        268.8426567240088
      ]
    },
    "93_LVBus1106806_production": {
      "bus": "93_LVBus1106806",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106791_consumption": {
      "bus": "93_LVBus1106791",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        661.8454474050012,
        0.0
      ],
      "q_nom": [
        0.0,
        198.55363422150035,
        0.0
      ]
    },
    "93_LVBus1106791_production": {
      "bus": "93_LVBus1106791",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106795_consumption": {
      "bus": "93_LVBus1106795",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3949.884167945751,
        3949.884167945751,
        3949.884167945751
      ],
      "q_nom": [
        1184.9652503837253,
        1184.9652503837253,
        1184.9652503837253
      ]
    },
    "93_LVBus1106795_production": {
      "bus": "93_LVBus1106795",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106796_consumption": {
      "bus": "93_LVBus1106796",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2325.5730111333214,
        0.0,
        5388.329267501551
      ],
      "q_nom": [
        697.6719033399964,
        0.0,
        1616.4987802504652
      ]
    },
    "93_LVBus1106796_production": {
      "bus": "93_LVBus1106796",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106797_consumption": {
      "bus": "93_LVBus1106797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8676.048112146966,
        0.0,
        0.0
      ],
      "q_nom": [
        2602.8144336440896,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106797_production": {
      "bus": "93_LVBus1106797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106798_consumption": {
      "bus": "93_LVBus1106798",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4828.8282140369165,
        0.0,
        1295.0101266190113
      ],
      "q_nom": [
        1448.648464211075,
        0.0,
        388.5030379857034
      ]
    },
    "93_LVBus1106798_production": {
      "bus": "93_LVBus1106798",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106799_consumption": {
      "bus": "93_LVBus1106799",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3715.3372302279804,
        6474.678939344351,
        7617.7004145319415
      ],
      "q_nom": [
        1114.601169068394,
        1942.4036818033053,
        2285.3101243595825
      ]
    },
    "93_LVBus1106799_production": {
      "bus": "93_LVBus1106799",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106800_consumption": {
      "bus": "93_LVBus1106800",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2910.4771958428364,
        5207.3616700955545,
        0.0
      ],
      "q_nom": [
        873.1431587528509,
        1562.2085010286662,
        0.0
      ]
    },
    "93_LVBus1106800_production": {
      "bus": "93_LVBus1106800",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106801_consumption": {
      "bus": "93_LVBus1106801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        660.4773196337211,
        6733.371971121296,
        4311.2975393927445
      ],
      "q_nom": [
        198.14319589011632,
        2020.0115913363888,
        1293.3892618178234
      ]
    },
    "93_LVBus1106801_production": {
      "bus": "93_LVBus1106801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106802_consumption": {
      "bus": "93_LVBus1106802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3640.203730216021,
        1946.165096759858,
        0.0
      ],
      "q_nom": [
        1092.0611190648062,
        583.8495290279574,
        0.0
      ]
    },
    "93_LVBus1106802_production": {
      "bus": "93_LVBus1106802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106792_consumption": {
      "bus": "93_LVBus1106792",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        970.8470927259249,
        0.0
      ],
      "q_nom": [
        0.0,
        291.25412781777743,
        0.0
      ]
    },
    "93_LVBus1106792_production": {
      "bus": "93_LVBus1106792",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106794_consumption": {
      "bus": "93_LVBus1106794",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2489.6583239740908,
        3773.4558421688544
      ],
      "q_nom": [
        0.0,
        746.8974971922272,
        1132.0367526506564
      ]
    },
    "93_LVBus1106794_production": {
      "bus": "93_LVBus1106794",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106793_consumption": {
      "bus": "93_LVBus1106793",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5389.701923375349,
        0.0
      ],
      "q_nom": [
        0.0,
        1616.9105770126046,
        0.0
      ]
    },
    "93_LVBus1106793_production": {
      "bus": "93_LVBus1106793",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106749_consumption": {
      "bus": "93_LVBus1106749",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106749_production": {
      "bus": "93_LVBus1106749",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106750_consumption": {
      "bus": "93_LVBus1106750",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        17088.26234919778,
        17088.26234919778,
        17088.26234919778
      ],
      "q_nom": [
        5126.478704759334,
        5126.478704759334,
        5126.478704759334
      ]
    },
    "93_LVBus1106750_production": {
      "bus": "93_LVBus1106750",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106757_consumption": {
      "bus": "93_LVBus1106757",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        610.9650810061084
      ],
      "q_nom": [
        0.0,
        0.0,
        183.28952430183253
      ]
    },
    "93_LVBus1106757_production": {
      "bus": "93_LVBus1106757",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106758_consumption": {
      "bus": "93_LVBus1106758",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2354.259557034101,
        0.0,
        0.0
      ],
      "q_nom": [
        706.2778671102302,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106758_production": {
      "bus": "93_LVBus1106758",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106759_consumption": {
      "bus": "93_LVBus1106759",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        202.3900315996218,
        3743.335484089806,
        202.3900315996218
      ],
      "q_nom": [
        60.71700947988654,
        1123.0006452269417,
        60.71700947988654
      ]
    },
    "93_LVBus1106759_production": {
      "bus": "93_LVBus1106759",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106751_consumption": {
      "bus": "93_LVBus1106751",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5291.998095091788,
        5291.998095091788,
        5291.998095091788
      ],
      "q_nom": [
        1587.5994285275362,
        1587.5994285275362,
        1587.5994285275362
      ]
    },
    "93_LVBus1106751_production": {
      "bus": "93_LVBus1106751",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106752_consumption": {
      "bus": "93_LVBus1106752",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106752_production": {
      "bus": "93_LVBus1106752",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106756_consumption": {
      "bus": "93_LVBus1106756",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106756_production": {
      "bus": "93_LVBus1106756",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106753_consumption": {
      "bus": "93_LVBus1106753",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106753_production": {
      "bus": "93_LVBus1106753",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106755_consumption": {
      "bus": "93_LVBus1106755",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106755_production": {
      "bus": "93_LVBus1106755",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106754_consumption": {
      "bus": "93_LVBus1106754",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3249.262499644419,
        3249.262499644419,
        3249.262499644419
      ],
      "q_nom": [
        974.7787498933258,
        974.7787498933258,
        974.7787498933258
      ]
    },
    "93_LVBus1106754_production": {
      "bus": "93_LVBus1106754",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106747_consumption": {
      "bus": "93_LVBus1106747",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106747_production": {
      "bus": "93_LVBus1106747",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106905_consumption": {
      "bus": "93_LVBus1106905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6137.968725126766,
        0.0,
        0.0
      ],
      "q_nom": [
        1841.3906175380298,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106905_production": {
      "bus": "93_LVBus1106905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106906_consumption": {
      "bus": "93_LVBus1106906",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5245.5474408204755,
        0.0,
        0.0
      ],
      "q_nom": [
        1573.6642322461425,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106906_production": {
      "bus": "93_LVBus1106906",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106907_consumption": {
      "bus": "93_LVBus1106907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5694.507352158493,
        718.9584782243562,
        1395.729448847154
      ],
      "q_nom": [
        1708.3522056475479,
        215.68754346730685,
        418.7188346541462
      ]
    },
    "93_LVBus1106907_production": {
      "bus": "93_LVBus1106907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106908_consumption": {
      "bus": "93_LVBus1106908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3866.467669882298,
        0.0,
        0.0
      ],
      "q_nom": [
        1159.9403009646894,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106908_production": {
      "bus": "93_LVBus1106908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106909_consumption": {
      "bus": "93_LVBus1106909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106909_production": {
      "bus": "93_LVBus1106909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106910_consumption": {
      "bus": "93_LVBus1106910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1374.037448028827,
        614.2642072323287
      ],
      "q_nom": [
        0.0,
        412.21123440864807,
        184.2792621696986
      ]
    },
    "93_LVBus1106910_production": {
      "bus": "93_LVBus1106910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106911_consumption": {
      "bus": "93_LVBus1106911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106911_production": {
      "bus": "93_LVBus1106911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106912_consumption": {
      "bus": "93_LVBus1106912",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4469.693318343295
      ],
      "q_nom": [
        0.0,
        0.0,
        1340.9079955029883
      ]
    },
    "93_LVBus1106912_production": {
      "bus": "93_LVBus1106912",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106923_consumption": {
      "bus": "93_LVBus1106923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4757.283867160331,
        2385.4866141595526,
        4537.418748195635
      ],
      "q_nom": [
        1427.1851601480994,
        715.6459842478657,
        1361.2256244586904
      ]
    },
    "93_LVBus1106923_production": {
      "bus": "93_LVBus1106923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106913_consumption": {
      "bus": "93_LVBus1106913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1639.556721971168
      ],
      "q_nom": [
        0.0,
        0.0,
        491.86701659135036
      ]
    },
    "93_LVBus1106913_production": {
      "bus": "93_LVBus1106913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106914_consumption": {
      "bus": "93_LVBus1106914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3963.957449144975,
        1449.3260064191186,
        0.0
      ],
      "q_nom": [
        1189.1872347434924,
        434.79780192573554,
        0.0
      ]
    },
    "93_LVBus1106914_production": {
      "bus": "93_LVBus1106914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106916_consumption": {
      "bus": "93_LVBus1106916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3474.426823322669,
        3262.2237955634023,
        0.0
      ],
      "q_nom": [
        1042.3280469968006,
        978.6671386690207,
        0.0
      ]
    },
    "93_LVBus1106916_production": {
      "bus": "93_LVBus1106916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106917_consumption": {
      "bus": "93_LVBus1106917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5143.862648159578,
        3048.598249694453
      ],
      "q_nom": [
        0.0,
        1543.1587944478736,
        914.5794749083359
      ]
    },
    "93_LVBus1106917_production": {
      "bus": "93_LVBus1106917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106918_consumption": {
      "bus": "93_LVBus1106918",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1156.8262329512525,
        8900.810463332158,
        4040.574755680642
      ],
      "q_nom": [
        347.04786988537575,
        2670.2431389996473,
        1212.1724267041925
      ]
    },
    "93_LVBus1106918_production": {
      "bus": "93_LVBus1106918",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106919_consumption": {
      "bus": "93_LVBus1106919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2088.5856714810593,
        0.0,
        6190.099672643298
      ],
      "q_nom": [
        626.5757014443178,
        0.0,
        1857.0299017929892
      ]
    },
    "93_LVBus1106919_production": {
      "bus": "93_LVBus1106919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106920_consumption": {
      "bus": "93_LVBus1106920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1967.313760748739,
        5271.304846092936,
        0.0
      ],
      "q_nom": [
        590.1941282246216,
        1581.3914538278807,
        0.0
      ]
    },
    "93_LVBus1106920_production": {
      "bus": "93_LVBus1106920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106921_consumption": {
      "bus": "93_LVBus1106921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        8264.334481389944,
        3164.7356859626925
      ],
      "q_nom": [
        0.0,
        2479.300344416983,
        949.4207057888077
      ]
    },
    "93_LVBus1106921_production": {
      "bus": "93_LVBus1106921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106922_consumption": {
      "bus": "93_LVBus1106922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5854.05345656411,
        0.0,
        4773.620463634769
      ],
      "q_nom": [
        1756.216036969233,
        0.0,
        1432.0861390904308
      ]
    },
    "93_LVBus1106922_production": {
      "bus": "93_LVBus1106922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106915_consumption": {
      "bus": "93_LVBus1106915",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10228.40339224987,
        0.0,
        0.0
      ],
      "q_nom": [
        3068.5210176749606,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106915_production": {
      "bus": "93_LVBus1106915",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106891_consumption": {
      "bus": "93_LVBus1106891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        684.8304309110947,
        3501.4321150880255,
        4402.802280939835
      ],
      "q_nom": [
        205.4491292733284,
        1050.4296345264077,
        1320.8406842819506
      ]
    },
    "93_LVBus1106891_production": {
      "bus": "93_LVBus1106891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106892_consumption": {
      "bus": "93_LVBus1106892",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1766.6949266628376,
        0.0,
        2279.289588993876
      ],
      "q_nom": [
        530.0084779988513,
        0.0,
        683.7868766981627
      ]
    },
    "93_LVBus1106892_production": {
      "bus": "93_LVBus1106892",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106893_consumption": {
      "bus": "93_LVBus1106893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12283.43567563092,
        0.0,
        1971.7953209484238
      ],
      "q_nom": [
        3685.030702689276,
        0.0,
        591.5385962845271
      ]
    },
    "93_LVBus1106893_production": {
      "bus": "93_LVBus1106893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106894_consumption": {
      "bus": "93_LVBus1106894",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5653.852678740839,
        2651.746456897844
      ],
      "q_nom": [
        0.0,
        1696.1558036222516,
        795.5239370693531
      ]
    },
    "93_LVBus1106894_production": {
      "bus": "93_LVBus1106894",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106895_consumption": {
      "bus": "93_LVBus1106895",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        14897.781630747477
      ],
      "q_nom": [
        0.0,
        0.0,
        4469.334489224243
      ]
    },
    "93_LVBus1106895_production": {
      "bus": "93_LVBus1106895",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106896_consumption": {
      "bus": "93_LVBus1106896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106896_production": {
      "bus": "93_LVBus1106896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106897_consumption": {
      "bus": "93_LVBus1106897",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        6805.640638937752
      ],
      "q_nom": [
        0.0,
        0.0,
        2041.6921916813253
      ]
    },
    "93_LVBus1106897_production": {
      "bus": "93_LVBus1106897",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106898_consumption": {
      "bus": "93_LVBus1106898",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1137.3880241920012,
        732.7250385565412,
        0.0
      ],
      "q_nom": [
        341.21640725760034,
        219.81751156696237,
        0.0
      ]
    },
    "93_LVBus1106898_production": {
      "bus": "93_LVBus1106898",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106901_consumption": {
      "bus": "93_LVBus1106901",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106901_production": {
      "bus": "93_LVBus1106901",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106902_consumption": {
      "bus": "93_LVBus1106902",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4685.003343523339,
        0.0,
        14931.313802823692
      ],
      "q_nom": [
        1405.5010030570018,
        0.0,
        4479.394140847107
      ]
    },
    "93_LVBus1106902_production": {
      "bus": "93_LVBus1106902",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106903_consumption": {
      "bus": "93_LVBus1106903",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        525.1006211293292,
        0.0,
        1269.1980828462522
      ],
      "q_nom": [
        157.53018633879876,
        0.0,
        380.75942485387566
      ]
    },
    "93_LVBus1106903_production": {
      "bus": "93_LVBus1106903",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106899_consumption": {
      "bus": "93_LVBus1106899",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2752.0772340365334,
        2572.789250961482
      ],
      "q_nom": [
        0.0,
        825.62317021096,
        771.8367752884446
      ]
    },
    "93_LVBus1106899_production": {
      "bus": "93_LVBus1106899",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106900_consumption": {
      "bus": "93_LVBus1106900",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1305.0203334058501,
        0.0,
        5900.862735005922
      ],
      "q_nom": [
        391.506100021755,
        0.0,
        1770.2588205017767
      ]
    },
    "93_LVBus1106900_production": {
      "bus": "93_LVBus1106900",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106880_consumption": {
      "bus": "93_LVBus1106880",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2205.332187856024,
        1617.3212562381818
      ],
      "q_nom": [
        0.0,
        661.5996563568073,
        485.1963768714545
      ]
    },
    "93_LVBus1106880_production": {
      "bus": "93_LVBus1106880",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106881_consumption": {
      "bus": "93_LVBus1106881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3165.906277216575,
        1884.3691794293673,
        4197.793077891826
      ],
      "q_nom": [
        949.7718831649725,
        565.3107538288101,
        1259.3379233675478
      ]
    },
    "93_LVBus1106881_production": {
      "bus": "93_LVBus1106881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106882_consumption": {
      "bus": "93_LVBus1106882",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106882_production": {
      "bus": "93_LVBus1106882",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106883_consumption": {
      "bus": "93_LVBus1106883",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106883_production": {
      "bus": "93_LVBus1106883",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106884_consumption": {
      "bus": "93_LVBus1106884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        8280.926945620651,
        0.0
      ],
      "q_nom": [
        0.0,
        2484.2780836861953,
        0.0
      ]
    },
    "93_LVBus1106884_production": {
      "bus": "93_LVBus1106884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106886_consumption": {
      "bus": "93_LVBus1106886",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5515.705067855692,
        2496.5153667612703,
        0.0
      ],
      "q_nom": [
        1654.7115203567075,
        748.9546100283811,
        0.0
      ]
    },
    "93_LVBus1106886_production": {
      "bus": "93_LVBus1106886",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106887_consumption": {
      "bus": "93_LVBus1106887",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5399.251211487574,
        4537.480952755507,
        0.0
      ],
      "q_nom": [
        1619.7753634462722,
        1361.244285826652,
        0.0
      ]
    },
    "93_LVBus1106887_production": {
      "bus": "93_LVBus1106887",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106888_consumption": {
      "bus": "93_LVBus1106888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6729.517132047728,
        0.0
      ],
      "q_nom": [
        0.0,
        2018.8551396143184,
        0.0
      ]
    },
    "93_LVBus1106888_production": {
      "bus": "93_LVBus1106888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106889_consumption": {
      "bus": "93_LVBus1106889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7126.100920352888,
        7126.100920352888,
        9388.22885183093
      ],
      "q_nom": [
        2137.8302761058662,
        2137.8302761058662,
        2816.468655549279
      ]
    },
    "93_LVBus1106889_production": {
      "bus": "93_LVBus1106889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106885_consumption": {
      "bus": "93_LVBus1106885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1650.2812221139984
      ],
      "q_nom": [
        0.0,
        0.0,
        495.0843666341995
      ]
    },
    "93_LVBus1106885_production": {
      "bus": "93_LVBus1106885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106866_consumption": {
      "bus": "93_LVBus1106866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1133.9526696629255
      ],
      "q_nom": [
        0.0,
        0.0,
        340.18580089887763
      ]
    },
    "93_LVBus1106866_production": {
      "bus": "93_LVBus1106866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106867_consumption": {
      "bus": "93_LVBus1106867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2073.1674011140467,
        0.0,
        0.0
      ],
      "q_nom": [
        621.950220334214,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106867_production": {
      "bus": "93_LVBus1106867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106868_consumption": {
      "bus": "93_LVBus1106868",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106868_production": {
      "bus": "93_LVBus1106868",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106869_consumption": {
      "bus": "93_LVBus1106869",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106869_production": {
      "bus": "93_LVBus1106869",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106870_consumption": {
      "bus": "93_LVBus1106870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6763.470133419435,
        0.0
      ],
      "q_nom": [
        0.0,
        2029.0410400258304,
        0.0
      ]
    },
    "93_LVBus1106870_production": {
      "bus": "93_LVBus1106870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106871_consumption": {
      "bus": "93_LVBus1106871",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        911.6604877335096,
        1989.8539182764657,
        0.0
      ],
      "q_nom": [
        273.49814632005285,
        596.9561754829397,
        0.0
      ]
    },
    "93_LVBus1106871_production": {
      "bus": "93_LVBus1106871",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106873_consumption": {
      "bus": "93_LVBus1106873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        384.3120077896391,
        0.0,
        3386.5850027177685
      ],
      "q_nom": [
        115.29360233689172,
        0.0,
        1015.9755008153305
      ]
    },
    "93_LVBus1106873_production": {
      "bus": "93_LVBus1106873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106872_consumption": {
      "bus": "93_LVBus1106872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        19068.657050524085,
        17078.543126939137,
        8355.106275563972
      ],
      "q_nom": [
        5720.597115157226,
        5123.562938081741,
        2506.5318826691914
      ]
    },
    "93_LVBus1106872_production": {
      "bus": "93_LVBus1106872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106875_consumption": {
      "bus": "93_LVBus1106875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1801.503773768142,
        1351.8242207326675
      ],
      "q_nom": [
        0.0,
        540.4511321304426,
        405.54726621980024
      ]
    },
    "93_LVBus1106875_production": {
      "bus": "93_LVBus1106875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106877_consumption": {
      "bus": "93_LVBus1106877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        990.6240453310936,
        3364.821786757932,
        3109.4539122237015
      ],
      "q_nom": [
        297.18721359932806,
        1009.4465360273796,
        932.8361736671104
      ]
    },
    "93_LVBus1106877_production": {
      "bus": "93_LVBus1106877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106876_consumption": {
      "bus": "93_LVBus1106876",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6527.874739534093,
        5165.197605742323,
        3594.9606803215142
      ],
      "q_nom": [
        1958.3624218602279,
        1549.5592817226968,
        1078.4882040964542
      ]
    },
    "93_LVBus1106876_production": {
      "bus": "93_LVBus1106876",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106874_consumption": {
      "bus": "93_LVBus1106874",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4122.611262314626,
        6388.233749785613,
        2327.5047011170936
      ],
      "q_nom": [
        1236.783378694388,
        1916.470124935684,
        698.2514103351281
      ]
    },
    "93_LVBus1106874_production": {
      "bus": "93_LVBus1106874",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106878_consumption": {
      "bus": "93_LVBus1106878",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1791.6943546513394,
        747.5457723547149
      ],
      "q_nom": [
        0.0,
        537.5083063954017,
        224.26373170641446
      ]
    },
    "93_LVBus1106878_production": {
      "bus": "93_LVBus1106878",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106856_consumption": {
      "bus": "93_LVBus1106856",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2784.9135015228076,
        0.0
      ],
      "q_nom": [
        0.0,
        835.4740504568423,
        0.0
      ]
    },
    "93_LVBus1106856_production": {
      "bus": "93_LVBus1106856",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106857_consumption": {
      "bus": "93_LVBus1106857",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106857_production": {
      "bus": "93_LVBus1106857",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106858_consumption": {
      "bus": "93_LVBus1106858",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106858_production": {
      "bus": "93_LVBus1106858",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106859_consumption": {
      "bus": "93_LVBus1106859",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        8129.81028869719,
        1356.274658211754
      ],
      "q_nom": [
        0.0,
        2438.943086609157,
        406.8823974635262
      ]
    },
    "93_LVBus1106859_production": {
      "bus": "93_LVBus1106859",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106860_consumption": {
      "bus": "93_LVBus1106860",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1588.6124005254428,
        4481.70861120334
      ],
      "q_nom": [
        0.0,
        476.5837201576328,
        1344.512583361002
      ]
    },
    "93_LVBus1106860_production": {
      "bus": "93_LVBus1106860",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106861_consumption": {
      "bus": "93_LVBus1106861",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        957.405084108178,
        7334.408677981314,
        2904.8776964880904
      ],
      "q_nom": [
        287.2215252324534,
        2200.3226033943943,
        871.4633089464271
      ]
    },
    "93_LVBus1106861_production": {
      "bus": "93_LVBus1106861",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106862_consumption": {
      "bus": "93_LVBus1106862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1326.2367686392931,
        3762.2504388582365
      ],
      "q_nom": [
        0.0,
        397.8710305917879,
        1128.675131657471
      ]
    },
    "93_LVBus1106862_production": {
      "bus": "93_LVBus1106862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106863_consumption": {
      "bus": "93_LVBus1106863",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1641.9625989372494,
        4716.856863888714
      ],
      "q_nom": [
        0.0,
        492.5887796811748,
        1415.057059166614
      ]
    },
    "93_LVBus1106863_production": {
      "bus": "93_LVBus1106863",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106864_consumption": {
      "bus": "93_LVBus1106864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106864_production": {
      "bus": "93_LVBus1106864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106977_consumption": {
      "bus": "93_LVBus1106977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11494.519675056668,
        11494.519675056668,
        11494.519675056668
      ],
      "q_nom": [
        3448.3559025170002,
        3448.3559025170002,
        3448.3559025170002
      ]
    },
    "93_LVBus1106977_production": {
      "bus": "93_LVBus1106977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106942_consumption": {
      "bus": "93_LVBus1106942",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106942_production": {
      "bus": "93_LVBus1106942",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106939_consumption": {
      "bus": "93_LVBus1106939",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106939_production": {
      "bus": "93_LVBus1106939",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106940_consumption": {
      "bus": "93_LVBus1106940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        678.071455290402,
        678.071455290402,
        678.071455290402
      ],
      "q_nom": [
        203.4214365871206,
        203.4214365871206,
        203.4214365871206
      ]
    },
    "93_LVBus1106940_production": {
      "bus": "93_LVBus1106940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106934_consumption": {
      "bus": "93_LVBus1106934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106934_production": {
      "bus": "93_LVBus1106934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106935_consumption": {
      "bus": "93_LVBus1106935",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5409.035103497694,
        5409.035103497694,
        5409.035103497694
      ],
      "q_nom": [
        1622.7105310493082,
        1622.7105310493082,
        1622.7105310493082
      ]
    },
    "93_LVBus1106935_production": {
      "bus": "93_LVBus1106935",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106936_consumption": {
      "bus": "93_LVBus1106936",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106936_production": {
      "bus": "93_LVBus1106936",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106937_consumption": {
      "bus": "93_LVBus1106937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106937_production": {
      "bus": "93_LVBus1106937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106927_consumption": {
      "bus": "93_LVBus1106927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106927_production": {
      "bus": "93_LVBus1106927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106928_consumption": {
      "bus": "93_LVBus1106928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        15240.074347906684,
        15240.074347906684,
        15240.074347906684
      ],
      "q_nom": [
        4572.022304372005,
        4572.022304372005,
        4572.022304372005
      ]
    },
    "93_LVBus1106928_production": {
      "bus": "93_LVBus1106928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106931_consumption": {
      "bus": "93_LVBus1106931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106931_production": {
      "bus": "93_LVBus1106931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106929_consumption": {
      "bus": "93_LVBus1106929",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106929_production": {
      "bus": "93_LVBus1106929",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106930_consumption": {
      "bus": "93_LVBus1106930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106930_production": {
      "bus": "93_LVBus1106930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106932_consumption": {
      "bus": "93_LVBus1106932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1796.745414307092,
        3464.0175432688466,
        0.0
      ],
      "q_nom": [
        539.0236242921276,
        1039.205262980654,
        0.0
      ]
    },
    "93_LVBus1106932_production": {
      "bus": "93_LVBus1106932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107038_consumption": {
      "bus": "93_LVBus1107038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107038_production": {
      "bus": "93_LVBus1107038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107039_consumption": {
      "bus": "93_LVBus1107039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107039_production": {
      "bus": "93_LVBus1107039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107040_consumption": {
      "bus": "93_LVBus1107040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107040_production": {
      "bus": "93_LVBus1107040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107041_consumption": {
      "bus": "93_LVBus1107041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107041_production": {
      "bus": "93_LVBus1107041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107042_consumption": {
      "bus": "93_LVBus1107042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107042_production": {
      "bus": "93_LVBus1107042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107043_consumption": {
      "bus": "93_LVBus1107043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107043_production": {
      "bus": "93_LVBus1107043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107044_consumption": {
      "bus": "93_LVBus1107044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107044_production": {
      "bus": "93_LVBus1107044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107046_consumption": {
      "bus": "93_LVBus1107046",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107046_production": {
      "bus": "93_LVBus1107046",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107045_consumption": {
      "bus": "93_LVBus1107045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107045_production": {
      "bus": "93_LVBus1107045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107047_consumption": {
      "bus": "93_LVBus1107047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107047_production": {
      "bus": "93_LVBus1107047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107048_consumption": {
      "bus": "93_LVBus1107048",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107048_production": {
      "bus": "93_LVBus1107048",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107049_consumption": {
      "bus": "93_LVBus1107049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107049_production": {
      "bus": "93_LVBus1107049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107024_consumption": {
      "bus": "93_LVBus1107024",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107024_production": {
      "bus": "93_LVBus1107024",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107025_consumption": {
      "bus": "93_LVBus1107025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107025_production": {
      "bus": "93_LVBus1107025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107026_consumption": {
      "bus": "93_LVBus1107026",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2768.9455936627537
      ],
      "q_nom": [
        0.0,
        0.0,
        830.6836780988261
      ]
    },
    "93_LVBus1107026_production": {
      "bus": "93_LVBus1107026",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107027_consumption": {
      "bus": "93_LVBus1107027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1687.752377792848,
        0.0
      ],
      "q_nom": [
        0.0,
        506.3257133378544,
        0.0
      ]
    },
    "93_LVBus1107027_production": {
      "bus": "93_LVBus1107027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107028_consumption": {
      "bus": "93_LVBus1107028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107028_production": {
      "bus": "93_LVBus1107028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107029_consumption": {
      "bus": "93_LVBus1107029",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1101.2281456441642,
        1129.5729196439565,
        0.0
      ],
      "q_nom": [
        330.3684436932493,
        338.87187589318694,
        0.0
      ]
    },
    "93_LVBus1107029_production": {
      "bus": "93_LVBus1107029",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107030_consumption": {
      "bus": "93_LVBus1107030",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2625.5012679777733
      ],
      "q_nom": [
        0.0,
        0.0,
        787.650380393332
      ]
    },
    "93_LVBus1107030_production": {
      "bus": "93_LVBus1107030",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107031_consumption": {
      "bus": "93_LVBus1107031",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2538.6723966536433,
        1955.017386511038,
        1955.017386511038
      ],
      "q_nom": [
        761.6017189960929,
        586.5052159533113,
        586.5052159533113
      ]
    },
    "93_LVBus1107031_production": {
      "bus": "93_LVBus1107031",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107032_consumption": {
      "bus": "93_LVBus1107032",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1545.5910536530835,
        0.0,
        0.0
      ],
      "q_nom": [
        463.677316095925,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107032_production": {
      "bus": "93_LVBus1107032",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107033_consumption": {
      "bus": "93_LVBus1107033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1711.6848540331866,
        0.0,
        694.5573104898864
      ],
      "q_nom": [
        513.5054562099559,
        0.0,
        208.36719314696592
      ]
    },
    "93_LVBus1107033_production": {
      "bus": "93_LVBus1107033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107034_consumption": {
      "bus": "93_LVBus1107034",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2542.681080844033,
        1229.7024230053098
      ],
      "q_nom": [
        0.0,
        762.80432425321,
        368.9107269015929
      ]
    },
    "93_LVBus1107034_production": {
      "bus": "93_LVBus1107034",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107035_consumption": {
      "bus": "93_LVBus1107035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        455.82450633177706,
        1403.2137082818183,
        1339.5396412363423
      ],
      "q_nom": [
        136.7473518995331,
        420.96411248454547,
        401.8618923709027
      ]
    },
    "93_LVBus1107035_production": {
      "bus": "93_LVBus1107035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107036_consumption": {
      "bus": "93_LVBus1107036",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1052.9352841225473,
        581.7950656771092,
        1179.8861249512854
      ],
      "q_nom": [
        315.88058523676415,
        174.53851970313275,
        353.96583748538563
      ]
    },
    "93_LVBus1107036_production": {
      "bus": "93_LVBus1107036",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107016_consumption": {
      "bus": "93_LVBus1107016",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107016_production": {
      "bus": "93_LVBus1107016",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107021_consumption": {
      "bus": "93_LVBus1107021",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107021_production": {
      "bus": "93_LVBus1107021",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107022_consumption": {
      "bus": "93_LVBus1107022",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107022_production": {
      "bus": "93_LVBus1107022",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107017_consumption": {
      "bus": "93_LVBus1107017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107017_production": {
      "bus": "93_LVBus1107017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107018_consumption": {
      "bus": "93_LVBus1107018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107018_production": {
      "bus": "93_LVBus1107018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107019_consumption": {
      "bus": "93_LVBus1107019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107019_production": {
      "bus": "93_LVBus1107019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107020_consumption": {
      "bus": "93_LVBus1107020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107020_production": {
      "bus": "93_LVBus1107020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106998_consumption": {
      "bus": "93_LVBus1106998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106998_production": {
      "bus": "93_LVBus1106998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107014_consumption": {
      "bus": "93_LVBus1107014",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107014_production": {
      "bus": "93_LVBus1107014",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106999_consumption": {
      "bus": "93_LVBus1106999",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106999_production": {
      "bus": "93_LVBus1106999",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107000_consumption": {
      "bus": "93_LVBus1107000",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107000_production": {
      "bus": "93_LVBus1107000",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107001_consumption": {
      "bus": "93_LVBus1107001",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107001_production": {
      "bus": "93_LVBus1107001",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107008_consumption": {
      "bus": "93_LVBus1107008",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107008_production": {
      "bus": "93_LVBus1107008",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107009_consumption": {
      "bus": "93_LVBus1107009",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107009_production": {
      "bus": "93_LVBus1107009",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107010_consumption": {
      "bus": "93_LVBus1107010",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107010_production": {
      "bus": "93_LVBus1107010",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107011_consumption": {
      "bus": "93_LVBus1107011",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107011_production": {
      "bus": "93_LVBus1107011",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107012_consumption": {
      "bus": "93_LVBus1107012",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107012_production": {
      "bus": "93_LVBus1107012",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107013_consumption": {
      "bus": "93_LVBus1107013",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107013_production": {
      "bus": "93_LVBus1107013",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107002_consumption": {
      "bus": "93_LVBus1107002",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107002_production": {
      "bus": "93_LVBus1107002",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107003_consumption": {
      "bus": "93_LVBus1107003",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107003_production": {
      "bus": "93_LVBus1107003",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107005_consumption": {
      "bus": "93_LVBus1107005",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107005_production": {
      "bus": "93_LVBus1107005",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107006_consumption": {
      "bus": "93_LVBus1107006",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107006_production": {
      "bus": "93_LVBus1107006",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107007_consumption": {
      "bus": "93_LVBus1107007",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107007_production": {
      "bus": "93_LVBus1107007",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107004_consumption": {
      "bus": "93_LVBus1107004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107004_production": {
      "bus": "93_LVBus1107004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106992_consumption": {
      "bus": "93_LVBus1106992",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106992_production": {
      "bus": "93_LVBus1106992",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106993_consumption": {
      "bus": "93_LVBus1106993",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106993_production": {
      "bus": "93_LVBus1106993",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106994_consumption": {
      "bus": "93_LVBus1106994",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5610.822755277761,
        4509.230148579452,
        0.0
      ],
      "q_nom": [
        1683.2468265833281,
        1352.7690445738356,
        0.0
      ]
    },
    "93_LVBus1106994_production": {
      "bus": "93_LVBus1106994",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106995_consumption": {
      "bus": "93_LVBus1106995",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2529.9123402064374,
        0.0
      ],
      "q_nom": [
        0.0,
        758.9737020619312,
        0.0
      ]
    },
    "93_LVBus1106995_production": {
      "bus": "93_LVBus1106995",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106996_consumption": {
      "bus": "93_LVBus1106996",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1518.0397027429663,
        6643.710325787585,
        1583.9551508332245
      ],
      "q_nom": [
        455.41191082288987,
        1993.1130977362754,
        475.1865452499673
      ]
    },
    "93_LVBus1106996_production": {
      "bus": "93_LVBus1106996",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106989_consumption": {
      "bus": "93_LVBus1106989",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106989_production": {
      "bus": "93_LVBus1106989",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106990_consumption": {
      "bus": "93_LVBus1106990",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106990_production": {
      "bus": "93_LVBus1106990",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106979_consumption": {
      "bus": "93_LVBus1106979",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106979_production": {
      "bus": "93_LVBus1106979",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106980_consumption": {
      "bus": "93_LVBus1106980",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2129.54049183365,
        3052.5970491654966
      ],
      "q_nom": [
        0.0,
        638.862147550095,
        915.779114749649
      ]
    },
    "93_LVBus1106980_production": {
      "bus": "93_LVBus1106980",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106981_consumption": {
      "bus": "93_LVBus1106981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2064.665923184249,
        2064.665923184249,
        2064.665923184249
      ],
      "q_nom": [
        619.3997769552747,
        619.3997769552747,
        619.3997769552747
      ]
    },
    "93_LVBus1106981_production": {
      "bus": "93_LVBus1106981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106984_consumption": {
      "bus": "93_LVBus1106984",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106984_production": {
      "bus": "93_LVBus1106984",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106985_consumption": {
      "bus": "93_LVBus1106985",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106985_production": {
      "bus": "93_LVBus1106985",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106986_consumption": {
      "bus": "93_LVBus1106986",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2328.304950816372,
        1478.8784013927714,
        2004.6515500183739
      ],
      "q_nom": [
        698.4914852449116,
        443.6635204178314,
        601.3954650055122
      ]
    },
    "93_LVBus1106986_production": {
      "bus": "93_LVBus1106986",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106987_consumption": {
      "bus": "93_LVBus1106987",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1290.6911772169926,
        2180.976152421791,
        1648.6333818526252
      ],
      "q_nom": [
        387.2073531650978,
        654.2928457265373,
        494.59001455578755
      ]
    },
    "93_LVBus1106987_production": {
      "bus": "93_LVBus1106987",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106982_consumption": {
      "bus": "93_LVBus1106982",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1871.6358405774986,
        0.0
      ],
      "q_nom": [
        0.0,
        561.4907521732496,
        0.0
      ]
    },
    "93_LVBus1106982_production": {
      "bus": "93_LVBus1106982",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106983_consumption": {
      "bus": "93_LVBus1106983",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1655.7698102923312
      ],
      "q_nom": [
        0.0,
        0.0,
        496.7309430876993
      ]
    },
    "93_LVBus1106983_production": {
      "bus": "93_LVBus1106983",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106745_consumption": {
      "bus": "93_LVBus1106745",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        890.8888693048748,
        0.0,
        0.0
      ],
      "q_nom": [
        267.2666607914624,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106745_production": {
      "bus": "93_LVBus1106745",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106740_consumption": {
      "bus": "93_LVBus1106740",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1709.6116574563798,
        847.0695148692702
      ],
      "q_nom": [
        0.0,
        512.883497236914,
        254.12085446078103
      ]
    },
    "93_LVBus1106740_production": {
      "bus": "93_LVBus1106740",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106741_consumption": {
      "bus": "93_LVBus1106741",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        630.3286184589487,
        0.0,
        0.0
      ],
      "q_nom": [
        189.09858553768458,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106741_production": {
      "bus": "93_LVBus1106741",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106743_consumption": {
      "bus": "93_LVBus1106743",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3279.3148184414945,
        2089.643646573481,
        1321.1201015235392
      ],
      "q_nom": [
        983.7944455324483,
        626.8930939720443,
        396.3360304570618
      ]
    },
    "93_LVBus1106743_production": {
      "bus": "93_LVBus1106743",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106742_consumption": {
      "bus": "93_LVBus1106742",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1095.89275794078,
        1962.2862077068273,
        1339.9001819803793
      ],
      "q_nom": [
        328.767827382234,
        588.6858623120481,
        401.9700545941138
      ]
    },
    "93_LVBus1106742_production": {
      "bus": "93_LVBus1106742",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106720_consumption": {
      "bus": "93_LVBus1106720",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106720_production": {
      "bus": "93_LVBus1106720",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106729_consumption": {
      "bus": "93_LVBus1106729",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106729_production": {
      "bus": "93_LVBus1106729",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106738_consumption": {
      "bus": "93_LVBus1106738",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3762.850407840514,
        4272.297969847706,
        0.0
      ],
      "q_nom": [
        1128.8551223521542,
        1281.6893909543116,
        0.0
      ]
    },
    "93_LVBus1106738_production": {
      "bus": "93_LVBus1106738",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106730_consumption": {
      "bus": "93_LVBus1106730",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3851.7127511350004,
        0.0
      ],
      "q_nom": [
        0.0,
        1155.5138253405,
        0.0
      ]
    },
    "93_LVBus1106730_production": {
      "bus": "93_LVBus1106730",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106737_consumption": {
      "bus": "93_LVBus1106737",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2121.693102997961,
        1222.1381610416295,
        2766.881965143583
      ],
      "q_nom": [
        636.5079308993883,
        366.6414483124888,
        830.0645895430748
      ]
    },
    "93_LVBus1106737_production": {
      "bus": "93_LVBus1106737",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106731_consumption": {
      "bus": "93_LVBus1106731",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8644.78524584408,
        0.0,
        758.3035426756963
      ],
      "q_nom": [
        2593.4355737532237,
        0.0,
        227.4910628027089
      ]
    },
    "93_LVBus1106731_production": {
      "bus": "93_LVBus1106731",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106736_consumption": {
      "bus": "93_LVBus1106736",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2195.734658345761,
        1465.0060335308403,
        0.0
      ],
      "q_nom": [
        658.7203975037283,
        439.5018100592521,
        0.0
      ]
    },
    "93_LVBus1106736_production": {
      "bus": "93_LVBus1106736",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106732_consumption": {
      "bus": "93_LVBus1106732",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1217.9292664749564,
        3093.234901428662
      ],
      "q_nom": [
        0.0,
        365.3787799424869,
        927.9704704285986
      ]
    },
    "93_LVBus1106732_production": {
      "bus": "93_LVBus1106732",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106733_consumption": {
      "bus": "93_LVBus1106733",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        689.9313624126805,
        0.0,
        3640.520251885865
      ],
      "q_nom": [
        206.97940872380414,
        0.0,
        1092.1560755657595
      ]
    },
    "93_LVBus1106733_production": {
      "bus": "93_LVBus1106733",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106734_consumption": {
      "bus": "93_LVBus1106734",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        899.4786618549823,
        9735.157684411824,
        4502.364111764864
      ],
      "q_nom": [
        269.84359855649467,
        2920.5473053235473,
        1350.7092335294592
      ]
    },
    "93_LVBus1106734_production": {
      "bus": "93_LVBus1106734",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106735_consumption": {
      "bus": "93_LVBus1106735",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2259.5529902579146,
        4467.21201339306
      ],
      "q_nom": [
        0.0,
        677.8658970773744,
        1340.163604017918
      ]
    },
    "93_LVBus1106735_production": {
      "bus": "93_LVBus1106735",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106721_consumption": {
      "bus": "93_LVBus1106721",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1035.1734501796877,
        0.0,
        0.0
      ],
      "q_nom": [
        310.5520350539063,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106721_production": {
      "bus": "93_LVBus1106721",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106722_consumption": {
      "bus": "93_LVBus1106722",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2473.1327692679915,
        0.0,
        4082.7508211374943
      ],
      "q_nom": [
        741.9398307803974,
        0.0,
        1224.8252463412482
      ]
    },
    "93_LVBus1106722_production": {
      "bus": "93_LVBus1106722",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106723_consumption": {
      "bus": "93_LVBus1106723",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1742.2781887959072,
        2419.583368911998,
        3725.2519687449694
      ],
      "q_nom": [
        522.6834566387721,
        725.8750106735994,
        1117.5755906234908
      ]
    },
    "93_LVBus1106723_production": {
      "bus": "93_LVBus1106723",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106727_consumption": {
      "bus": "93_LVBus1106727",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3880.750048351764,
        0.0,
        1842.0702405889178
      ],
      "q_nom": [
        1164.225014505529,
        0.0,
        552.6210721766753
      ]
    },
    "93_LVBus1106727_production": {
      "bus": "93_LVBus1106727",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106728_consumption": {
      "bus": "93_LVBus1106728",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5002.625572309541,
        2509.855029922655
      ],
      "q_nom": [
        0.0,
        1500.7876716928622,
        752.9565089767965
      ]
    },
    "93_LVBus1106728_production": {
      "bus": "93_LVBus1106728",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106724_consumption": {
      "bus": "93_LVBus1106724",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3601.73967165005,
        3921.7178999178304,
        946.932743047873
      ],
      "q_nom": [
        1080.5219014950148,
        1176.5153699753491,
        284.0798229143619
      ]
    },
    "93_LVBus1106724_production": {
      "bus": "93_LVBus1106724",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106726_consumption": {
      "bus": "93_LVBus1106726",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        683.6777011144582,
        0.0,
        1641.9809423639533
      ],
      "q_nom": [
        205.10331033433744,
        0.0,
        492.59428270918596
      ]
    },
    "93_LVBus1106726_production": {
      "bus": "93_LVBus1106726",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106725_consumption": {
      "bus": "93_LVBus1106725",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2797.3647329528767,
        0.0,
        1818.9397763815214
      ],
      "q_nom": [
        839.209419885863,
        0.0,
        545.6819329144564
      ]
    },
    "93_LVBus1106725_production": {
      "bus": "93_LVBus1106725",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106717_consumption": {
      "bus": "93_LVBus1106717",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4294.637863687532,
        0.0
      ],
      "q_nom": [
        0.0,
        1288.3913591062596,
        0.0
      ]
    },
    "93_LVBus1106717_production": {
      "bus": "93_LVBus1106717",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106718_consumption": {
      "bus": "93_LVBus1106718",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4782.699683562547,
        1160.2097782288872,
        3526.587387120828
      ],
      "q_nom": [
        1434.809905068764,
        348.06293346866613,
        1057.9762161362485
      ]
    },
    "93_LVBus1106718_production": {
      "bus": "93_LVBus1106718",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106697_consumption": {
      "bus": "93_LVBus1106697",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106697_production": {
      "bus": "93_LVBus1106697",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106698_consumption": {
      "bus": "93_LVBus1106698",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106698_production": {
      "bus": "93_LVBus1106698",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106712_consumption": {
      "bus": "93_LVBus1106712",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2034.2255933992826,
        877.8241069976243
      ],
      "q_nom": [
        0.0,
        610.2676780197847,
        263.3472320992873
      ]
    },
    "93_LVBus1106712_production": {
      "bus": "93_LVBus1106712",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106713_consumption": {
      "bus": "93_LVBus1106713",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3990.233431387623,
        0.0,
        864.5806154824635
      ],
      "q_nom": [
        1197.0700294162868,
        0.0,
        259.37418464473905
      ]
    },
    "93_LVBus1106713_production": {
      "bus": "93_LVBus1106713",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106715_consumption": {
      "bus": "93_LVBus1106715",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2340.012565406901,
        4775.031708610483,
        5217.496078228662
      ],
      "q_nom": [
        702.0037696220703,
        1432.509512583145,
        1565.2488234685984
      ]
    },
    "93_LVBus1106715_production": {
      "bus": "93_LVBus1106715",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106714_consumption": {
      "bus": "93_LVBus1106714",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1088.2315027987781,
        1701.0950577298438
      ],
      "q_nom": [
        0.0,
        326.46945083963345,
        510.3285173189531
      ]
    },
    "93_LVBus1106714_production": {
      "bus": "93_LVBus1106714",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106699_consumption": {
      "bus": "93_LVBus1106699",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        457.67859160381295,
        0.0
      ],
      "q_nom": [
        0.0,
        137.3035774811439,
        0.0
      ]
    },
    "93_LVBus1106699_production": {
      "bus": "93_LVBus1106699",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106700_consumption": {
      "bus": "93_LVBus1106700",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4685.588727201179,
        7994.566553260568,
        1494.7891426656888
      ],
      "q_nom": [
        1405.6766181603537,
        2398.3699659781705,
        448.4367427997066
      ]
    },
    "93_LVBus1106700_production": {
      "bus": "93_LVBus1106700",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106711_consumption": {
      "bus": "93_LVBus1106711",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2309.6348778232054,
        1814.050195019519,
        0.0
      ],
      "q_nom": [
        692.8904633469616,
        544.2150585058556,
        0.0
      ]
    },
    "93_LVBus1106711_production": {
      "bus": "93_LVBus1106711",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106701_consumption": {
      "bus": "93_LVBus1106701",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1103.3605216704466,
        0.0,
        0.0
      ],
      "q_nom": [
        331.00815650113395,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106701_production": {
      "bus": "93_LVBus1106701",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106702_consumption": {
      "bus": "93_LVBus1106702",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3518.3624168372708,
        1376.4355474448391
      ],
      "q_nom": [
        0.0,
        1055.5087250511813,
        412.93066423345175
      ]
    },
    "93_LVBus1106702_production": {
      "bus": "93_LVBus1106702",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106703_consumption": {
      "bus": "93_LVBus1106703",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1638.0864400049338,
        0.0,
        0.0
      ],
      "q_nom": [
        491.42593200148013,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106703_production": {
      "bus": "93_LVBus1106703",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106704_consumption": {
      "bus": "93_LVBus1106704",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1434.5266701211974,
        2338.861300251456,
        1812.4777000153888
      ],
      "q_nom": [
        430.3580010363592,
        701.6583900754368,
        543.7433100046167
      ]
    },
    "93_LVBus1106704_production": {
      "bus": "93_LVBus1106704",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106705_consumption": {
      "bus": "93_LVBus1106705",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        855.5335029790625,
        1260.3236457260653
      ],
      "q_nom": [
        0.0,
        256.66005089371873,
        378.0970937178196
      ]
    },
    "93_LVBus1106705_production": {
      "bus": "93_LVBus1106705",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106706_consumption": {
      "bus": "93_LVBus1106706",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7873.618960655328,
        1971.3332185163233,
        0.0
      ],
      "q_nom": [
        2362.0856881965983,
        591.399965554897,
        0.0
      ]
    },
    "93_LVBus1106706_production": {
      "bus": "93_LVBus1106706",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106707_consumption": {
      "bus": "93_LVBus1106707",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1708.4492251981148,
        2132.5757955753706,
        140.1109965319923
      ],
      "q_nom": [
        512.5347675594344,
        639.7727386726111,
        42.03329895959769
      ]
    },
    "93_LVBus1106707_production": {
      "bus": "93_LVBus1106707",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106708_consumption": {
      "bus": "93_LVBus1106708",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2030.9563050223462,
        0.0
      ],
      "q_nom": [
        0.0,
        609.2868915067038,
        0.0
      ]
    },
    "93_LVBus1106708_production": {
      "bus": "93_LVBus1106708",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106709_consumption": {
      "bus": "93_LVBus1106709",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2660.5025742336793
      ],
      "q_nom": [
        0.0,
        0.0,
        798.1507722701037
      ]
    },
    "93_LVBus1106709_production": {
      "bus": "93_LVBus1106709",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106710_consumption": {
      "bus": "93_LVBus1106710",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5151.788378381766,
        2241.779711975758,
        3385.4970585738483
      ],
      "q_nom": [
        1545.5365135145298,
        672.5339135927273,
        1015.6491175721544
      ]
    },
    "93_LVBus1106710_production": {
      "bus": "93_LVBus1106710",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106663_consumption": {
      "bus": "93_LVBus1106663",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106663_production": {
      "bus": "93_LVBus1106663",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106661_consumption": {
      "bus": "93_LVBus1106661",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106661_production": {
      "bus": "93_LVBus1106661",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106658_consumption": {
      "bus": "93_LVBus1106658",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2557.2057441672573,
        3306.7477062698845,
        2041.0067753330482
      ],
      "q_nom": [
        767.1617232501771,
        992.0243118809653,
        612.3020325999145
      ]
    },
    "93_LVBus1106658_production": {
      "bus": "93_LVBus1106658",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106659_consumption": {
      "bus": "93_LVBus1106659",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106659_production": {
      "bus": "93_LVBus1106659",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106655_consumption": {
      "bus": "93_LVBus1106655",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106655_production": {
      "bus": "93_LVBus1106655",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106656_consumption": {
      "bus": "93_LVBus1106656",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106656_production": {
      "bus": "93_LVBus1106656",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106651_consumption": {
      "bus": "93_LVBus1106651",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        16443.171404574332,
        13834.959933011687,
        16889.158927985754
      ],
      "q_nom": [
        4932.9514213723,
        4150.487979903506,
        5066.747678395726
      ]
    },
    "93_LVBus1106651_production": {
      "bus": "93_LVBus1106651",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106652_consumption": {
      "bus": "93_LVBus1106652",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106652_production": {
      "bus": "93_LVBus1106652",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106653_consumption": {
      "bus": "93_LVBus1106653",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        18011.825361561685,
        18011.825361561685,
        18011.825361561685
      ],
      "q_nom": [
        5403.547608468505,
        5403.547608468505,
        5403.547608468505
      ]
    },
    "93_LVBus1106653_production": {
      "bus": "93_LVBus1106653",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106646_consumption": {
      "bus": "93_LVBus1106646",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106646_production": {
      "bus": "93_LVBus1106646",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106647_consumption": {
      "bus": "93_LVBus1106647",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6392.326980553354,
        7206.867358767586,
        11947.192688793186
      ],
      "q_nom": [
        1917.698094166006,
        2162.0602076302757,
        3584.1578066379557
      ]
    },
    "93_LVBus1106647_production": {
      "bus": "93_LVBus1106647",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106648_consumption": {
      "bus": "93_LVBus1106648",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106648_production": {
      "bus": "93_LVBus1106648",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106649_consumption": {
      "bus": "93_LVBus1106649",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106649_production": {
      "bus": "93_LVBus1106649",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106641_consumption": {
      "bus": "93_LVBus1106641",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2045.623904251604,
        2045.623904251604,
        2045.623904251604
      ],
      "q_nom": [
        613.6871712754812,
        613.6871712754812,
        613.6871712754812
      ]
    },
    "93_LVBus1106641_production": {
      "bus": "93_LVBus1106641",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106642_consumption": {
      "bus": "93_LVBus1106642",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1997.2279925850155,
        1997.2279925850155,
        1997.2279925850155
      ],
      "q_nom": [
        599.1683977755047,
        599.1683977755047,
        599.1683977755047
      ]
    },
    "93_LVBus1106642_production": {
      "bus": "93_LVBus1106642",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106643_consumption": {
      "bus": "93_LVBus1106643",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106643_production": {
      "bus": "93_LVBus1106643",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106644_consumption": {
      "bus": "93_LVBus1106644",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        958.5418847287675,
        958.5418847287675,
        958.5418847287675
      ],
      "q_nom": [
        287.56256541863024,
        287.56256541863024,
        287.56256541863024
      ]
    },
    "93_LVBus1106644_production": {
      "bus": "93_LVBus1106644",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106639_consumption": {
      "bus": "93_LVBus1106639",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1106639_production": {
      "bus": "93_LVBus1106639",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107120_consumption": {
      "bus": "93_LVBus1107120",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107120_production": {
      "bus": "93_LVBus1107120",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107121_consumption": {
      "bus": "93_LVBus1107121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107121_production": {
      "bus": "93_LVBus1107121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107122_consumption": {
      "bus": "93_LVBus1107122",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3652.832604830934,
        3652.832604830934,
        3652.832604830934
      ],
      "q_nom": [
        1095.8497814492803,
        1095.8497814492803,
        1095.8497814492803
      ]
    },
    "93_LVBus1107122_production": {
      "bus": "93_LVBus1107122",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107128_consumption": {
      "bus": "93_LVBus1107128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107128_production": {
      "bus": "93_LVBus1107128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107123_consumption": {
      "bus": "93_LVBus1107123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107123_production": {
      "bus": "93_LVBus1107123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107124_consumption": {
      "bus": "93_LVBus1107124",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107124_production": {
      "bus": "93_LVBus1107124",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107125_consumption": {
      "bus": "93_LVBus1107125",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107125_production": {
      "bus": "93_LVBus1107125",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107126_consumption": {
      "bus": "93_LVBus1107126",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107126_production": {
      "bus": "93_LVBus1107126",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107127_consumption": {
      "bus": "93_LVBus1107127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        834.5303698625254,
        834.5303698625254,
        834.5303698625254
      ],
      "q_nom": [
        250.3591109587576,
        250.3591109587576,
        250.3591109587576
      ]
    },
    "93_LVBus1107127_production": {
      "bus": "93_LVBus1107127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107112_consumption": {
      "bus": "93_LVBus1107112",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107112_production": {
      "bus": "93_LVBus1107112",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107116_consumption": {
      "bus": "93_LVBus1107116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107116_production": {
      "bus": "93_LVBus1107116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107117_consumption": {
      "bus": "93_LVBus1107117",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107117_production": {
      "bus": "93_LVBus1107117",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107113_consumption": {
      "bus": "93_LVBus1107113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107113_production": {
      "bus": "93_LVBus1107113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107115_consumption": {
      "bus": "93_LVBus1107115",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        21943.245671297816,
        21943.245671297816,
        21943.245671297816
      ],
      "q_nom": [
        6582.973701389345,
        6582.973701389345,
        6582.973701389345
      ]
    },
    "93_LVBus1107115_production": {
      "bus": "93_LVBus1107115",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107114_consumption": {
      "bus": "93_LVBus1107114",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        27267.098233441175,
        27267.098233441175,
        27267.098233441175
      ],
      "q_nom": [
        8180.129470032352,
        8180.129470032352,
        8180.129470032352
      ]
    },
    "93_LVBus1107114_production": {
      "bus": "93_LVBus1107114",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107118_consumption": {
      "bus": "93_LVBus1107118",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107118_production": {
      "bus": "93_LVBus1107118",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107105_consumption": {
      "bus": "93_LVBus1107105",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107105_production": {
      "bus": "93_LVBus1107105",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107106_consumption": {
      "bus": "93_LVBus1107106",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107106_production": {
      "bus": "93_LVBus1107106",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107107_consumption": {
      "bus": "93_LVBus1107107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107107_production": {
      "bus": "93_LVBus1107107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107108_consumption": {
      "bus": "93_LVBus1107108",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107108_production": {
      "bus": "93_LVBus1107108",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107109_consumption": {
      "bus": "93_LVBus1107109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107109_production": {
      "bus": "93_LVBus1107109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107110_consumption": {
      "bus": "93_LVBus1107110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107110_production": {
      "bus": "93_LVBus1107110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107101_consumption": {
      "bus": "93_LVBus1107101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        500.15339053098137,
        500.15339053098137,
        500.15339053098137
      ],
      "q_nom": [
        150.0460171592944,
        150.0460171592944,
        150.0460171592944
      ]
    },
    "93_LVBus1107101_production": {
      "bus": "93_LVBus1107101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107102_consumption": {
      "bus": "93_LVBus1107102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2935.2984413672752,
        2935.2984413672752,
        2935.2984413672752
      ],
      "q_nom": [
        880.5895324101825,
        880.5895324101825,
        880.5895324101825
      ]
    },
    "93_LVBus1107102_production": {
      "bus": "93_LVBus1107102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107103_consumption": {
      "bus": "93_LVBus1107103",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "93_LVBus1107103_production": {
      "bus": "93_LVBus1107103",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "93_VITRO",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:93_MVLV04945_Transformer": {
      "bus": "93_MVLV04945",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:93_MVLV10622_Transformer": {
      "bus": "93_MVLV10622",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:93_MVLV62128_Transformer": {
      "bus": "93_MVLV62128",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:93_MVLV02202_Transformer": {
      "bus": "93_MVLV02202",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:93_MVLV43128_Transformer": {
      "bus": "93_MVLV43128",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:93_MVLV28840_Transformer": {
      "bus": "93_MVLV28840",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:93_MVLV55676_Transformer": {
      "bus": "93_MVLV55676",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:93_MVLV25042_Transformer": {
      "bus": "93_MVLV25042",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.3333333333333332e-06,
      "G_1_2": -6.666666666666666e-07,
      "G_1_3": -6.666666666666666e-07,
      "G_2_1": -6.666666666666666e-07,
      "G_2_2": 1.3333333333333332e-06,
      "G_2_3": -6.666666666666666e-07,
      "G_3_1": -6.666666666666666e-07,
      "G_3_2": -6.666666666666666e-07,
      "G_3_3": 1.3333333333333332e-06,
      "B_1_1": -1.041499986664533e-05,
      "B_1_2": 5.207499933322665e-06,
      "B_1_3": 5.207499933322665e-06,
      "B_2_1": 5.207499933322665e-06,
      "B_2_2": -1.041499986664533e-05,
      "B_2_3": 5.207499933322665e-06,
      "B_3_1": 5.207499933322665e-06,
      "B_3_2": 5.207499933322665e-06,
      "B_3_3": -1.041499986664533e-05
    },
    "core:93_MVLV10081_Transformer": {
      "bus": "93_MVLV10081",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:93_MVLV29542_Transformer": {
      "bus": "93_MVLV29542",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:93_MVLV48026_Transformer": {
      "bus": "93_MVLV48026",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:93_MVLV42111_Transformer": {
      "bus": "93_MVLV42111",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:93_MVLV49832_Transformer": {
      "bus": "93_MVLV49832",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:93_MVLV07266_Transformer": {
      "bus": "93_MVLV07266",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:93_MVLV02937_Transformer": {
      "bus": "93_MVLV02937",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:93_MVLV67180_Transformer": {
      "bus": "93_MVLV67180",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    }
  },
  "name": "93_MVFeeder2759",
  "transformer": {
    "delta_wye": {
      "93_MVLV04945_Transformer": {
        "bus_from": "93_MVLV04945",
        "bus_to": "93_MVLV04945_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "93_MVLV10622_Transformer": {
        "bus_from": "93_MVLV10622",
        "bus_to": "93_MVLV10622_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "93_MVLV62128_Transformer": {
        "bus_from": "93_MVLV62128",
        "bus_to": "93_MVLV62128_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "93_MVLV02202_Transformer": {
        "bus_from": "93_MVLV02202",
        "bus_to": "93_MVLV02202_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "93_MVLV43128_Transformer": {
        "bus_from": "93_MVLV43128",
        "bus_to": "93_MVLV43128_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "93_MVLV28840_Transformer": {
        "bus_from": "93_MVLV28840",
        "bus_to": "93_MVLV28840_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "93_MVLV55676_Transformer": {
        "bus_from": "93_MVLV55676",
        "bus_to": "93_MVLV55676_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "93_MVLV25042_Transformer": {
        "bus_from": "93_MVLV25042",
        "bus_to": "93_MVLV25042_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 346500.0,
        "r_series": 0.006288737717309146,
        "x_series": 0.019319704233617764
      },
      "93_MVLV10081_Transformer": {
        "bus_from": "93_MVLV10081",
        "bus_to": "93_MVLV10081_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "93_MVLV29542_Transformer": {
        "bus_from": "93_MVLV29542",
        "bus_to": "93_MVLV29542_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "93_MVLV48026_Transformer": {
        "bus_from": "93_MVLV48026",
        "bus_to": "93_MVLV48026_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "93_MVLV42111_Transformer": {
        "bus_from": "93_MVLV42111",
        "bus_to": "93_MVLV42111_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "93_MVLV49832_Transformer": {
        "bus_from": "93_MVLV49832",
        "bus_to": "93_MVLV49832_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "93_MVLV07266_Transformer": {
        "bus_from": "93_MVLV07266",
        "bus_to": "93_MVLV07266_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "93_MVLV02937_Transformer": {
        "bus_from": "93_MVLV02937",
        "bus_to": "93_MVLV02937_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "93_MVLV67180_Transformer": {
        "bus_from": "93_MVLV67180",
        "bus_to": "93_MVLV67180_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "93_MVFeeder2759",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "93_MVFeeder2759.json",
      "source_sha256": "7c10755a2db2f33778474856adc7cf502b55ee5ba33ccbe069ef57b1ec7bc672"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV02202_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV02937_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV04945_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV07266_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV10081_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV10622_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV25042_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV28840_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV29542_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV42111_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "12",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV43128_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "13",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV48026_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "14",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV49832_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "15",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV55676_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "16",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV62128_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "17",
          "ground": "gnd",
          "element": {
            "id": "93_MVLV67180_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "93_VITRO": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.243391802057476,
              43.44406278373015
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV10075": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.248258875849696,
              43.447072986290216
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV29839": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.247891843387011,
              43.4482168270829
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV67180": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.247993667381169,
              43.44823973499969
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV02937": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.246115079497933,
              43.447486520912506
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV29819": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.246051636291934,
              43.44755479846732
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV03342": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.246400236863442,
              43.44713708562931
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV07266": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.243741668939974,
              43.448719416582804
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV49832": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.244886963646759,
              43.44884466183573
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV42111": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.243103865198926,
              43.44702191620484
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV63342": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.243073240980182,
              43.446886183951065
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV48026": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.24078405148016,
              43.45068208677524
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV29542": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240283287652252,
              43.45317337338224
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV10081": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240224588608754,
              43.4544694198119
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV25042": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.238780498694316,
              43.456294231223666
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV55676": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239159850888613,
              43.45830539503096
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV28840": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240645361179885,
              43.458575126783366
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV43128": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240957543778836,
              43.45744127342973
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV02202": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.242280905705271,
              43.461260234942
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV22791": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.234224914220611,
              43.47224156427238
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV60955": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.237417849326581,
              43.479067704507735
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV04945": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.236662845822247,
              43.4810262568101
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV04942": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.234112307826457,
              43.48174196109312
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVBus38498": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.235029451298164,
              43.48074827726086
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV04945_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.236662845822247,
              43.4810262568101
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106693": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.236769473447551,
              43.480852386111394
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106694": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.236728427805663,
              43.480208554743044
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106695": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.237119441077112,
              43.48003279513205
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106676": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.23679197312064,
              43.48085721321377
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106679": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.236743901074765,
              43.4802982231873
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106680": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.237522674171816,
              43.48005846677899
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106687": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.237562819026295,
              43.480274500042974
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106682": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.237908427248998,
              43.48010620850609
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106686": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.237997513840306,
              43.48015796973292
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106683": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.238003258818472,
              43.48007225441468
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106684": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.238244713106718,
              43.48028221753082
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106685": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.238530764692636,
              43.48051895846269
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106681": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.237555494394346,
              43.47999547769359
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106688": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.236507212662453,
              43.4802889816625
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106689": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.236290358815078,
              43.48048549133841
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106691": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.236169136642784,
              43.48045978210609
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106690": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.236267261311486,
              43.48064730521467
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106677": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.23681199170406,
              43.48106655730418
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106678": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.236817554906845,
              43.481181708980635
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106665": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.236247175829505,
              43.48112698194566
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106673": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.236287713398366,
              43.481197999630005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106666": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.235737329292951,
              43.48112204832484
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106672": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.235674032354407,
              43.48096425556025
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106667": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.235199474032298,
              43.481484407395534
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106668": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.235313924332842,
              43.48154902421041
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106669": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.235120790005593,
              43.48144319212354
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106670": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.234900195038114,
              43.481562341448814
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106671": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.23585249067045,
              43.48117583567601
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106674": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.236157438481503,
              43.481113079896474
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_MVLV51159": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.234139028903342,
              43.474514193233
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV62128": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.233961768624972,
              43.476325811195466
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV60941": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.234368347335669,
              43.47869648474221
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV10622": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.235028589815247,
              43.48073851992346
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "93_MVLV10622_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.235028589815247,
              43.48073851992346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106789": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.235010684425035,
              43.480981474016225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106787": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.235008459730273,
              43.480990221152986
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106783": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.234695726831402,
              43.48140095663231
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106784": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.234387705057784,
              43.48173309948986
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106785": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.233194591699581,
              43.483203076296824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106776": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.23467888379733,
              43.47995218251871
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106781": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.234863290097862,
              43.47990332480277
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106777": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.234621130032625,
              43.479832074628135
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106778": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.234491325224933,
              43.4796543673582
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106780": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.234104710450155,
              43.478692440492935
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106779": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.234516955128363,
              43.479723960314814
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106766": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.235279341191266,
              43.48096176550424
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106767": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.234702661276442,
              43.4815701023218
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106768": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.23450927251155,
              43.48179291253611
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106769": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.234472376806186,
              43.481807204306506
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106770": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.234169046515598,
              43.48209717758603
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106771": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.234547525700409,
              43.48189202385839
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106772": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.234725970925733,
              43.48200093151658
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106773": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.234744336482065,
              43.482355334951286
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106774": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.234632127100133,
              43.48249061101871
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106764": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.235885063998661,
              43.48005905505551
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106761": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.234838774707683,
              43.47988233683928
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106762": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.23491422615802,
              43.47988219866423
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_MVLV62128_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.233961768624972,
              43.476325811195466
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107090": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.234304652297638,
              43.47412805112815
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107091": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.234258011444519,
              43.4739563217511
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107092": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.234408194786615,
              43.47325083612284
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107093": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.234261928448209,
              43.47286008534002
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107094": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.234075021978496,
              43.4724982955858
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107095": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.233889024563589,
              43.471960459831486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107096": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.233893822669559,
              43.47190838698334
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107097": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.23384187737284,
              43.47176841991573
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107099": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.233319610423163,
              43.47064424614815
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107098": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.23380252217915,
              43.47177302908102
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107084": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.234002561228567,
              43.47729539591834
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107085": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.233951386564942,
              43.47749035592586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107086": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.234186327647461,
              43.47746361421286
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107087": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.233973858964054,
              43.47800676666303
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107088": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.234539589257957,
              43.47817059914148
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107080": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.234382642964115,
              43.47622824607573
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107081": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.235981936057488,
              43.476434919329584
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107082": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.236181714731395,
              43.476346031367186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107070": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.234386641823434,
              43.47625966850336
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107071": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.234406536158359,
              43.476261859079145
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107078": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.23442559097575,
              43.476144284022986
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107072": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.234986691074764,
              43.47634065795219
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107073": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.235048807584217,
              43.47634626465523
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107074": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.235193941345799,
              43.47635515378746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107075": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.235247530793083,
              43.47631235472113
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107076": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.236286752186308,
              43.47672792496625
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107077": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.235125827706895,
              43.47635329653387
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_MVLV02202_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.242280905705271,
              43.461260234942
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106630": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241926498086993,
              43.46203583534519
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106632": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241890251292697,
              43.46195119794872
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106633": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241426828341926,
              43.462109923963546
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106636": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241426749329393,
              43.4621594687237
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106637": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241443223061248,
              43.46206537160524
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106634": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241156117125309,
              43.46216281771296
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106635": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240960015868223,
              43.46224982685168
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106631": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241908908237404,
              43.462183102480545
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106628": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241459396311411,
              43.46171008891877
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106625": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.242147751269216,
              43.46200852613317
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106626": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.242392995548606,
              43.46191485802243
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106619": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241958393226699,
              43.46075423352421
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106621": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241953258271487,
              43.460571534606736
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106622": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241980960332105,
              43.46055640856551
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106623": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241871127329906,
              43.4605862561704
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106620": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241878881762295,
              43.460746374982286
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106615": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.242667812472652,
              43.46169746674972
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106616": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.24300044738585,
              43.4621059252624
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106617": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.243565052600211,
              43.462478697367295
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106605": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.242040375275846,
              43.460915149758634
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106606": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.24185107546587,
              43.46093803694313
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106608": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241931812018758,
              43.46035861785889
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106609": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241960306854506,
              43.460436242515705
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106610": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241941879283102,
              43.46026018782367
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106611": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241647468692713,
              43.46028306414067
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106612": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241581377970629,
              43.46047571210279
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106613": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.242075291179804,
              43.460282871743864
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106607": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.24209290734886,
              43.460927314171954
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_MVLV43128_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240957543778836,
              43.45744127342973
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106975": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240847557844309,
              43.45772331488389
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106965": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241280067986151,
              43.457437489057966
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106973": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241309419514815,
              43.45755832891593
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106966": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.24135549738242,
              43.45713111651043
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106967": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241200324534653,
              43.457092776663124
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106969": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.24093881252185,
              43.45705446740698
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106968": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241192049089986,
              43.456921853800516
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106970": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241366838541393,
              43.45711010918368
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106972": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241702984189497,
              43.4572599887508
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106971": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.24160608536696,
              43.45704631707055
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106959": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241680884029777,
              43.45808017943781
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106960": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241553760782355,
              43.45826358945396
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106961": {
          "phases": "abcn",
