          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241765875004582,
              43.458303165041244
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106962": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241278449891778,
              43.4584508014062
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106963": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241318846081525,
              43.458008426660804
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106955": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.242193994200053,
              43.45828405146167
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106956": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.242216242980779,
              43.458768948870606
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106957": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.242158133867147,
              43.45874342732657
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106947": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240778560823983,
              43.457319777363196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106953": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240720737753425,
              43.457402325275886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106948": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240405869145762,
              43.457232085242474
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106949": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239987947904098,
              43.457027567426394
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106951": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239622720690187,
              43.45719636769005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106950": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239916486467561,
              43.457134781068206
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106952": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240259480582375,
              43.45732411280854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106945": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.243609165119947,
              43.45845120174524
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_MVLV28840_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240645361179885,
              43.458575126783366
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106848": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240838167120008,
              43.458471093174715
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106849": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240801497750269,
              43.45835224875982
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106851": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240599765659732,
              43.45814397078707
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106853": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240294307917054,
              43.457989700206255
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106854": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239920669071454,
              43.4579335522176
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106852": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240611698908565,
              43.45803288267619
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106850": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.24073978668555,
              43.45830339670157
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106841": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240719143025629,
              43.458668699870834
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106846": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.24090844732474,
              43.458492708446684
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106842": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240397179394116,
              43.45904175612025
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106843": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240341434316075,
              43.458963030278895
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106844": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240080718948295,
              43.45919669970483
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106845": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240202660642373,
              43.45913592472694
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106838": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239942770992719,
              43.45862020238141
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106839": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239805147392912,
              43.458663368205805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106830": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240850940733893,
              43.45847977819907
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106831": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240826625014233,
              43.45836061013634
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106836": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240871334391778,
              43.45831352393382
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106832": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.24029127344184,
              43.457978064021226
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106833": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240073138570944,
              43.457916120222485
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106834": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240245661801933,
              43.4579297045676
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106835": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239938608326375,
              43.457870037393675
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_MVLV55676_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239159850888613,
              43.45830539503096
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107067": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.2395288184482,
              43.45852018206541
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107068": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239564968087354,
              43.458603014881554
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107061": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.23893666862995,
              43.458471449304625
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107065": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.238718557444581,
              43.45871663094132
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107062": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.238870151364607,
              43.45842541445088
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107063": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.238838532677848,
              43.45848748059264
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107064": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.238911278640217,
              43.45832979136784
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107051": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239145871238262,
              43.45809318579305
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107053": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239407539108819,
              43.457879304734156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107054": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239426239791891,
              43.45760141250776
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107055": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239325335883477,
              43.45745809998985
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107056": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239461295480035,
              43.45753386689846
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107052": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239193524986352,
              43.45805594036645
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107057": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239094775755215,
              43.45805937123603
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107058": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239023283853146,
              43.45814046945228
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107059": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239276647188704,
              43.45780610822208
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_MVLV25042_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.238780498694316,
              43.456294231223666
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106824": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239035197388798,
              43.455527515492236
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106826": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239492472926432,
              43.455242856221886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106827": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239426146671629,
              43.45461318177074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106828": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.2392718921137,
              43.45454238608899
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106825": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.238645960638882,
              43.455455551133504
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106818": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.238937540784118,
              43.45624336769603
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106819": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239209461358675,
              43.45631834468696
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106820": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.238985970351733,
              43.45601785143397
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106822": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239467404230796,
              43.45612977113601
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106821": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239323536539691,
              43.45586506788143
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106813": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239257497520249,
              43.4555992591408
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106814": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239570358098588,
              43.455242657363954
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106815": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239708964969278,
              43.454683376390655
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106816": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239845891586631,
              43.45470237077289
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106804": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.238871533722938,
              43.45648914153287
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106810": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.238452174150741,
              43.45615225327244
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106811": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.238721711909079,
              43.456433549591274
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106805": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.238983649108727,
              43.45676187638507
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106807": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.238728728998072,
              43.4575241020502
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106808": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.238254657791036,
              43.457334523960384
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106809": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.238575525008821,
              43.458395391588724
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106806": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239118123445721,
              43.456602597951985
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106791": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.238331979991768,
              43.45535462670774
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106795": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.238287018354464,
              43.4551918585508
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106796": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.238536039324949,
              43.454793667437364
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106797": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.238686469434805,
              43.45473396218848
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106798": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.238897210399016,
              43.45495011185419
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106799": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239069592252017,
              43.45503756087856
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106800": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.238718258282774,
              43.455160965373196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106801": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.23883303619652,
              43.454415857803376
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106802": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239293542134497,
              43.45447878065796
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106792": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.238270870021678,
              43.455471488820876
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106794": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.238227721976235,
              43.455704074867405
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106793": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.238565646457578,
              43.45553327116197
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_MVLV10081_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240224588608754,
              43.4544694198119
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106749": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240422234945308,
              43.45405627603008
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106750": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240467694027379,
              43.454057138401154
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106757": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241080489945796,
              43.45381359120837
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106758": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240604061243755,
              43.45364013160901
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106759": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240799623280958,
              43.45314413721276
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106751": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241024248727163,
              43.45405526321077
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106752": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241287675945268,
              43.45387826433808
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106756": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241258278084098,
              43.4538564927392
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106753": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241554384850832,
              43.453666949146275
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106755": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241654300819298,
              43.45361123520941
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106754": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241637772468048,
              43.45360176117697
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106747": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240195183759981,
              43.45444945569162
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_MVLV29542_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240283287652252,
              43.45317337338224
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106905": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240060029954789,
              43.452928723321136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106906": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240013405119854,
              43.452884887844924
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106907": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239793650507059,
              43.453044556476925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106908": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240290369757874,
              43.45270663675419
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106909": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240485587879752,
              43.45265298030719
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106910": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240612714475398,
              43.45267403602552
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106911": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240331223183056,
              43.45252905891833
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106912": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240369984783743,
              43.452461404398925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106923": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.24044601347945,
              43.45252520373299
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106913": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240135268967395,
              43.452362964967215
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106914": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240126592845711,
              43.452260507967594
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106916": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240001042084699,
              43.45219528085065
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106917": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239527007522306,
              43.45187781153866
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106918": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239438542445129,
              43.45217010760296
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106919": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239728357678038,
              43.45238512477756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106920": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239728380736812,
              43.45233469165586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106921": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239645754025473,
              43.45246651338653
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106922": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239557592322533,
              43.452535425429396
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106915": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240273456145585,
              43.45238282397587
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106891": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239762335117412,
              43.45318946673026
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106892": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239354553397461,
              43.45296396429384
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106893": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239186598997928,
              43.45286560532529
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106894": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239017617739449,
              43.45272042944552
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106895": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239159857921296,
              43.45297707331636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106896": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239492413070315,
              43.45330899166465
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106897": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239576145301467,
              43.453480670736795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106898": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239406662102023,
              43.45355527885935
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106901": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239167225062408,
              43.4535127925408
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106902": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239071506498549,
              43.45375754013892
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106903": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.238994631261845,
              43.45434045569377
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106899": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239357087291935,
              43.4532971572277
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106900": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239142493528658,
              43.453435965799194
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106880": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240152338559171,
              43.452843484887474
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106881": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240532196000974,
              43.45272204128656
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106882": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239952422316592,
              43.452237957383346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106883": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240435742029919,
              43.45180221263177
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106884": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240531503285636,
              43.45132870005299
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106886": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.24050582773233,
              43.4512834194523
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106887": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240356502614943,
              43.45065047864341
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106888": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240576576734342,
              43.45039533114829
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106889": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240717901076982,
              43.45025029122171
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106885": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240739558257869,
              43.45148907144105
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106866": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240013662140075,
              43.45340097811602
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106867": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240112635751497,
              43.45337681136255
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106868": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239999143703082,
              43.453484212175056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106869": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239965992900247,
              43.45366790466837
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106870": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239935327406961,
              43.453621849873464
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106871": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239908574176745,
              43.45388644174375
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106873": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239279373884977,
              43.45386298181306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106872": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240221776841547,
              43.45404783300879
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106875": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239650031728655,
              43.45429208678729
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106877": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239255093238913,
              43.45417884778843
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106876": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239978076904473,
              43.45437733151778
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106874": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240265826089522,
              43.45388773226589
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106878": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.23996356289033,
              43.45346440529672
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106856": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240151430217536,
              43.452824597143795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106857": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239939313887984,
              43.45224820253444
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106858": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240419429775319,
              43.45179722910627
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106859": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240167668823016,
              43.45116781933473
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106860": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240121903721136,
              43.45101407601512
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106861": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240087285290694,
              43.45093750683923
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106862": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239998098028257,
              43.45111273450631
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106863": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239917269087551,
              43.45117965982498
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106864": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239782109739799,
              43.45140109869909
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_MVLV48026_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.24078405148016,
              43.45068208677524
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106977": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.240742780176264,
              43.45074890069097
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_MVLV42111_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.243103865198926,
              43.44702191620484
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106942": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.243488830211091,
              43.44713279118459
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106939": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241684014508563,
              43.446497318314954
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106940": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.239989007149862,
              43.447310982243074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106934": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.243488799827399,
              43.44705705350605
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106935": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.244267108086302,
              43.446026451220895
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106936": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.244357272556208,
              43.44589445878995
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106937": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.244501050476208,
              43.44576775621789
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106927": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.24345739403743,
              43.44707227081155
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106928": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.24425792516154,
              43.447494804606755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106931": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.244375587225345,
              43.44756715465636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106929": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.243480852041873,
              43.447071665441236
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106930": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.243100465651207,
              43.44698071228785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106932": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.24415689841735,
              43.44757846509119
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_MVLV49832_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.244886963646759,
              43.44884466183573
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107038": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.244956691848484,
              43.448752797818734
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107039": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.24520973155387,
              43.44887237810193
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107040": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.24532958039549,
              43.44904942728057
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107041": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.245558620384141,
              43.44905613605406
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107042": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.245434165763771,
              43.44891163095382
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107043": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.245779624417055,
              43.4490504440082
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107044": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.245809906283842,
              43.4491649528032
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107046": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.245635068452152,
              43.44923070454767
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107045": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.245481099367014,
              43.449369770250854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107047": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.245788386133008,
              43.448925025653
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107048": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.245463461659522,
              43.44880189105321
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107049": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.244994599479782,
              43.448769833307175
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107024": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.244776509092056,
              43.44875923090292
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107025": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.244760011738891,
              43.44877587210997
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107026": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.244059765926932,
              43.448841634187296
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107027": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.244101488503882,
              43.44898827246096
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107028": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.244082956039736,
              43.44909052737355
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107029": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.244319297888532,
              43.44912046855377
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107030": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.244452134739609,
              43.44908102281571
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107031": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.244413274639256,
              43.44901897610415
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107032": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.24409909522848,
              43.44924503182044
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107033": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.243969508160936,
              43.44930060379088
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107034": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.244051001708665,
              43.4494516196326
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107035": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.244333400341087,
              43.44938581211761
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107036": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.243908504186786,
              43.44957237880406
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107016": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.244865766134629,
              43.448917258077934
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107021": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.244765234286763,
              43.448883817574206
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107022": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.245078052025312,
              43.448884769750606
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107017": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.244940145055955,
              43.449176542471406
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107018": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.244743291704324,
              43.449502252358656
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107019": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.24512884561084,
              43.44924373857565
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107020": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.244742586980439,
              43.44918162748522
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106998": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.245077099041104,
              43.4486866446979
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107014": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.244904246738786,
              43.44869109968818
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106999": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.245147073231647,
              43.4486253949272
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107000": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.245012731273735,
              43.44850636336795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107001": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.245178634384497,
              43.44848588132759
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107008": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.245772165721966,
              43.448488612370795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107009": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.245171657375571,
              43.44834194846122
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107010": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.245321126551515,
              43.44836512057718
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107011": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.245496164198681,
              43.44840565164476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107012": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.245097309314417,
              43.448261902056736
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107013": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.244995311677057,
              43.448274437336956
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107002": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.245314455181079,
              43.448482379776976
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107003": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.24540280569583,
              43.44859629353276
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107005": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.245522471470513,
              43.448693193179956
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107006": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.245562994831307,
              43.44878942182834
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107007": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.245517667174044,
              43.44859423839465
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107004": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.245452449961119,
              43.448523865118986
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106992": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.244828141953335,
              43.44860028192952
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106993": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.244850004112372,
              43.44805660808878
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106994": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.244655283012345,
              43.448196726582005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106995": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.244597906502141,
              43.448288266279256
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106996": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.244465595845067,
              43.448261950594365
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106989": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.244808670168331,
              43.44873408260586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106990": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.244676331562279,
              43.44857987013564
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106979": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.244564905205047,
              43.44880611595325
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106980": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.243932453859848,
              43.448535969976305
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106981": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.243939572567451,
              43.44842770980929
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106984": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.243960782937976,
              43.44835510446651
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106985": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.243886696664042,
              43.448357011922475
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106986": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.243776794451372,
              43.448280953812066
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106987": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.244070159763299,
              43.448316264695734
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106982": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.244177220169551,
              43.44848463981028
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106983": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.244215127393516,
              43.448501675568224
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_MVLV07266_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.243741668939974,
              43.448719416582804
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106745": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.243777835654897,
              43.4487004646769
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106740": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.243574030956364,
              43.44806622769488
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106741": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.243701028631937,
              43.447982793913724
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106743": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.243483085926956,
              43.44746510912929
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106742": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.243966942146155,
              43.448011075173426
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106720": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.243310820442638,
              43.44875752392576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106729": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.24312561527047,
              43.448762282040875
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106738": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.243075788192429,
              43.448754560112846
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106730": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.242772592880714,
              43.44882450400038
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106737": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.242506985333432,
              43.44854762853849
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106731": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.242325676219185,
              43.4488369069055
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106736": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.242160829940921,
              43.44893031577125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106732": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.242288771971402,
              43.44858565827873
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106733": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241981696436987,
              43.448881778013764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106734": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241824950954204,
              43.449219063527046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106735": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241610833800087,
              43.449647895751575
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106721": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.243277875733329,
              43.44868991265629
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106722": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.243306032269768,
              43.44865856871022
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106723": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.242945927914912,
              43.44837060808917
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106727": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.242744153979262,
              43.44828842772484
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106728": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.242652448467378,
              43.44825836263288
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106724": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.24323117321265,
              43.44793003578523
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106726": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.24331393574511,
              43.44785224628792
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106725": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.24341152174349,
              43.447544404473774
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106717": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.243645938712739,
              43.44878492092917
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106718": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.243661193563521,
              43.449099775514505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106697": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.243595679407417,
              43.448768199956824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106698": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.243141583897049,
              43.448836627987134
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106712": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.243155944272869,
              43.44884207735622
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106713": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.243198938074694,
              43.44924800231035
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106715": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.243332662550845,
              43.449514438265986
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106714": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.243240347842394,
              43.449624895878465
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106699": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.24311789096588,
              43.44883723959591
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106700": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.242564037067283,
              43.44916403227915
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106711": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.242807067329157,
              43.449076717351446
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106701": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.242512763231033,
              43.449381514460164
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106702": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.24243090995115,
              43.44940163405364
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106703": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.242427509799523,
              43.449331463780524
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106704": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.242523224680041,
              43.449597405044905
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106705": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.242528455889686,
              43.44970535933185
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106706": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241971976831465,
              43.449651215374466
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106707": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.241975156106286,
              43.449512431508396
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106708": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.2424539358639,
              43.449698266508015
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106709": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.242545680757194,
              43.44934643625152
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106710": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.242047200968479,
              43.449213345587765
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_MVLV02937_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.246115079497933,
              43.447486520912506
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106663": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.246149528617134,
              43.44751372138138
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106661": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.246260207675626,
              43.44798085960738
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106658": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.246096411821036,
              43.44778962837372
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106659": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.246045817084385,
              43.4478936120153
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106655": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.245944145121571,
              43.448040341252735
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106656": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.245770077726125,
              43.44809616223815
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106651": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.246274865459094,
              43.4475184332099
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106652": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.246252059025939,
              43.44796575548206
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106653": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.246267739202159,
              43.44790680625672
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106646": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.245747296750455,
              43.447550032413226
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106647": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.245534649205636,
              43.44775365873979
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106648": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.245430078508405,
              43.44789145470526
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106649": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.245573308268249,
              43.44804088489823
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106641": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.245888476078804,
              43.44740228251418
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106642": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.245715182911249,
              43.44739773987177
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106643": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.24570938969973,
              43.447532997207055
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106644": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.245217262215582,
              43.4475816955306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1106639": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.245992489295609,
              43.44750768844734
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_MVLV67180_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.247993667381169,
              43.44823973499969
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107120": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.248355486264511,
              43.44838442914337
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107121": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.248492094200125,
              43.44811700375098
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107122": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.248452724558414,
              43.44809550348604
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107128": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.24844474455299,
              43.448109217404706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107123": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.248449364242354,
              43.447746118687746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107124": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.248472339959525,
              43.447709562407134
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107125": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.248580376153007,
              43.447696869724325
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107126": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.248545765002441,
              43.447592712604425
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107127": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.248875142681191,
              43.44729830920239
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107112": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.247735969607014,
              43.44797346789347
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107116": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.247764928652637,
              43.44798443092233
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107117": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.247796365297372,
              43.447995327057576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107113": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.247669805718481,
              43.44775630244663
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107115": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.24817388077695,
              43.4476226195957
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107114": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.247689170587036,
              43.44782426106414
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107118": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.247573995936056,
              43.44799836231934
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107105": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.247664222789372,
              43.44832928675056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107106": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.247425274637551,
              43.448245375616345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107107": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.247424397302621,
              43.44822738639774
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107108": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.246943740086328,
              43.448257787971194
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107109": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.24701145958588,
              43.44863433012996
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107110": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.247618770591659,
              43.448411522329906
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107101": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.248020966360861,
              43.448293063672914
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107102": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.248150121858137,
              43.448406835881045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "93_LVBus1107103": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.247910010897645,
              43.448884981558585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        }
      },
      "line": {
        "93_163977": {
          "bus1": "93_VITRO",
          "bus2": "93_MVLV10075",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.243391802057476,
                43.44406278373015
              ],
              [
                5.243405516446273,
                43.44408948450178
              ],
              [
                5.243451673754539,
                43.44409234097592
              ],
              [
                5.243523181079122,
                43.44409298523839
              ],
              [
                5.243614450575056,
                43.444013914078454
              ],
              [
                5.243722484360579,
                43.443920325951574
              ],
              [
                5.243837721181197,
                43.443875033293764
              ],
              [
                5.244783702084394,
                43.44367774130755
              ],
              [
                5.245008706189187,
                43.443346803540166
              ],
              [
                5.245170065429713,
                43.44330932122649
              ],
              [
                5.245416551696929,
                43.44360020282231
              ],
              [
                5.246079811401969,
                43.44465944498234
              ],
              [
                5.246413650539403,
                43.44517054302579
              ],
              [
                5.246602653691141,
                43.44537192942111
              ],
              [
                5.247741877238938,
                43.4462270476415
              ],
              [
                5.247850197299573,
                43.44654850796854
              ],
              [
                5.248076319749047,
                43.44687773218713
              ],
              [
                5.248026127148622,
                43.44701503383652
              ],
              [
                5.248238730172356,
                43.447040175371114
              ],
              [
                5.248243763393872,
                43.44704837593923
              ],
              [
                5.24825132578322,
                43.44706068094853
              ],
              [
                5.248258875849696,
                43.447072986290216
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6827212339956791,
          "ground": "gnd"
        },
        "93_177549": {
          "bus1": "93_MVLV10075",
          "bus2": "93_MVLV29839",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.248258875849696,
                43.447072986290216
              ],
              [
                5.24824136047857,
                43.44707734418024
              ],
              [
                5.248223845104775,
                43.447081702067344
              ],
              [
                5.248206353923986,
                43.44708605030541
              ],
              [
                5.248031830185258,
                43.44705631939531
              ],
              [
                5.247847151061899,
                43.44735200266395
              ],
              [
                5.247798608294265,
                43.447523477894066
              ],
              [
                5.24754791431478,
                43.44791093537125
              ],
              [
                5.247767913443626,
                43.44798632879582
              ],
              [
                5.247596953422367,
                43.44825914098443
              ],
              [
                5.247864702711744,
                43.4483504128438
              ],
              [
                5.247870890888984,
                43.448239047793
              ],
              [
                5.247881360976845,
                43.44822793760479
              ],
              [
                5.247891843387011,
                43.4482168270829
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.21144496776232552,
          "ground": "gnd"
        },
        "93_96757": {
          "bus1": "93_MVLV29839",
          "bus2": "93_MVLV67180",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.247891843387011,
                43.4482168270829
              ],
              [
                5.247906634571969,
                43.44822491711865
              ],
              [
                5.247918541865225,
                43.44824110673323
              ],
              [
                5.247913131726226,
                43.44836024768427
              ],
              [
                5.247978048142778,
                43.44826901510764
              ],
              [
                5.247985236641374,
                43.448250898056656
              ],
              [
                5.247993667381169,
                43.44823973499969
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.02879705915575008,
          "ground": "gnd"
        },
        "93_173592": {
          "bus1": "93_MVLV67180",
          "bus2": "93_MVLV02937",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.247993667381169,
                43.44823973499969
              ],
              [
                5.248002526879388,
                43.44825157335956
              ],
              [
                5.248011374054871,
                43.44826341205157
              ],
              [
                5.24797680844537,
                43.44835146009657
              ],
              [
                5.247920187516949,
                43.44839852010385
              ],
              [
                5.247083562455702,
                43.448124650592796
              ],
              [
                5.24709470963262,
                43.44797215291379
              ],
              [
                5.24637717185077,
                43.4476555760245
              ],
              [
                5.246182866481564,
                43.447625458579544
              ],
              [
                5.246209773981261,
                43.44751758156449
              ],
              [
                5.246139230971194,
                43.447490572591114
              ],
              [
                5.246132119088185,
                43.44751045004501
              ],
              [
                5.246123599291291,
                43.447498485478974
              ],
              [
                5.246115079497933,
                43.447486520912506
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2162282435951578,
          "ground": "gnd"
        },
        "93_105323": {
          "bus1": "93_MVLV02937",
          "bus2": "93_MVLV29819",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.246115079497933,
                43.447486520912506
              ],
              [
                5.246109311828302,
                43.44749932960978
              ],
              [
                5.246103544156098,
                43.447512138306884
              ],
              [
                5.246074909378482,
                43.44757581657802
              ],
              [
                5.246074870574764,
                43.4475757816532
              ],
              [
                5.246063253203106,
                43.44756528557046
              ],
              [
                5.246051636291934,
                43.44755479846732
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.010445522379446771,
          "ground": "gnd"
        },
        "93_89572": {
          "bus1": "93_MVLV29819",
          "bus2": "93_MVLV03342",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.246051636291934,
                43.44755479846732
              ],
              [
                5.246056530194354,
                43.44754179751688
              ],
              [
                5.246061424094555,
                43.447528796566445
              ],
              [
                5.246019372373607,
                43.44747561372178
              ],
              [
                5.246115494806235,
                43.44735111186782
              ],
              [
                5.246073705392966,
                43.44733734706111
              ],
              [
                5.2461803508361,
                43.44711483487506
              ],
              [
                5.246333606330245,
                43.44713970191377
              ],
              [
                5.246371067843503,
                43.447152585180284
              ],
              [
                5.246372588052887,
                43.44715311071531
              ],
              [
                5.246385753002895,
                43.44714548018227
              ],
              [
                5.246400236863442,
                43.44713708562931
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.07164576559627761,
          "ground": "gnd"
        },
        "93_140002": {
          "bus1": "93_MVLV03342",
          "bus2": "93_MVLV07266",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.246400236863442,
                43.44713708562931
              ],
              [
                5.246395721713394,
                43.44712401481041
              ],
              [
                5.246391610559948,
                43.44711209318044
              ],
              [
                5.24638998122958,
                43.447112092181186
              ],
              [
                5.246355767573163,
                43.44711211609362
              ],
              [
                5.246156690998319,
                43.447085715596394
              ],
              [
                5.246039974372042,
                43.44733010953155
              ],
              [
                5.245856870538739,
                43.44727628068048
              ],
              [
                5.245687936357837,
                43.44754002390022
              ],
              [
                5.245465647012064,
                43.447468294337426
              ],
              [
                5.245248777782944,
                43.44781433834717
              ],
              [
                5.243996215998613,
                43.447400744339795
              ],
              [
                5.243709819780371,
                43.44740901416685
              ],
              [
                5.243668371411887,
                43.44747222779245
              ],
              [
                5.243690286099071,
                43.44802648345453
              ],
              [
                5.243542231874555,
                43.44808343407203
              ],
              [
                5.243578576553918,
                43.448757114052896
              ],
              [
                5.243656328495258,
                43.448754217703595
              ],
              [
                5.243656423317359,
                43.44873079751164
              ],
              [
                5.243731306485596,
                43.448745307853166
              ],
              [
                5.243736487713944,
                43.44873236221806
              ],
              [
                5.243741668939974,
                43.448719416582804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.46869514019615954,
          "ground": "gnd"
        },
        "93_173484": {
          "bus1": "93_MVLV07266",
          "bus2": "93_MVLV49832",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.243741668939974,
                43.448719416582804
              ],
              [
                5.24374762446118,
                43.448732178897465
              ],
              [
                5.243753579985039,
                43.44874494121207
              ],
              [
                5.243737781529894,
                43.44872599630355
              ],
              [
                5.243742754564849,
                43.448751986752676
              ],
              [
                5.244007068668814,
                43.448746992272845
              ],
              [
                5.244076226539323,
                43.44879654938229
              ],
              [
                5.244518290789746,
                43.448786068644445
              ],
              [
                5.24466919242899,
                43.44871103600266
              ],
              [
                5.244870446839068,
                43.44870585139358
              ],
              [
                5.244875374529279,
                43.4488075007435
              ],
              [
                5.244876851575925,
                43.448813495181064
              ],
              [
                5.244882041463358,
                43.44883183573536
              ],
              [
                5.244886963646759,
                43.44884466183573
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.11707837826215207,
          "ground": "gnd"
        },
        "93_151094": {
          "bus1": "93_MVLV49832",
          "bus2": "93_MVLV42111",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.244886963646759,
                43.44884466183573
              ],
              [
                5.244871101627311,
                43.448837841296125
              ],
              [
                5.244854516427604,
                43.44883160681371
              ],
              [
                5.244846486565077,
                43.44871310739309
              ],
              [
                5.244684425190762,
                43.44871956421387
              ],
              [
                5.244526069485471,
                43.44879802635103
              ],
              [
                5.244137671768408,
                43.44880359788685
              ],
              [
                5.24407585858336,
                43.44880340293785
              ],
              [
                5.244004101510305,
                43.44875589435311
              ],
              [
                5.243566988377856,
                43.44876226463894
              ],
              [
                5.243529126876481,
                43.44807499224313
              ],
              [
                5.243653566388782,
                43.44800851622492
              ],
              [
                5.243634129631655,
                43.44745419377371
              ],
              [
                5.24334384011552,
                43.44745896140816
              ],
              [
                5.243322360347944,
                43.447245148804676
              ],
              [
                5.243439639427602,
                43.447114233820606
              ],
              [
                5.243408158505297,
                43.44710243836074
              ],
              [
                5.243330327642376,
                43.44718009498262
              ],
              [
                5.243151172950299,
                43.447042287084955
              ],
              [
                5.24311845786655,
                43.44701711634654
              ],
              [
                5.243120661434987,
                43.44704594225295
              ],
              [
                5.243112263315207,
                43.447033929229235
              ],
              [
                5.243103865198926,
                43.44702191620484
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3814176275387616,
          "ground": "gnd"
        },
        "93_171383": {
          "bus1": "93_MVLV42111",
          "bus2": "93_MVLV63342",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.243103865198926,
                43.44702191620484
              ],
              [
                5.243107302186571,
                43.447035160085925
              ],
              [
                5.243114750559339,
                43.44704937499873
              ],
              [
                5.243120681235084,
                43.44706068113643
              ],
              [
                5.243172363179432,
                43.4470273991781
              ],
              [
                5.24317860938762,
                43.4470208458357
              ],
              [
                5.243181492112212,
                43.44701781845276
              ],
              [
                5.243188350775624,
                43.44700801114585
              ],
              [
                5.243196139037344,
                43.44699098443566
              ],
              [
                5.243199844623862,
                43.44697960741693
              ],
              [
                5.243202017746086,
                43.44696721953142
              ],
              [
                5.243197229076369,
                43.44695847258169
              ],
              [
                5.243187696008247,
                43.44695255139262
              ],
              [
                5.243175735193108,
                43.446946219014826
              ],
              [
                5.243162665942339,
                43.44693993449837
              ],
              [
                5.243144000044389,
                43.446929897898336
              ],
              [
                5.243129512465906,
                43.44692266238479
              ],
              [
                5.243116119080699,
                43.446916557465336
              ],
              [
                5.243105285425794,
                43.44691030261477
              ],
              [
                5.243100770227887,
                43.44690718685887
              ],
              [
                5.243098147661583,
                43.446905369030034
              ],
              [
                5.243093857465142,
                43.44690303858738
              ],
              [
                5.243089692233807,
                43.44690219760307
              ],
              [
                5.243073240980182,
                43.446886183951065
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.027619482486376856,
          "ground": "gnd"
        },
        "93_130337": {
          "bus1": "93_MVLV63342",
          "bus2": "93_MVLV48026",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.243073240980182,
                43.446886183951065
              ],
              [
                5.243096179747476,
                43.44689796693135
              ],
              [
                5.243104283940375,
                43.44690321619907
              ],
              [
                5.243107653345702,
                43.4469054005941
              ],
              [
                5.243117656969763,
                43.44691256811684
              ],
              [
                5.243195587930028,
                43.44695215881402
              ],
              [
                5.243204015915508,
                43.44696184185614
              ],
              [
                5.24320710206978,
                43.4469667137771
              ],
              [
                5.243204894705141,
                43.446979156543286
              ],
              [
                5.243192901616627,
                43.44701085614996
              ],
              [
                5.24318225580532,
                43.447024353716294
              ],
              [
                5.243169258569838,
                43.44703626895499
              ],
              [
                5.24312621577203,
                43.447070505124294
              ],
              [
                5.243317001588562,
                43.44721106613994
              ],
              [
                5.242648531434354,
                43.44788125939467
              ],
              [
                5.242256177824632,
                43.448229112161265
              ],
              [
                5.241899675490183,
                43.448525601160675
              ],
              [
                5.241670279731607,
                43.448766577780226
              ],
              [
                5.240952179376003,
                43.44956143546873
              ],
              [
                5.240948770533907,
                43.44964438824307
              ],
              [
                5.240988241250524,
                43.44971902780053
              ],
              [
                5.241022126233584,
                43.44975508518203
              ],
              [
                5.240946663458433,
                43.44977953697648
              ],
              [
                5.240949260433174,
                43.449858730839104
              ],
              [
                5.240906393081678,
                43.44986704371469
              ],
              [
                5.240852479969217,
                43.44990265086405
              ],
              [
                5.240674455345777,
                43.450719652005205
              ],
              [
                5.24080335000767,
                43.450726244036176
              ],
              [
                5.240797398890067,
                43.45070723133249
              ],
              [
                5.240790725183651,
                43.45069465905403
              ],
              [
                5.24078405148016,
                43.45068208677524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5256508728869396,
          "ground": "gnd"
        },
        "93_76390": {
          "bus1": "93_MVLV48026",
          "bus2": "93_MVLV29542",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.24078405148016,
                43.45068208677524
              ],
              [
                5.240788577961783,
                43.450695157533325
              ],
              [
                5.240793116772418,
                43.45070822795948
              ],
              [
                5.240799526389394,
                43.4507749808786
              ],
              [
                5.240664363821542,
                43.45076674105183
              ],
              [
                5.240468952786697,
                43.45181205597463
              ],
              [
                5.239901048048706,
                43.45216081395275
              ],
              [
                5.240552520260626,
                43.45267006326496
              ],
              [
                5.240226414230605,
                43.452880205216296
              ],
              [
                5.240155441003836,
                43.45281897647512
              ],
              [
                5.239926585535639,
                43.452943754908254
              ],
              [
                5.240167144241999,
                43.4531627411517
              ],
              [
                5.240204548127209,
                43.45314376617261
              ],
              [
                5.24025405489316,
                43.45318989813556
              ],
              [
                5.240268671274804,
                43.45318163575986
              ],
              [
                5.240283287652252,
                43.45317337338224
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.384712102480827,
          "ground": "gnd"
        },
        "93_169472": {
          "bus1": "93_MVLV29542",
          "bus2": "93_MVLV10081",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240283287652252,
                43.45317337338224
              ],
              [
                5.240275161842879,
                43.45318548086263
              ],
              [
                5.240267036030092,
                43.45319758834258
              ],
              [
                5.240054168994351,
                43.453331936752754
              ],
              [
                5.239960972044397,
                43.45380114475009
              ],
              [
                5.239840945168569,
                43.45407744741017
              ],
              [
                5.239453840392494,
                43.45460572761813
              ],
              [
                5.23955901311969,
                43.454851840240266
              ],
              [
                5.239977242701712,
                43.45488432391057
              ],
              [
                5.240026860379142,
                43.45473444218888
              ],
              [
                5.239996177147815,
                43.45471361312621
              ],
              [
                5.240051914410818,
                43.45451132647745
              ],
              [
                5.240127229181504,
                43.45450938880045
              ],
              [
                5.240183584106083,
                43.454447591686275
              ],
              [
                5.240205691300539,
                43.45449259087841
              ],
              [
                5.240215139956542,
                43.45448100534547
              ],
              [
                5.240224588608754,
                43.4544694198119
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3029719437957955,
          "ground": "gnd"
        },
        "93_109181": {
          "bus1": "93_MVLV10081",
          "bus2": "93_MVLV25042",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240224588608754,
                43.4544694198119
              ],
              [
                5.240221696237507,
                43.45448273534145
              ],
              [
                5.240218803864932,
                43.454496050871086
              ],
              [
                5.240223353444796,
                43.45447719601714
              ],
              [
                5.24015199705195,
                43.454535772860936
              ],
              [
                5.240081613804789,
                43.454537586782415
              ],
              [
                5.24003043921332,
                43.454706422654674
              ],
              [
                5.240066157429608,
                43.454728923746885
              ],
              [
                5.24000447668711,
                43.454910650619354
              ],
              [
                5.239556562987475,
                43.454878021786605
              ],
              [
                5.239515518383594,
                43.45507723280423
              ],
              [
                5.239441765563588,
                43.45531600298309
              ],
              [
                5.239360793491126,
                43.4553802338865
              ],
              [
                5.239301204752052,
                43.45540067796309
              ],
              [
                5.239093310249984,
                43.45547356748272
              ],
              [
                5.238997906757963,
                43.455494939258664
              ],
              [
                5.238836606282629,
                43.45627547288442
              ],
              [
                5.238782949696782,
                43.45626513592735
              ],
              [
                5.238776796972233,
                43.456321057972644
              ],
              [
                5.238778647833705,
                43.45630764459815
              ],
              [
                5.238780498694316,
                43.456294231223666
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.28955125096144185,
          "ground": "gnd"
        },
        "93_118277": {
          "bus1": "93_MVLV25042",
          "bus2": "93_MVLV55676",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.238780498694316,
                43.456294231223666
              ],
              [
                5.23877676075582,
                43.45630743458058
              ],
              [
                5.238773022815595,
                43.45632063793747
              ],
              [
                5.238762674054051,
                43.45630619489832
              ],
              [
                5.238822519402291,
                43.45631636533263
              ],
              [
                5.238816118516467,
                43.456388580351685
              ],
              [
                5.238889933993979,
                43.45668751723221
              ],
              [
                5.239225119028359,
                43.456945507787616
              ],
              [
                5.239101969856794,
                43.457236885385406
              ],
              [
                5.239643248864305,
                43.45735898399802
              ],
              [
                5.2396132168226,
                43.4574282110344
              ],
              [
                5.239563070424181,
                43.45743940808889
              ],
              [
                5.239512246997253,
                43.45746233221858
              ],
              [
                5.239468548749387,
                43.457530101461685
              ],
              [
                5.23941135307957,
                43.45765136456517
              ],
              [
                5.239409896944283,
                43.45772345562428
              ],
              [
                5.239466753610425,
                43.45777423762299
              ],
              [
                5.239417015100152,
                43.45784486732271
              ],
              [
                5.239275476064612,
                43.45793496439127
              ],
              [
                5.239059834519544,
                43.458180089238866
              ],
              [
                5.239054621055284,
                43.458251373129876
              ],
              [
                5.239074440638389,
                43.45830310707329
              ],
              [
                5.239117682559707,
                43.45832811302291
              ],
              [
                5.239175944877234,
                43.458331122548955
              ],
              [
                5.239149009787169,
                43.45833117293403
              ],
              [
                5.239154430339103,
                43.45831828398258
              ],
              [
                5.239159850888613,
                43.45830539503096
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.30741744850273545,
          "ground": "gnd"
        },
        "93_164421": {
          "bus1": "93_MVLV55676",
          "bus2": "93_MVLV28840",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239159850888613,
                43.45830539503096
              ],
              [
                5.239149542107479,
                43.458316589952524
              ],
              [
                5.239139233322339,
                43.45832778487328
              ],
              [
                5.239163978958643,
                43.45828819724368
              ],
              [
                5.239113955971383,
                43.45830208865154
              ],
              [
                5.239086772416178,
                43.45825145218397
              ],
              [
                5.239092064562224,
                43.45818196477201
              ],
              [
                5.239158931363486,
                43.45810728607166
              ],
              [
                5.239280572590274,
                43.45796365877379
              ],
              [
                5.239421849926408,
                43.45786815495829
              ],
              [
                5.239479021015091,
                43.45784867521503
              ],
              [
                5.239542924919345,
                43.457840732099655
              ],
              [
                5.239596196607628,
                43.45784295842196
              ],
              [
                5.239739739326917,
                43.45787079509934
              ],
              [
                5.239868632721176,
                43.457902614129694
              ],
              [
                5.239965329534432,
                43.457933456150705
              ],
              [
                5.240066168981356,
                43.45797319755463
              ],
              [
                5.240145858987348,
                43.457984658685135
              ],
              [
                5.240241112082051,
                43.45798580847678
              ],
              [
                5.240366063025591,
                43.457987102907545
              ],
              [
                5.240373472904661,
                43.45798691240635
              ],
              [
                5.240443490940377,
                43.45800313021562
              ],
              [
                5.240510378376698,
                43.458031132163974
              ],
              [
                5.240539830712521,
                43.45805199433306
              ],
              [
                5.240799187267839,
                43.45835245486114
              ],
              [
                5.240848369531903,
                43.45842324545359
              ],
              [
                5.240839738332196,
                43.45847480994352
              ],
              [
                5.240797677187664,
                43.45852543102293
              ],
              [
                5.240664293177828,
                43.45855407701171
              ],
              [
                5.240632645892084,
                43.45860045171279
              ],
              [
                5.240639003537379,
                43.45858778924826
              ],
              [
                5.240645361179885,
                43.458575126783366
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.24383386044181388,
          "ground": "gnd"
        },
        "93_75798": {
          "bus1": "93_MVLV28840",
          "bus2": "93_MVLV43128",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240645361179885,
                43.458575126783366
              ],
              [
                5.240642841291176,
                43.45858848629443
              ],
              [
                5.240640321401306,
                43.458601845805475
              ],
              [
                5.240676879177237,
                43.45858437730246
              ],
              [
                5.240808428278982,
                43.45854316351871
              ],
              [
                5.240877128256883,
                43.458481051507
              ],
              [
                5.24088175384953,
                43.45842329077572
              ],
              [
                5.24083231010318,
                43.45834710244209
              ],
              [
                5.240493763471102,
                43.45794329521079
              ],
              [
                5.240730349149948,
                43.45769673108059
              ],
              [
                5.240758657529518,
                43.45767337842332
              ],
              [
                5.240866911797706,
                43.45769890832275
              ],
              [
                5.240898335761413,
                43.457616747439616
              ],
              [
                5.24096551246951,
                43.45747181490276
              ],
              [
                5.24093561177921,
                43.45746717931477
              ],
              [
                5.240943501116426,
                43.457466220449646
              ],
              [
                5.240950522449156,
                43.45745374693986
              ],
              [
                5.240957543778836,
                43.45744127342973
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.17103097344297638,
          "ground": "gnd"
        },
        "93_169192": {
          "bus1": "93_MVLV43128",
          "bus2": "93_MVLV02202",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240957543778836,
                43.45744127342973
              ],
              [
                5.24095023388566,
                43.4574536557874
              ],
              [
                5.240942923989338,
                43.45746603814479
              ],
              [
                5.240955965514943,
                43.45742792535424
              ],
              [
                5.241011163420609,
                43.45744452386883
              ],
              [
                5.24089378462735,
                43.4577015300982
              ],
              [
                5.241544077333293,
                43.45785323858946
              ],
              [
                5.24167467298488,
                43.45799669378272
              ],
              [
                5.241780378746848,
                43.45808584502728
              ],
              [
                5.241999591624314,
                43.45819550030004
              ],
              [
                5.242154635125711,
                43.45815458721931
              ],
              [
                5.242471092406121,
                43.45843376608649
              ],
              [
                5.242526349933699,
                43.4585025936965
              ],
              [
                5.242572745096126,
                43.45859237097685
              ],
              [
                5.242593215586449,
                43.45865759435302
              ],
              [
                5.242599514275433,
                43.45873669807969
              ],
              [
                5.242584673780798,
                43.458787512775004
              ],
              [
                5.242558218721308,
                43.458853946511425
              ],
              [
                5.242489736868983,
                43.458971900409644
              ],
              [
                5.242346985045921,
                43.45926649058454
              ],
              [
                5.242313551006735,
                43.45934210530822
              ],
              [
                5.242274749646889,
                43.45948541118888
              ],
              [
                5.242266040823867,
                43.4595865115168
              ],
              [
                5.242248887886793,
                43.45966621111484
              ],
              [
                5.24224482901105,
                43.459812232234505
              ],
              [
                5.242271783950408,
                43.459883594153546
              ],
              [
                5.242316074798451,
                43.459930189897044
              ],
              [
                5.242365587741904,
                43.45995683330973
              ],
              [
                5.242375697917836,
                43.46070144433144
              ],
              [
                5.242572762134863,
                43.46122148117769
              ],
              [
                5.242306402379609,
                43.4612364359916
              ],
              [
                5.242266461314036,
                43.46128505812776
              ],
              [
                5.242273683283325,
                43.46127264204468
              ],
              [
                5.242280905705271,
                43.461260234942
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5545848726431949,
          "ground": "gnd"
        },
        "93_60960": {
          "bus1": "93_MVLV02202",
          "bus2": "93_MVLV22791",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.242280905705271,
                43.461260234942
              ],
              [
                5.242285437753643,
                43.461275095246286
              ],
              [
                5.242286877293884,
                43.4612917835081
              ],
              [
                5.242375161892025,
                43.46116524736231
              ],
              [
                5.242294204910093,
                43.461315750389915
              ],
              [
                5.242206995178536,
                43.46143866030478
              ],
              [
                5.241576483363784,
                43.46158494508741
              ],
              [
                5.241401311523133,
                43.46163107562295
              ],
              [
                5.241130117393916,
                43.46175252723808
              ],
              [
                5.241033264123652,
                43.461811710418836
              ],
              [
                5.240746000972116,
                43.46202652771518
              ],
              [
                5.240487205441384,
                43.46217390348935
              ],
              [
                5.240220827263987,
                43.46230836190974
              ],
              [
                5.240085383673037,
                43.46234526410006
              ],
              [
                5.239915159101738,
                43.46237921731293
              ],
              [
                5.239716076338428,
                43.46241892010778
              ],
              [
                5.239530983579075,
                43.462436015250596
              ],
              [
                5.239284285396844,
                43.46243660200918
              ],
              [
                5.238502218321347,
                43.462438453909705
              ],
              [
                5.238424397897197,
                43.462435493427606
              ],
              [
                5.23826559887477,
                43.46242158151906
              ],
              [
                5.238110648196155,
                43.46240150456277
              ],
              [
                5.237982418357527,
                43.46236151753153
              ],
              [
                5.237917331804459,
                43.46233599240888
              ],
              [
                5.237823099413508,
                43.46227983856917
              ],
              [
                5.237626062722115,
                43.462143812801635
              ],
              [
                5.237485229785057,
                43.462046590879254
              ],
              [
                5.237370399366809,
                43.461997150861706
              ],
              [
                5.237287555552026,
                43.46197714801275
              ],
              [
                5.237219183775442,
                43.461968887504625
              ],
              [
                5.237124705443288,
                43.46196536684525
              ],
              [
                5.237013862827065,
                43.461967340209625
              ],
              [
                5.236929535337456,
                43.46197263836359
              ],
              [
                5.236863668645596,
                43.46198653201044
              ],
              [
                5.236739477044615,
                43.46202622999427
              ],
              [
                5.236671717329815,
                43.46205735107573
              ],
              [
                5.236597794461979,
                43.4621037820497
              ],
              [
                5.236552497108566,
                43.46214036042472
              ],
              [
                5.236497392397171,
                43.46220244583983
              ],
              [
                5.236466911546243,
                43.46225781693071
              ],
              [
                5.236445404790866,
                43.46232607655365
              ],
              [
                5.236430212694625,
                43.462409319641765
              ],
              [
                5.236418008170044,
                43.4625213230164
              ],
              [
                5.236413005850642,
                43.46269313418573
              ],
              [
                5.236396704746606,
                43.46325371161528
              ],
              [
                5.236376972369224,
                43.463932054263914
              ],
              [
                5.236368115259453,
                43.464135507792044
              ],
              [
                5.236341041565586,
                43.46431789476717
              ],
              [
                5.236295997170508,
                43.464621316414615
              ],
              [
                5.236240705106016,
                43.46510246410545
              ],
              [
                5.236226264253278,
                43.46522810727126
              ],
              [
                5.23623096477589,
                43.465320914941785
              ],
              [
                5.236251928774098,
                43.46540621691562
              ],
              [
                5.236293770090815,
                43.46552025699923
              ],
              [
                5.236349142979509,
                43.465642081022104
              ],
              [
                5.236404367069426,
                43.46573244239089
              ],
              [
                5.236475449165627,
                43.46584872704292
              ],
              [
                5.236554165156818,
                43.46595166760765
              ],
              [
                5.236632676370222,
                43.46604056650451
              ],
              [
                5.236741321012796,
                43.46614835897673
              ],
              [
                5.236908156508905,
                43.466313886957785
              ],
              [
                5.237071705040925,
                43.466476175683034
              ],
              [
                5.237168577223006,
                43.466608925301564
              ],
              [
                5.237206740081708,
                43.46667760426132
              ],
              [
                5.237234469123453,
                43.46678696954982
              ],
              [
                5.237252198521213,
                43.466917809346135
              ],
              [
                5.237238273131767,
                43.46699900434961
              ],
              [
                5.237213632148278,
                43.467087547035476
              ],
              [
                5.237150057448317,
                43.467201381867625
              ],
              [
                5.237038356024461,
                43.46735086414419
              ],
              [
                5.236930402473865,
                43.46743760891817
              ],
              [
                5.236798449595006,
                43.467515906830116
              ],
              [
                5.236656344844876,
                43.467586365761534
              ],
              [
                5.236355208354048,
                43.46766419314491
              ],
              [
                5.235910279227335,
                43.467779194706225
              ],
              [
                5.235802287725116,
                43.467810380256466
              ],
              [
                5.235494224792997,
                43.46794068592937
              ],
              [
                5.235430744422479,
                43.46797795032886
              ],
              [
                5.235316398337208,
                43.46804508049821
              ],
              [
                5.235207569053633,
                43.468117287268576
              ],
              [
                5.234720463464581,
                43.468440500051635
              ],
              [
                5.234550952808208,
                43.46851677346553
              ],
              [
                5.234374067239219,
                43.46855688580636
              ],
              [
                5.234149683352569,
                43.46856290400151
              ],
              [
                5.234060268952966,
                43.468577428266954
              ],
              [
                5.233553991712663,
                43.46857688819589
              ],
              [
                5.233395174196461,
                43.46859024501043
              ],
              [
                5.233391315050588,
                43.46922675073879
              ],
              [
                5.233413689122824,
                43.469641332202336
              ],
              [
                5.233503811491339,
                43.470271276926645
              ],
              [
                5.233657658785551,
                43.47095406261001
              ],
              [
                5.233903704581119,
                43.4717596279823
              ],
              [
                5.233967225879684,
                43.47194581429141
              ],
              [
                5.23408617119914,
                43.4722296697056
              ],
              [
                5.234109347206749,
                43.47223695216294
              ],
              [
                5.234170133707571,
                43.47223906066733
              ],
              [
                5.234194638488277,
                43.47223990434737
              ],
              [
                5.234224914220611,
                43.47224156427238
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.9258028184326037,
          "ground": "gnd"
        },
        "93_146573": {
          "bus1": "93_MVLV22791",
          "bus2": "93_MVLV60955",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.234224914220611,
                43.47224156427238
              ],
              [
                5.234195655050882,
                43.47224998526195
              ],
              [
                5.234166799144366,
                43.47225076029035
              ],
              [
                5.234162384437233,
                43.47225087886235
              ],
              [
                5.234152760628125,
                43.47225176685737
              ],
              [
                5.234142233878746,
                43.472254576641994
              ],
              [
                5.234138603999192,
                43.47225971025682
              ],
              [
                5.234158254723347,
                43.47228565809036
              ],
              [
                5.234177331958577,
                43.472332233457195
              ],
              [
                5.234174273031626,
                43.47235450153704
              ],
              [
                5.234176702968427,
                43.472359571319814
              ],
              [
                5.234199382411321,
                43.47237143558077
              ],
              [
                5.234206928066284,
                43.472388283789414
              ],
              [
                5.234246999563985,
                43.47245246128708
              ],
              [
                5.234303170893858,
                43.4725722062472
              ],
              [
                5.23435819390597,
                43.472689508942814
              ],
              [
                5.234396938352957,
                43.47277210391385
              ],
              [
                5.234353781686697,
                43.47279017909318
              ],
              [
                5.23448187881444,
                43.47311204513169
              ],
              [
                5.23450927223776,
                43.47329507401371
              ],
              [
                5.234360273230023,
                43.474255428201765
              ],
              [
                5.23405623339982,
                43.476181983665036
              ],
              [
                5.235184585389144,
                43.47628964751986
              ],
              [
                5.235709898580199,
                43.47633381755018
              ],
              [
                5.235808477555258,
                43.47635200565016
              ],
              [
                5.23590952837455,
                43.4763953439295
              ],
              [
                5.235998757717983,
                43.47647591654235
              ],
              [
                5.236212342331652,
                43.476774872384475
              ],
              [
                5.236485817459324,
                43.47716145698804
              ],
              [
                5.236732424210357,
                43.47750368979328
              ],
              [
                5.236866102935276,
                43.47776146372248
              ],
              [
                5.237085765041201,
                43.47828813202336
              ],
              [
                5.237226442726071,
                43.47856283155287
              ],
              [
                5.237194541207443,
                43.478568149779086
              ],
              [
                5.237194367202732,
                43.47857543889695
              ],
              [
                5.2371940499995,
                43.478588919142034
              ],
              [
                5.23719970240837,
                43.47860090791861
              ],
              [
                5.237205354817239,
                43.47861289669519
              ],
              [
                5.23721313282416,
                43.47861991807537
              ],
              [
                5.237219109878997,
                43.47861893901445
              ],
              [
                5.237252400948511,
                43.47861350248651
              ],
              [
                5.237255058331031,
                43.478619150679876
              ],
              [
                5.237448138279252,
                43.47902910099746
              ],
              [
                5.237423740153542,
                43.47903602517371
              ],
              [
                5.237422818396838,
                43.479040987189556
              ],
              [
                5.237420333862285,
                43.479054345848546
              ],
              [
                5.237417849326581,
                43.479067704507735
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.9302461003216161,
          "ground": "gnd"
        },
        "93_101122": {
          "bus1": "93_MVLV60955",
          "bus2": "93_MVLV04945",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.237417849326581,
                43.479067704507735
              ],
              [
                5.237424622886185,
                43.479080247691485
              ],
              [
                5.237431396448728,
                43.4790927908749
              ],
              [
                5.237434150347002,
                43.47909790587704
              ],
              [
                5.237470952166674,
                43.4790915565226
              ],
              [
                5.237654984744838,
                43.47946962644695
              ],
              [
                5.237645141117091,
                43.47954734007692
              ],
              [
                5.237582525970837,
                43.479761504653844
              ],
              [
                5.237318375984273,
                43.47977278823404
              ],
              [
                5.236978057039101,
                43.47982025666079
              ],
              [
                5.23655029911387,
                43.47992670394839
              ],
              [
                5.236327578031926,
                43.48000176610154
              ],
              [
                5.236192798429142,
                43.48005386123101
              ],
              [
                5.236070018360006,
                43.48012366498146
              ],
              [
                5.235898892977068,
                43.480293782168985
              ],
              [
                5.235431899219486,
                43.480791230850244
              ],
              [
                5.235756239467632,
                43.48095043660998
              ],
              [
                5.235599577237293,
                43.48113819598864
              ],
              [
                5.236353222019382,
                43.481145886486544
              ],
              [
                5.236438626150832,
                43.481095954536734
              ],
              [
                5.236516356587615,
                43.48104082387278
              ],
              [
                5.236622883546628,
                43.48101827478409
              ],
              [
                5.236627137942888,
                43.48101912270531
              ],
              [
                5.236644991881459,
                43.48102268975915
              ],
              [
                5.236662845822247,
                43.4810262568101
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.44942233386083225,
          "ground": "gnd"
        },
        "93_135873": {
          "bus1": "93_MVLV04945",
          "bus2": "93_MVLV04942",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.236662845822247,
                43.4810262568101
              ],
              [
                5.236650498154058,
                43.48103630128659
              ],
              [
                5.236638137693046,
                43.481046337112346
              ],
              [
                5.236633096650539,
                43.481050438581065
              ],
              [
                5.236520186813279,
                43.4810686446643
              ],
              [
                5.236459260136937,
                43.48111344024985
              ],
              [
                5.236359518870009,
                43.48117364099468
              ],
              [
                5.236015516213052,
                43.48117075361176
              ],
              [
                5.235539112308313,
                43.481166763984305
              ],
              [
                5.235707180565135,
                43.48095889532483
              ],
              [
                5.235410828981358,
                43.48081608740628
              ],
              [
                5.235332817587349,
                43.480891045680536
              ],
              [
                5.235261683567351,
                43.4808523346547
              ],
              [
                5.234292044099801,
                43.481877859155865
              ],
              [
                5.234128959720254,
                43.48177935708605
              ],
              [
                5.234123733547198,
                43.48176760848934
              ],
              [
                5.234118020685554,
                43.481754784791335
              ],
              [
                5.234112307826457,
                43.48174196109312
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.32685411948208043,
          "ground": "gnd"
        },
        "93_188956": {
          "bus1": "93_MVLV04942",
          "bus2": "93_MVBus38498",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.234112307826457,
                43.48174196109312
              ],
              [
                5.234130637294681,
                43.481740038971886
              ],
              [
                5.234148966761702,
                43.48173811684754
              ],
              [
                5.234157836624579,
                43.48173718618544
              ],
              [
                5.234271653362431,
                43.481814429504276
              ],
              [
                5.234577255002493,
                43.481483251301775
              ],
              [
                5.235072190999855,
                43.48097518133754
              ],
              [
                5.235093314323628,
                43.48092600596391
              ],
              [
                5.235106241747632,
                43.480860827124374
              ],
              [
                5.235093491165305,
                43.48080170698355
              ],
              [
                5.235031356000364,
                43.48076997557266
              ],
              [
                5.235030952296596,
                43.48076541790101
              ],
              [
                5.235029777222342,
                43.480751968746496
              ],
              [
                5.235028589815247,
                43.48073851992346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.15618139269629985,
          "ground": "gnd"
        },
        "93_LVBranch0740766": {
          "bus1": "93_MVLV04945_LV",
          "bus2": "93_LVBus1106693",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.236662845822247,
                43.4810262568101
              ],
              [
                5.236655816382568,
                43.48101378338666
              ],
              [
                5.236655816382568,
                43.48101378338666
              ],
              [
                5.236639842393137,
                43.480985407662466
              ],
              [
                5.236769473447551,
                43.480852386111394
              ],
              [
                5.236769473447551,
                43.480852386111394
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021529129526312002,
          "ground": "gnd"
        },
        "93_LVBranch0576130": {
          "bus1": "93_LVBus1106693",
          "bus2": "93_LVBus1106694",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.236769473447551,
                43.480852386111394
              ],
              [
                5.236769473447551,
                43.480852386111394
              ],
              [
                5.23671504458548,
                43.48023861882239
              ],
              [
                5.236726520358506,
                43.48021283279066
              ],
              [
                5.236728427805663,
                43.480208554743044
              ],
              [
                5.236728427805663,
                43.480208554743044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07184415528549441,
          "ground": "gnd"
        },
        "93_LVBranch0669625": {
          "bus1": "93_LVBus1106694",
          "bus2": "93_LVBus1106695",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.236728427805663,
                43.480208554743044
              ],
              [
                5.236728427805663,
                43.480208554743044
              ],
              [
                5.236763970126362,
                43.48017611441192
              ],
              [
                5.236860081320195,
                43.4801430262652
              ],
              [
                5.237071945477807,
                43.48010181727531
              ],
              [
                5.237132114425626,
                43.480090109505106
              ],
              [
                5.237119441077112,
                43.48003279513205
              ],
              [
                5.237119441077112,
                43.48003279513205
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0424414616079127,
          "ground": "gnd"
        },
        "93_LVBranch0684212": {
          "bus1": "93_MVLV04945_LV",
          "bus2": "93_LVBus1106676",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.236662845822247,
                43.4810262568101
              ],
              [
                5.236662187910897,
                43.481012784766385
              ],
              [
                5.236662187910897,
                43.481012784766385
              ],
              [
                5.236661972718335,
                43.48100829397475
              ],
              [
                5.236661108763053,
                43.4809902679416
              ],
              [
                5.236675426065303,
                43.48097570992216
              ],
              [
                5.236740106717683,
                43.48090994920081
              ],
              [
                5.236754482916671,
                43.480895335628595
              ],
              [
                5.23679197312064,
                43.48085721321377
              ],
              [
                5.23679197312064,
                43.48085721321377
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02068603907929095,
          "ground": "gnd"
        },
        "93_LVBranch0471606": {
          "bus1": "93_LVBus1106676",
          "bus2": "93_LVBus1106679",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.23679197312064,
                43.48085721321377
              ],
              [
                5.23679197312064,
                43.48085721321377
              ],
              [
                5.236761122302594,
                43.480498433387766
              ],
              [
                5.236747235928283,
                43.48033698394377
              ],
              [
                5.236743901074765,
                43.4802982231873
              ],
              [
                5.236743901074765,
                43.4802982231873
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06222662330156082,
          "ground": "gnd"
        },
        "93_LVBranch0684213": {
          "bus1": "93_LVBus1106679",
          "bus2": "93_LVBus1106680",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.236743901074765,
                43.4802982231873
              ],
              [
                5.236743901074765,
                43.4802982231873
              ],
              [
                5.236739625329735,
                43.48023528716634
              ],
              [
                5.236749693440816,
                43.48021340602033
              ],
              [
                5.236772166353633,
                43.480192117741446
              ],
              [
                5.236863343808851,
                43.48015915321219
              ],
              [
                5.237195423460053,
                43.480094792731094
              ],
              [
                5.237522674171816,
                43.48005846677899
              ],
              [
                5.237522674171816,
                43.48005846677899
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07536677384310685,
          "ground": "gnd"
        },
        "93_LVBranch1021678": {
          "bus1": "93_LVBus1106680",
          "bus2": "93_LVBus1106687",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.237522674171816,
                43.48005846677899
              ],
              [
                5.237522674171816,
                43.48005846677899
              ],
              [
                5.237526195776744,
                43.48006215821277
              ],
              [
                5.237557854152088,
                43.480095400068606
              ],
              [
                5.237562333360231,
                43.48025712034927
              ],
              [
                5.237562591214385,
                43.48026610656611
              ],
              [
                5.237562819026295,
                43.480274500042974
              ],
              [
                5.237562819026295,
                43.480274500042974
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02489626574222389,
          "ground": "gnd"
        },
        "93_LVBranch0925602": {
          "bus1": "93_LVBus1106680",
          "bus2": "93_LVBus1106682",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.237522674171816,
                43.48005846677899
              ],
              [
                5.237522674171816,
                43.48005846677899
              ],
              [
                5.237692352776749,
                43.48006312266196
              ],
              [
                5.23777956435447,
                43.48007619198612
              ],
              [
                5.237908427248998,
                43.48010620850609
              ],
              [
                5.237908427248998,
                43.48010620850609
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031886687139162984,
          "ground": "gnd"
        },
        "93_LVBranch1113993": {
          "bus1": "93_LVBus1106682",
          "bus2": "93_LVBus1106686",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.237908427248998,
                43.48010620850609
              ],
              [
                5.237908427248998,
                43.48010620850609
              ],
              [
                5.237900519458828,
                43.48012172748337
              ],
              [
                5.237997513840306,
                43.48015796973292
              ],
              [
                5.237997513840306,
                43.48015796973292
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010658993086988967,
          "ground": "gnd"
        },
        "93_LVBranch0966050": {
          "bus1": "93_LVBus1106682",
          "bus2": "93_LVBus1106683",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.237908427248998,
                43.48010620850609
              ],
              [
                5.237908427248998,
                43.48010620850609
              ],
              [
                5.237921144548248,
                43.480087871251
              ],
              [
                5.237985316179927,
                43.48011054410075
              ],
              [
                5.238001263772206,
                43.48007650786337
              ],
              [
                5.238003258818472,
                43.48007225441468
              ],
              [
                5.238003258818472,
                43.48007225441468
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012547813157349834,
          "ground": "gnd"
        },
        "93_LVBranch0954670": {
          "bus1": "93_LVBus1106682",
          "bus2": "93_LVBus1106684",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.237908427248998,
                43.48010620850609
              ],
              [
                5.237908427248998,
                43.48010620850609
              ],
              [
                5.237999060092315,
                43.48013901555779
              ],
              [
                5.238218713535545,
                43.48026706179274
              ],
              [
                5.238244713106718,
                43.48028221753082
              ],
              [
                5.238244713106718,
                43.48028221753082
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.033646441074157665,
          "ground": "gnd"
        },
        "93_LVBranch1132522": {
          "bus1": "93_LVBus1106684",
          "bus2": "93_LVBus1106685",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.238244713106718,
                43.48028221753082
              ],
              [
                5.238244713106718,
                43.48028221753082
              ],
              [
                5.238252308663402,
                43.480413529141224
              ],
              [
                5.238329875483081,
                43.48042318820724
              ],
              [
                5.238384213336531,
                43.48042995561064
              ],
              [
                5.238453978549805,
                43.480465994483694
              ],
              [
                5.238526285470516,
                43.48051586837475
              ],
              [
                5.238530764692636,
                43.48051895846269
              ],
              [
                5.238530764692636,
                43.48051895846269
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04090524521276985,
          "ground": "gnd"
        },
        "93_LVBranch0638971": {
          "bus1": "93_LVBus1106680",
          "bus2": "93_LVBus1106681",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.237522674171816,
                43.48005846677899
              ],
              [
                5.237522674171816,
                43.48005846677899
              ],
              [
                5.237535574110947,
                43.48004373091508
              ],
              [
                5.237553711713565,
                43.47999977938199
              ],
              [
                5.237555494394346,
                43.47999547769359
              ],
              [
                5.237555494394346,
                43.47999547769359
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007539575008191589,
          "ground": "gnd"
        },
        "93_LVBranch0633824": {
          "bus1": "93_LVBus1106679",
          "bus2": "93_LVBus1106688",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.236743901074765,
                43.4802982231873
              ],
              [
                5.236743901074765,
                43.4802982231873
              ],
              [
                5.236653140042979,
                43.48031406246178
              ],
              [
                5.236630966304384,
                43.48029031399303
              ],
              [
                5.236590606436055,
                43.48027423084351
              ],
              [
                5.236538762600538,
                43.48027646060771
              ],
              [
                5.236507212662453,
                43.4802889816625
              ],
              [
                5.236507212662453,
                43.4802889816625
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021572125173968854,
          "ground": "gnd"
        },
        "93_LVBranch1088084": {
          "bus1": "93_LVBus1106688",
          "bus2": "93_LVBus1106689",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.236507212662453,
                43.4802889816625
              ],
              [
                5.236507212662453,
                43.4802889816625
              ],
              [
                5.236462547267786,
                43.48031174765838
              ],
              [
                5.236419463371704,
                43.48033842811535
              ],
              [
                5.236404902879105,
                43.48034745285455
              ],
              [
                5.236263421488113,
                43.4804654680692
              ],
              [
                5.236286046467775,
                43.48048227976552
              ],
              [
                5.236289498812241,
                43.48048484895754
              ],
              [
                5.236290358815078,
                43.48048549133841
              ],
              [
                5.236290358815078,
                43.48048549133841
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031052604231425567,
          "ground": "gnd"
        },
        "93_LVBranch1128518": {
          "bus1": "93_LVBus1106689",
          "bus2": "93_LVBus1106691",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.236290358815078,
                43.48048549133841
              ],
              [
                5.236290358815078,
                43.48048549133841
              ],
              [
                5.23627721013185,
                43.48049483784428
              ],
              [
                5.236186800239299,
                43.48044131214532
              ],
              [
                5.236172666987316,
                43.48045608997659
              ],
              [
                5.236172197767536,
                43.48045657922272
              ],
              [
                5.236169136642784,
                43.48045978210609
              ],
              [
                5.236169136642784,
                43.48045978210609
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013414019520133736,
          "ground": "gnd"
        },
        "93_LVBranch0979940": {
          "bus1": "93_LVBus1106689",
          "bus2": "93_LVBus1106690",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.236290358815078,
                43.48048549133841
              ],
              [
                5.236290358815078,
                43.48048549133841
              ],
              [
                5.236318757447131,
                43.4805099808959
              ],
              [
                5.236339724574286,
                43.480559886948946
              ],
              [
                5.236334726088919,
                43.480584329756326
              ],
              [
                5.236318590001547,
                43.48060735419047
              ],
              [
                5.236311587260299,
                43.480617344914954
              ],
              [
                5.236267261311486,
                43.48064730521467
              ],
              [
                5.236267261311486,
                43.48064730521467
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021116025259289656,
          "ground": "gnd"
        },
        "93_LVBranch0459744": {
          "bus1": "93_LVBus1106676",
          "bus2": "93_LVBus1106677",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.23679197312064,
                43.48085721321377
              ],
              [
                5.23679197312064,
                43.48085721321377
              ],
              [
                5.23681083467969,
                43.48105444764834
              ],
              [
                5.23681199170406,
                43.48106655730418
              ],
              [
                5.23681199170406,
                43.48106655730418
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023314888756963536,
          "ground": "gnd"
        },
        "93_LVBranch0496210": {
          "bus1": "93_LVBus1106677",
          "bus2": "93_LVBus1106678",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.23681199170406,
                43.48106655730418
              ],
              [
                5.23681199170406,
                43.48106655730418
              ],
              [
                5.236817339701521,
                43.48117721818858
              ],
              [
                5.236817554906845,
                43.481181708980635
              ],
              [
                5.236817554906845,
                43.481181708980635
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01280150916108894,
          "ground": "gnd"
        },
        "93_LVBranch0955581": {
          "bus1": "93_MVLV04945_LV",
          "bus2": "93_LVBus1106665",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.236662845822247,
                43.4810262568101
              ],
              [
                5.236645898515869,
                43.48102083978167
              ],
              [
                5.236645898515869,
                43.48102083978167
              ],
              [
                5.236527167427964,
                43.48098289621783
              ],
              [
                5.236454352234548,
                43.48106312956996
              ],
              [
                5.236401561806107,
                43.4810969056817
              ],
              [
                5.236326192906204,
                43.48112405805649
              ],
              [
                5.236247175829505,
                43.48112698194566
              ],
              [
                5.236247175829505,
                43.48112698194566
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04006372808287198,
          "ground": "gnd"
        },
        "93_LVBranch0966128": {
          "bus1": "93_LVBus1106665",
          "bus2": "93_LVBus1106673",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.236247175829505,
                43.48112698194566
              ],
              [
                5.236247175829505,
                43.48112698194566
              ],
              [
                5.236285342100106,
                43.48119385456151
              ],
              [
                5.236287713398366,
                43.481197999630005
              ],
              [
                5.236287713398366,
                43.481197999630005
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008544649191326125,
          "ground": "gnd"
        },
        "93_LVBranch0843678": {
          "bus1": "93_LVBus1106665",
          "bus2": "93_LVBus1106666",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.236247175829505,
                43.48112698194566
              ],
              [
                5.236247175829505,
                43.48112698194566
              ],
              [
                5.235790572505478,
                43.481122560248934
              ],
              [
                5.235737329292951,
                43.48112204832484
              ],
              [
                5.235737329292951,
                43.48112204832484
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04125117953181016,
          "ground": "gnd"
        },
        "93_LVBranch1108097": {
          "bus1": "93_LVBus1106666",
          "bus2": "93_LVBus1106672",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.235737329292951,
                43.48112204832484
              ],
              [
                5.235737329292951,
                43.48112204832484
              ],
              [
                5.235737655301805,
                43.48110312697576
              ],
              [
                5.235542283843986,
                43.48110453612903
              ],
              [
                5.235670552190253,
                43.4809679643112
              ],
              [
                5.235674032354407,
                43.48096425556025
              ],
              [
                5.235674032354407,
                43.48096425556025
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03679067014104082,
          "ground": "gnd"
        },
        "93_LVBranch0713605": {
          "bus1": "93_LVBus1106666",
          "bus2": "93_LVBus1106667",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.235737329292951,
                43.48112204832484
              ],
              [
                5.235737329292951,
                43.48112204832484
              ],
              [
                5.235536932949222,
                43.48112178485678
              ],
              [
                5.235510883833977,
                43.48114977891507
              ],
              [
                5.235220088590346,
                43.48146225206945
              ],
              [
                5.235199474032298,
                43.481484407395534
              ],
              [
                5.235199474032298,
                43.481484407395534
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06487946643886061,
          "ground": "gnd"
        },
        "93_LVBranch0990689": {
          "bus1": "93_LVBus1106667",
          "bus2": "93_LVBus1106668",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.235199474032298,
                43.481484407395534
              ],
              [
                5.235199474032298,
                43.481484407395534
              ],
              [
                5.235309042236374,
                43.48154626856561
              ],
              [
                5.235313924332842,
                43.48154902421041
              ],
              [
                5.235313924332842,
                43.48154902421041
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011716290143625293,
          "ground": "gnd"
        },
        "93_LVBranch0576124": {
          "bus1": "93_LVBus1106667",
          "bus2": "93_LVBus1106669",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.235199474032298,
                43.481484407395534
              ],
              [
                5.235199474032298,
                43.481484407395534
              ],
              [
                5.235120790005593,
                43.48144319212354
              ],
              [
                5.235120790005593,
                43.48144319212354
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007841535864487048,
          "ground": "gnd"
        },
        "93_LVBranch0459832": {
          "bus1": "93_LVBus1106667",
          "bus2": "93_LVBus1106670",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.235199474032298,
                43.481484407395534
              ],
              [
                5.235199474032298,
                43.481484407395534
              ],
              [
                5.235150871883013,
                43.48152798980494
              ],
              [
                5.235119660596413,
                43.48154770485298
              ],
              [
                5.23508183865979,
                43.48155857734327
              ],
              [
                5.2350436115326,
                43.48156120499454
              ],
              [
                5.235039931525317,
                43.481561456731065
              ],
              [
                5.235018954950638,
                43.48156158853372
              ],
              [
                5.234900195038114,
                43.481562341448814
              ],
              [
                5.234900195038114,
                43.481562341448814
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02758052855298016,
          "ground": "gnd"
        },
        "93_LVBranch0537474": {
          "bus1": "93_LVBus1106666",
          "bus2": "93_LVBus1106671",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.235737329292951,
                43.48112204832484
              ],
              [
                5.235737329292951,
                43.48112204832484
              ],
              [
                5.235736148477708,
                43.4811743212483
              ],
              [
                5.23585249067045,
                43.48117583567601
              ],
              [
                5.23585249067045,
                43.48117583567601
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015222214785835455,
          "ground": "gnd"
        },
        "93_LVBranch0500598": {
          "bus1": "93_LVBus1106665",
          "bus2": "93_LVBus1106674",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.236247175829505,
                43.48112698194566
              ],
              [
                5.236247175829505,
                43.48112698194566
              ],
              [
                5.236248996132277,
                43.48111342531634
              ],
              [
                5.236205996432834,
                43.48111325887049
              ],
              [
                5.236157438481503,
                43.481113079896474
              ],
              [
                5.236157438481503,
                43.481113079896474
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00892063844186325,
          "ground": "gnd"
        },
        "93_138756": {
          "bus1": "93_MVLV22791",
          "bus2": "93_MVLV51159",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.234224914220611,
                43.47224156427238
              ],
              [
                5.234195384785093,
                43.47224757338329
              ],
              [
                5.234152873040203,
                43.472249596506735
              ],
              [
                5.234145548014979,
                43.4722519875549
              ],
              [
                5.234138484449215,
                43.47225539679098
              ],
              [
                5.234134616920946,
                43.47225925077851
              ],
              [
                5.23413927227254,
                43.472265106140256
              ],
              [
                5.23414786830307,
                43.47228026242039
              ],
              [
                5.234157360504506,
                43.4722970223775
              ],
              [
                5.234171031661146,
                43.47232754641187
              ],
              [
                5.234172262582748,
                43.4723350315638
              ],
              [
                5.23417113991759,
                43.472346761710305
              ],
              [
                5.234169729297602,
                43.47236134140338
              ],
              [
                5.234186270158241,
                43.472372201439285
              ],
              [
                5.234194407799388,
                43.47238293644226
              ],
              [
                5.234200745597281,
                43.47239324315304
              ],
              [
                5.234218963703155,
                43.472422844675954
              ],
              [
                5.234256601171387,
                43.47249943504523
              ],
              [
                5.234286405086949,
                43.47256007524976
              ],
              [
                5.23432924555884,
                43.4726472366161
              ],
              [
                5.234353254246551,
                43.47269608966079
              ],
              [
                5.234390396757846,
                43.47277167708655
              ],
              [
                5.234355588819165,
                43.47278489658034
              ],
              [
                5.234342840116621,
                43.47276381748962
              ],
              [
                5.234282149260197,
                43.472766292968046
              ],
              [
                5.234292020900917,
                43.47279176602028
              ],
              [
                5.234282149260197,
                43.472766292968046
              ],
              [
                5.234292020900917,
                43.47279176602028
              ],
              [
                5.234424710890368,
                43.47310630529658
              ],
              [
                5.234455229160131,
                43.47330276685912
              ],
              [
                5.234264513616902,
                43.4744236079863
              ],
              [
                5.234232064898424,
                43.47446857263335
              ],
              [
                5.234169731820395,
                43.474499141563925
              ],
              [
                5.234154380363872,
                43.474506667399616
              ],
              [
                5.234139028903342,
                43.474514193233
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.28312355084371277,
          "ground": "gnd"
        },
        "93_169608": {
          "bus1": "93_MVLV51159",
          "bus2": "93_MVLV62128",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.234139028903342,
                43.474514193233
              ],
              [
                5.234154306890403,
                43.47452180474829
              ],
              [
                5.234169585336105,
                43.474529425242274
              ],
              [
                5.234216332701894,
                43.47455273885113
              ],
              [
                5.234247546215548,
                43.474584365588335
              ],
              [
                5.233942343304182,
                43.47620260571918
              ],
              [
                5.233984098739711,
                43.47625047882381
              ],
              [
                5.233975602980878,
                43.47627952088366
              ],
              [
                5.233969647587151,
                43.47629946564508
              ],
              [
                5.233965708106965,
                43.476312638420275
              ],
              [
                5.233961768624972,
                43.476325811195466
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.20525300923893558,
          "ground": "gnd"
        },
        "93_173599": {
          "bus1": "93_MVLV62128",
          "bus2": "93_MVLV60941",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.233961768624972,
                43.476325811195466
              ],
              [
                5.233979750747366,
                43.47632901546416
              ],
              [
                5.233997732871776,
                43.47633221972989
              ],
              [
                5.234019154670903,
                43.47633604207518
              ],
              [
                5.234011081888681,
                43.47639930054167
              ],
              [
                5.233817816740503,
                43.477823432441006
              ],
              [
                5.233817553808022,
                43.478125167552726
              ],
              [
                5.233890846122167,
                43.47828540832916
              ],
              [
                5.234099032814562,
                43.47872861042253
              ],
              [
                5.234331271435781,
                43.47867131949587
              ],
              [
                5.234341259939353,
                43.47867810184391
              ],
              [
                5.234354803862689,
                43.4786872977843
              ],
              [
                5.234368347335669,
                43.47869648474221
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.296106512078542,
          "ground": "gnd"
        },
        "93_160558": {
          "bus1": "93_MVLV60941",
          "bus2": "93_MVLV10622",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.234368347335669,
                43.47869648474221
              ],
              [
                5.234362461560611,
                43.47870926916426
              ],
              [
                5.23435657578295,
                43.47872205358606
              ],
              [
                5.234351557402512,
                43.47873294414199
              ],
              [
                5.234129165053016,
                43.47878908936136
              ],
              [
                5.234134090881467,
                43.47881418279059
              ],
              [
                5.234497538195845,
                43.479552425223645
              ],
              [
                5.23507373263346,
                43.48072565215599
              ],
              [
                5.235035591362954,
                43.48070411294027
              ],
              [
                5.235034019203817,
                43.480711844308466
              ],
              [
                5.235031298343455,
                43.480725182281525
              ],
              [
                5.235028589815247,
                43.48073851992346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2564698827498068,
          "ground": "gnd"
        },
        "93_LVBranch0657318": {
          "bus1": "93_MVLV10622_LV",
          "bus2": "93_LVBus1106789",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.235028589815247,
                43.48073851992346
              ],
              [
                5.235039596075581,
                43.48075539217592
              ],
              [
                5.235039596075581,
                43.48075539217592
              ],
              [
                5.235066656294251,
                43.48076784921315
              ],
              [
                5.235089222337466,
                43.48083325269067
              ],
              [
                5.235090558100553,
                43.480859629668814
              ],
              [
                5.235086372306604,
                43.48089574166332
              ],
              [
                5.235073671993341,
                43.48093150682132
              ],
              [
                5.235050432772219,
                43.48096840942913
              ],
              [
                5.235034819909954,
                43.48098568197995
              ],
              [
                5.235010684425035,
                43.480981474016225
              ],
              [
                5.235010684425035,
                43.480981474016225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029961196229028427,
          "ground": "gnd"
        },
        "93_LVBranch0561626": {
          "bus1": "93_MVLV10622_LV",
          "bus2": "93_LVBus1106787",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.235028589815247,
                43.48073851992346
              ],
              [
                5.235042248433746,
                43.48075021282216
              ],
              [
                5.235042248433746,
                43.48075021282216
              ],
              [
                5.235072309169579,
                43.4807653411578
              ],
              [
                5.235094897930416,
                43.48083338800788
              ],
              [
                5.235095668417989,
                43.4808607963962
              ],
              [
                5.235091234246651,
                43.480896393460895
              ],
              [
                5.235078279589525,
                43.480931769753624
              ],
              [
                5.235074250908517,
                43.48093903651739
              ],
              [
                5.235054632134894,
                43.4809701222317
              ],
              [
                5.235034237040248,
                43.48099392636372
              ],
              [
                5.235018089050222,
                43.48099160823377
              ],
              [
                5.235008459730273,
                43.480990221152986
              ],
              [
                5.235008459730273,
                43.480990221152986
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03173327539715441,
          "ground": "gnd"
        },
        "93_LVBranch1158497": {
          "bus1": "93_MVLV10622_LV",
          "bus2": "93_LVBus1106783",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.235028589815247,
                43.48073851992346
              ],
              [
                5.235047008797582,
                43.48073715280841
              ],
              [
                5.235047008797582,
                43.48073715280841
              ],
              [
                5.235084055517774,
                43.48073439497482
              ],
              [
                5.235139181804002,
                43.48082575031745
              ],
              [
                5.235142594638347,
                43.48087070529099
              ],
              [
                5.235135018252907,
                43.480918635430655
              ],
              [
                5.23510851820322,
                43.480958944118605
              ],
              [
                5.234695726831402,
                43.48140095663231
              ],
              [
                5.234695726831402,
                43.48140095663231
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08881460236321434,
          "ground": "gnd"
        },
        "93_LVBranch0877466": {
          "bus1": "93_LVBus1106783",
          "bus2": "93_LVBus1106784",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.234695726831402,
                43.48140095663231
              ],
              [
                5.234695726831402,
                43.48140095663231
              ],
              [
                5.234387705057784,
                43.48173309948986
              ],
              [
                5.234387705057784,
                43.48173309948986
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04452769269485174,
          "ground": "gnd"
        },
        "93_LVBranch0911299": {
          "bus1": "93_LVBus1106784",
          "bus2": "93_LVBus1106785",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.234387705057784,
                43.48173309948986
              ],
              [
                5.234387705057784,
                43.48173309948986
              ],
              [
                5.234380706559869,
                43.48174049994467
              ],
              [
                5.234317682996716,
                43.48180710501299
              ],
              [
                5.233454653847146,
                43.482719313919574
              ],
              [
                5.233316562007684,
                43.48286792778006
              ],
              [
                5.233257969553243,
                43.482956977077784
              ],
              [
                5.233201204894903,
                43.483106060518196
              ],
              [
                5.233194973652179,
                43.48319744532386
              ],
              [
                5.233194591699581,
                43.483203076296824
              ],
              [
                5.233194591699581,
                43.483203076296824
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.19194105384444032,
          "ground": "gnd"
        },
        "93_LVBranch0797190": {
          "bus1": "93_MVLV10622_LV",
          "bus2": "93_LVBus1106776",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.235028589815247,
                43.48073851992346
              ],
              [
                5.235033563942097,
                43.480725535106565
              ],
              [
                5.235033563942097,
                43.480725535106565
              ],
              [
                5.235042867746845,
                43.480701228528716
              ],
              [
                5.23467888379733,
                43.47995218251871
              ],
              [
                5.23467888379733,
                43.47995218251871
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09108036099335064,
          "ground": "gnd"
        },
        "93_LVBranch0960562": {
          "bus1": "93_LVBus1106776",
          "bus2": "93_LVBus1106781",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.23467888379733,
                43.47995218251871
              ],
              [
                5.23467888379733,
                43.47995218251871
              ],
              [
                5.234684684386626,
                43.47995064177449
              ],
              [
                5.234852846041733,
                43.47990608744833
              ],
              [
                5.234863290097862,
                43.47990332480277
              ],
              [
                5.234863290097862,
                43.47990332480277
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015875928689952152,
          "ground": "gnd"
        },
        "93_LVBranch0577166": {
          "bus1": "93_LVBus1106776",
          "bus2": "93_LVBus1106777",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.23467888379733,
                43.47995218251871
              ],
              [
                5.23467888379733,
                43.47995218251871
              ],
              [
                5.234621130032625,
                43.479832074628135
              ],
              [
                5.234621130032625,
                43.479832074628135
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014138627118806896,
          "ground": "gnd"
        },
        "93_LVBranch1105444": {
          "bus1": "93_LVBus1106777",
          "bus2": "93_LVBus1106778",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.234621130032625,
                43.479832074628135
              ],
              [
                5.234621130032625,
                43.479832074628135
              ],
              [
                5.234536910143493,
                43.47965049005685
              ],
              [
                5.234491325224933,
                43.4796543673582
              ],
              [
                5.234491325224933,
                43.4796543673582
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025007056729329888,
          "ground": "gnd"
        },
        "93_LVBranch1136288": {
          "bus1": "93_LVBus1106778",
          "bus2": "93_LVBus1106780",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.234491325224933,
                43.4796543673582
              ],
              [
                5.234491325224933,
                43.4796543673582
              ],
              [
                5.234523201653638,
                43.47962292557697
              ],
              [
                5.234080345649551,
                43.47870027131467
              ],
              [
                5.234104710450155,
                43.478692440492935
              ],
              [
                5.234104710450155,
                43.478692440492935
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11508671278526235,
          "ground": "gnd"
        },
        "93_LVBranch0615418": {
          "bus1": "93_LVBus1106778",
          "bus2": "93_LVBus1106779",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.234491325224933,
                43.4796543673582
              ],
              [
                5.234491325224933,
                43.4796543673582
              ],
              [
                5.234515352369566,
                43.479719623706586
              ],
              [
                5.234516898065599,
                43.47972380896415
              ],
              [
                5.234516955128363,
                43.479723960314814
              ],
              [
                5.234516955128363,
                43.479723960314814
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008005140348456105,
          "ground": "gnd"
        },
        "93_LVBranch0863352": {
          "bus1": "93_MVLV10622_LV",
          "bus2": "93_LVBus1106766",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.235028589815247,
                43.48073851992346
              ],
              [
                5.235046344846533,
                43.48074233270733
              ],
              [
                5.235046344846533,
                43.48074233270733
              ],
              [
                5.235052263190815,
                43.48074360363462
              ],
              [
                5.235069843283634,
                43.48074737614837
              ],
              [
                5.235109001499257,
                43.48084094109478
              ],
              [
                5.235279341191266,
                43.48096176550424
              ],
              [
                5.235279341191266,
                43.48096176550424
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03208749499762981,
          "ground": "gnd"
        },
        "93_LVBranch0808744": {
          "bus1": "93_LVBus1106766",
          "bus2": "93_LVBus1106767",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.235279341191266,
                43.48096176550424
              ],
              [
                5.235279341191266,
                43.48096176550424
              ],
              [
                5.235048861480707,
                43.481209063218046
              ],
              [
                5.234702661276442,
                43.4815701023218
              ],
              [
                5.234702661276442,
                43.4815701023218
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08212788071873853,
          "ground": "gnd"
        },
        "93_LVBranch1023634": {
          "bus1": "93_LVBus1106767",
          "bus2": "93_LVBus1106768",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.234702661276442,
                43.4815701023218
              ],
              [
                5.234702661276442,
                43.4815701023218
              ],
              [
                5.234498028221053,
                43.48177207163602
              ],
              [
                5.23450927251155,
                43.48179291253611
              ],
              [
                5.23450927251155,
                43.48179291253611
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030373018690217336,
          "ground": "gnd"
        },
        "93_LVBranch0753707": {
          "bus1": "93_LVBus1106768",
          "bus2": "93_LVBus1106769",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.23450927251155,
                43.48179291253611
              ],
              [
                5.23450927251155,
                43.48179291253611
              ],
              [
                5.234472376806186,
                43.481807204306506
              ],
              [
                5.234472376806186,
                43.481807204306506
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003380957393072538,
          "ground": "gnd"
        },
        "93_LVBranch0943400": {
          "bus1": "93_LVBus1106769",
          "bus2": "93_LVBus1106770",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.234472376806186,
                43.481807204306506
              ],
              [
                5.234472376806186,
                43.481807204306506
              ],
              [
                5.234191285531419,
                43.48209660736066
              ],
              [
                5.234175941505725,
                43.482097001422076
              ],
              [
                5.234169046515598,
                43.48209717758603
              ],
              [
                5.234169046515598,
                43.48209717758603
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04118255412518167,
          "ground": "gnd"
        },
        "93_LVBranch0642280": {
          "bus1": "93_LVBus1106768",
          "bus2": "93_LVBus1106771",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.23450927251155,
                43.48179291253611
              ],
              [
                5.23450927251155,
                43.48179291253611
              ],
              [
                5.234481300316568,
                43.48177781785998
              ],
              [
                5.234459432408777,
                43.48180962037433
              ],
              [
                5.234465016955377,
                43.481848203877036
              ],
              [
                5.234487451352941,
                43.48187735069344
              ],
              [
                5.234533097120029,
                43.481900496212
              ],
              [
                5.234547525700409,
                43.48189202385839
              ],
              [
                5.234547525700409,
                43.48189202385839
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020790262959829605,
          "ground": "gnd"
        },
        "93_LVBranch0577167": {
          "bus1": "93_LVBus1106771",
          "bus2": "93_LVBus1106772",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.234547525700409,
                43.48189202385839
              ],
              [
                5.234547525700409,
                43.48189202385839
              ],
              [
                5.234544438467652,
                43.48190471516708
              ],
              [
                5.234725970925733,
                43.48200093151658
              ],
              [
                5.234725970925733,
                43.48200093151658
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019596635078898594,
          "ground": "gnd"
        },
        "93_LVBranch0684655": {
          "bus1": "93_LVBus1106772",
          "bus2": "93_LVBus1106773",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.234725970925733,
                43.48200093151658
              ],
              [
                5.234725970925733,
                43.48200093151658
              ],
              [
                5.234728516732634,
                43.482002670761716
              ],
              [
                5.234747035719015,
                43.48202741712922
              ],
              [
                5.234778159053239,
                43.48231303102454
              ],
              [
                5.234744336482065,
                43.482355334951286
              ],
              [
                5.234744336482065,
                43.482355334951286
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04068407680697008,
          "ground": "gnd"
        },
        "93_LVBranch0447348": {
          "bus1": "93_LVBus1106773",
          "bus2": "93_LVBus1106774",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.234744336482065,
                43.482355334951286
              ],
              [
                5.234744336482065,
                43.482355334951286
              ],
              [
                5.234741147126211,
                43.48235917975186
              ],
              [
                5.234632127100133,
                43.48249061101871
              ],
              [
                5.234632127100133,
                43.48249061101871
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017558197874584902,
          "ground": "gnd"
        },
        "93_LVBranch1158496": {
          "bus1": "93_MVLV10622_LV",
          "bus2": "93_LVBus1106764",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.235028589815247,
                43.48073851992346
              ],
              [
                5.235044467082571,
                43.48073159137861
              ],
              [
                5.235044467082571,
                43.48073159137861
              ],
              [
                5.235458620950035,
                43.480550962579905
              ],
              [
                5.235842345381344,
                43.48014097931714
              ],
              [
                5.235900855129029,
                43.48007846960436
              ],
              [
                5.235889779096333,
                43.48006485483725
              ],
              [
                5.235885063998661,
                43.48005905505551
              ],
              [
                5.235885063998661,
                43.48005905505551
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1050910834486681,
          "ground": "gnd"
        },
        "93_LVBranch1136290": {
          "bus1": "93_MVLV10622_LV",
          "bus2": "93_LVBus1106761",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.235028589815247,
                43.48073851992346
              ],
              [
                5.235039893164053,
                43.4807278471948
              ],
              [
                5.235039893164053,
                43.4807278471948
              ],
              [
                5.235062900537613,
                43.48070612225197
              ],
              [
                5.234690029192378,
                43.47992668439466
              ],
              [
                5.234838774707683,
                43.47988233683928
              ],
              [
                5.234838774707683,
                43.47988233683928
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1077527149065364,
          "ground": "gnd"
        },
        "93_LVBranch0518294": {
          "bus1": "93_LVBus1106761",
          "bus2": "93_LVBus1106762",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.234838774707683,
                43.47988233683928
              ],
              [
                5.234838774707683,
                43.47988233683928
              ],
              [
                5.234905985014894,
                43.47986529710646
              ],
              [
                5.234912159250412,
                43.47987796445952
              ],
              [
                5.23491422615802,
                43.47988219866423
              ],
              [
                5.23491422615802,
                43.47988219866423
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007750342186712786,
          "ground": "gnd"
        },
        "93_LVBranch0544898": {
          "bus1": "93_MVLV62128_LV",
          "bus2": "93_LVBus1107090",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.233961768624972,
                43.476325811195466
              ],
              [
                5.233975564325204,
                43.476316816328456
              ],
              [
                5.233975564325204,
                43.476316816328456
              ],
              [
                5.23394150585985,
                43.47631341426403
              ],
              [
                5.234008674497032,
                43.4759091870567
              ],
              [
                5.234304652297638,
                43.47412805112815
              ],
              [
                5.234304652297638,
                43.47412805112815
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.24735099689142817,
          "ground": "gnd"
        },
        "93_LVBranch0447842": {
          "bus1": "93_LVBus1107090",
          "bus2": "93_LVBus1107091",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.234304652297638,
                43.47412805112815
              ],
              [
                5.234304652297638,
                43.47412805112815
              ],
              [
                5.23431618985996,
                43.47401152353452
              ],
              [
                5.234318781116595,
                43.47398538296826
              ],
              [
                5.234258011444519,
                43.4739563217511
              ],
              [
                5.234258011444519,
                43.4739563217511
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02177417905040918,
          "ground": "gnd"
        },
        "93_LVBranch1100503": {
          "bus1": "93_LVBus1107091",
          "bus2": "93_LVBus1107092",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.234258011444519,
                43.4739563217511
              ],
              [
                5.234258011444519,
                43.4739563217511
              ],
              [
                5.23432100667624,
                43.473954701721304
              ],
              [
                5.234402408671519,
                43.473465602535015
              ],
              [
                5.234402512497026,
                43.47346497023016
              ],
              [
                5.234417150677958,
                43.47337701136681
              ],
              [
                5.234425483054316,
                43.47332694787597
              ],
              [
                5.234408194786615,
                43.47325083612284
              ],
              [
                5.234408194786615,
                43.47325083612284
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08392640976822076,
          "ground": "gnd"
        },
        "93_LVBranch0659710": {
          "bus1": "93_LVBus1107092",
          "bus2": "93_LVBus1107093",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.234408194786615,
                43.47325083612284
              ],
              [
                5.234408194786615,
                43.47325083612284
              ],
              [
                5.234384048435868,
                43.47316048367424
              ],
              [
                5.234314820361146,
                43.47298212173246
              ],
              [
                5.234261928448209,
                43.47286008534002
              ],
              [
                5.234261928448209,
                43.47286008534002
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04503737579119317,
          "ground": "gnd"
        },
        "93_LVBranch0960798": {
          "bus1": "93_LVBus1107093",
          "bus2": "93_LVBus1107094",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.234261928448209,
                43.47286008534002
              ],
              [
                5.234261928448209,
                43.47286008534002
              ],
              [
                5.234260288904718,
                43.47285574974585
              ],
              [
                5.23420235648166,
                43.472702193084515
              ],
              [
                5.234110430246059,
                43.472514503396795
              ],
              [
                5.234109511245832,
                43.47249561563574
              ],
              [
                5.234103336674547,
                43.47249609622866
              ],
              [
                5.234075021978496,
                43.4724982955858
              ],
              [
                5.234075021978496,
                43.4724982955858
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04523812467497871,
          "ground": "gnd"
        },
        "93_LVBranch0435077": {
          "bus1": "93_LVBus1107094",
          "bus2": "93_LVBus1107095",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.234075021978496,
                43.4724982955858
              ],
              [
                5.234075021978496,
                43.4724982955858
              ],
              [
                5.23410005056546,
                43.47247874690771
              ],
              [
                5.233912413929761,
                43.47196122561063
              ],
              [
                5.233889024563589,
                43.471960459831486
              ],
              [
                5.233889024563589,
                43.471960459831486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06433233377100674,
          "ground": "gnd"
        },
        "93_LVBranch1194829": {
          "bus1": "93_LVBus1107095",
          "bus2": "93_LVBus1107096",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.233889024563589,
                43.471960459831486
              ],
              [
                5.233889024563589,
                43.471960459831486
              ],
              [
                5.233906311732438,
                43.47194971648329
              ],
              [
                5.233893822669559,
                43.47190838698334
              ],
              [
                5.233893822669559,
                43.47190838698334
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006540493851322189,
          "ground": "gnd"
        },
        "93_LVBranch0458297": {
          "bus1": "93_LVBus1107096",
          "bus2": "93_LVBus1107097",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.233893822669559,
                43.47190838698334
              ],
              [
                5.233893822669559,
                43.47190838698334
              ],
              [
                5.23384187737284,
                43.47176841991573
              ],
              [
                5.23384187737284,
                43.47176841991573
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016108622240224437,
          "ground": "gnd"
        },
        "93_LVBranch1078400": {
          "bus1": "93_LVBus1107097",
          "bus2": "93_LVBus1107099",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.23384187737284,
                43.47176841991573
              ],
              [
                5.23384187737284,
                43.47176841991573
              ],
              [
                5.233778965988972,
                43.47167942329487
              ],
              [
                5.233433013470858,
                43.47068180473967
              ],
              [
                5.233319610423163,
                43.47064424614815
              ],
              [
                5.233319610423163,
                43.47064424614815
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1355190492064064,
          "ground": "gnd"
        },
        "93_LVBranch0722282": {
          "bus1": "93_LVBus1107097",
          "bus2": "93_LVBus1107098",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.23384187737284,
                43.47176841991573
              ],
              [
                5.23384187737284,
                43.47176841991573
              ],
              [
                5.233808610868575,
                43.47177231699004
              ],
              [
                5.23380252217915,
                43.47177302908102
              ],
              [
                5.23380252217915,
                43.47177302908102
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0032253117472404703,
          "ground": "gnd"
        },
        "93_LVBranch0493055": {
          "bus1": "93_MVLV62128_LV",
          "bus2": "93_LVBus1107084",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.233961768624972,
                43.476325811195466
              ],
              [
                5.233976671523972,
                43.47633381054317
              ],
              [
                5.233976671523972,
                43.47633381054317
              ],
              [
                5.233991562094652,
                43.476341810220035
              ],
              [
                5.233935162320603,
                43.47636131102509
              ],
              [
                5.233796371184977,
                43.477277262989375
              ],
              [
                5.23397715663585,
                43.477293164375595
              ],
              [
                5.233989412228335,
                43.47729423818496
              ],
              [
                5.233995540479358,
                43.47729478407009
              ],
              [
                5.233995639595304,
                43.47729479040153
              ],
              [
                5.234002561228567,
                43.47729539591834
              ],
              [
                5.234002561228567,
                43.47729539591834
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1257337856591431,
          "ground": "gnd"
        },
        "93_LVBranch0840080": {
          "bus1": "93_LVBus1107084",
          "bus2": "93_LVBus1107085",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.234002561228567,
                43.47729539591834
              ],
              [
                5.234002561228567,
                43.47729539591834
              ],
              [
                5.2339695968109,
                43.477304347979135
              ],
              [
                5.233951386564942,
                43.47749035592586
              ],
              [
                5.233951386564942,
                43.47749035592586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023564782861105655,
          "ground": "gnd"
        },
        "93_LVBranch0990489": {
          "bus1": "93_LVBus1107085",
          "bus2": "93_LVBus1107086",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.233951386564942,
                43.47749035592586
              ],
              [
                5.233951386564942,
                43.47749035592586
              ],
              [
                5.234179984185216,
                43.477511511032745
              ],
              [
                5.234186327647461,
                43.47746361421286
              ],
              [
                5.234186327647461,
                43.47746361421286
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023989952631394373,
          "ground": "gnd"
        },
        "93_LVBranch0526448": {
          "bus1": "93_LVBus1107084",
          "bus2": "93_LVBus1107087",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.234002561228567,
                43.47729539591834
              ],
              [
                5.234002561228567,
                43.47729539591834
              ],
              [
                5.233948559785096,
                43.477303986619546
              ],
              [
                5.233927903723825,
                43.477490959551396
              ],
              [
                5.233945959109715,
                43.47796695692192
              ],
              [
                5.233955118735743,
                43.478002746372226
              ],
              [
                5.233973858964054,
                43.47800676666303
              ],
              [
                5.233973858964054,
                43.47800676666303
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08384214648029835,
          "ground": "gnd"
        },
        "93_LVBranch1100556": {
          "bus1": "93_LVBus1107087",
          "bus2": "93_LVBus1107088",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.233973858964054,
                43.47800676666303
              ],
              [
                5.233973858964054,
                43.47800676666303
              ],
              [
                5.234483827736617,
                43.47804052748018
              ],
              [
                5.234496798945421,
                43.478052805430785
              ],
              [
                5.234538010751735,
                43.478166252895605
              ],
              [
                5.234539589257957,
                43.47817059914148
              ],
              [
                5.234539589257957,
                43.47817059914148
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05668805316578133,
          "ground": "gnd"
        },
        "93_LVBranch1158008": {
          "bus1": "93_MVLV62128_LV",
          "bus2": "93_LVBus1107080",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.233961768624972,
                43.476325811195466
              ],
              [
                5.233980274982839,
                43.476325709909354
              ],
              [
                5.233980274982839,
                43.476325709909354
              ],
              [
                5.234165426713325,
                43.47634009969766
              ],
              [
                5.234214997569537,
                43.47629108693746
              ],
              [
                5.234244000729585,
                43.47627683632337
              ],
              [
                5.234280788764173,
                43.47627048840003
              ],
              [
                5.234382642964115,
                43.47622824607573
              ],
              [
                5.234382642964115,
                43.47622824607573
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03720158422322722,
          "ground": "gnd"
        },
        "93_LVBranch0877271": {
          "bus1": "93_LVBus1107080",
          "bus2": "93_LVBus1107081",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.234382642964115,
                43.47622824607573
              ],
              [
                5.234382642964115,
                43.47622824607573
              ],
              [
                5.235191919018185,
                43.47628766086557
              ],
              [
                5.235679094944157,
                43.476336407915184
              ],
              [
                5.235743750443898,
                43.4763689792945
              ],
              [
                5.235784935517272,
                43.47640214535364
              ],
              [
                5.235864115845089,
                43.476479372872745
              ],
              [
                5.235981936057488,
                43.476434919329584
              ],
              [
                5.235981936057488,
                43.476434919329584
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13836890581503125,
          "ground": "gnd"
        },
        "93_LVBranch0971629": {
          "bus1": "93_LVBus1107081",
          "bus2": "93_LVBus1107082",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.235981936057488,
                43.476434919329584
              ],
              [
                5.235981936057488,
                43.476434919329584
              ],
              [
                5.236150435160297,
                43.476359947996855
              ],
              [
                5.236181714731395,
                43.476346031367186
              ],
              [
                5.236181714731395,
                43.476346031367186
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018941865881864757,
          "ground": "gnd"
        },
        "93_LVBranch1019710": {
          "bus1": "93_MVLV62128_LV",
          "bus2": "93_LVBus1107070",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.233961768624972,
                43.476325811195466
              ],
              [
                5.233980050737874,
                43.476323719462016
              ],
              [
                5.233980050737874,
                43.476323719462016
              ],
              [
                5.233979519763309,
                43.4763322591851
              ],
              [
                5.234013346184677,
                43.47623861387876
              ],
              [
                5.234262715048135,
                43.47625474125872
              ],
              [
                5.234386641823434,
                43.47625966850336
              ],
              [
                5.234386641823434,
                43.47625966850336
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04200496128444796,
          "ground": "gnd"
        },
        "93_LVBranch0993416": {
          "bus1": "93_LVBus1107070",
          "bus2": "93_LVBus1107071",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.234386641823434,
                43.47625966850336
              ],
              [
                5.234386641823434,
                43.47625966850336
              ],
              [
                5.234406536158359,
                43.476261859079145
              ],
              [
                5.234406536158359,
                43.476261859079145
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0016279135707574065,
          "ground": "gnd"
        },
        "93_LVBranch0960789": {
          "bus1": "93_LVBus1107071",
          "bus2": "93_LVBus1107078",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.234406536158359,
                43.476261859079145
              ],
              [
                5.234406536158359,
                43.476261859079145
              ],
              [
                5.234424865983767,
                43.476148746089905
              ],
              [
                5.234425336202744,
                43.47614583768015
              ],
              [
                5.23442559097575,
                43.476144284022986
              ],
              [
                5.23442559097575,
                43.476144284022986
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013153488443753676,
          "ground": "gnd"
        },
        "93_LVBranch0840081": {
          "bus1": "93_LVBus1107071",
          "bus2": "93_LVBus1107072",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.234406536158359,
                43.476261859079145
              ],
              [
                5.234406536158359,
                43.476261859079145
              ],
              [
                5.234972730307766,
                43.47629175974742
              ],
              [
                5.234980642573204,
                43.4762921767096
              ],
              [
                5.234986691074764,
                43.47634065795219
              ],
              [
                5.234986691074764,
                43.47634065795219
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05198051316923584,
          "ground": "gnd"
        },
        "93_LVBranch1038891": {
          "bus1": "93_LVBus1107072",
          "bus2": "93_LVBus1107073",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.234986691074764,
                43.47634065795219
              ],
              [
                5.234986691074764,
                43.47634065795219
              ],
              [
                5.234995545700879,
                43.47629359295783
              ],
              [
                5.235043946798169,
                43.476296852195844
              ],
              [
                5.235048807584217,
                43.47634626465523
              ],
              [
                5.235048807584217,
                43.47634626465523
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014714514651729772,
          "ground": "gnd"
        },
        "93_LVBranch1019711": {
          "bus1": "93_LVBus1107073",
          "bus2": "93_LVBus1107074",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.235048807584217,
                43.47634626465523
              ],
              [
                5.235048807584217,
                43.47634626465523
              ],
              [
                5.235069387521653,
                43.476311510981844
              ],
              [
                5.2351998335744,
                43.47632348362632
              ],
              [
                5.235194765395173,
                43.47635069804488
              ],
              [
                5.235194640546548,
                43.476351402861766
              ],
              [
                5.235193941345799,
                43.47635515378746
              ],
              [
                5.235193941345799,
                43.47635515378746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018393355934616558,
          "ground": "gnd"
        },
        "93_LVBranch0659703": {
          "bus1": "93_LVBus1107073",
          "bus2": "93_LVBus1107075",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.235048807584217,
                43.47634626465523
              ],
              [
                5.235048807584217,
                43.47634626465523
              ],
              [
                5.235057617138704,
                43.47629831054712
              ],
              [
                5.235247530793083,
                43.47631235472113
              ],
              [
                5.235247530793083,
                43.47631235472113
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020819876282744062,
          "ground": "gnd"
        },
        "93_LVBranch0626420": {
          "bus1": "93_LVBus1107075",
          "bus2": "93_LVBus1107076",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.235247530793083,
                43.47631235472113
              ],
              [
                5.235247530793083,
                43.47631235472113
              ],
              [
                5.235496064094369,
                43.476336595520785
              ],
              [
                5.235667917984362,
                43.476361016629745
              ],
              [
                5.235734960901515,
                43.47639171624895
              ],
              [
                5.235864788644983,
                43.47651898745049
              ],
              [
                5.235918312595746,
                43.47657705657705
              ],
              [
                5.236079174804958,
                43.476808910907685
              ],
              [
                5.236217834323879,
                43.47675481402141
              ],
              [
                5.236286752186308,
                43.47672792496625
              ],
              [
                5.236286752186308,
                43.47672792496625
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11416085138232493,
          "ground": "gnd"
        },
        "93_LVBranch0544891": {
          "bus1": "93_LVBus1107072",
          "bus2": "93_LVBus1107077",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.234986691074764,
                43.47634065795219
              ],
              [
                5.234986691074764,
                43.47634065795219
              ],
              [
                5.235002814089508,
                43.47631592543763
              ],
              [
                5.235124892850448,
                43.476325811724244
              ],
              [
                5.235129468537941,
                43.47632618341748
              ],
              [
                5.235125827706895,
                43.47635329653387
              ],
              [
                5.235125827706895,
                43.47635329653387
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016379018852914744,
          "ground": "gnd"
        },
        "93_LVBranch1071003": {
          "bus1": "93_MVLV02202_LV",
          "bus2": "93_LVBus1106630",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.242280905705271,
                43.461260234942
              ],
              [
                5.242298323160945,
                43.461264801831675
              ],
              [
                5.242298323160945,
                43.461264801831675
              ],
              [
                5.24231221183087,
                43.46126843857558
              ],
              [
                5.242324998161579,
                43.461277114133416
              ],
              [
                5.242378087073877,
                43.46130097235134
              ],
              [
                5.242390085066224,
                43.461370012397715
              ],
              [
                5.242395470360949,
                43.46145544503465
              ],
              [
                5.2423447818571,
                43.46153240601646
              ],
              [
                5.242218735524055,
                43.46161039877743
              ],
              [
                5.242168664810386,
                43.461623393559776
              ],
              [
                5.241983061501489,
                43.461646181348854
              ],
              [
                5.241949779662757,
                43.46198029676426
              ],
              [
                5.241988263823392,
                43.46200902711929
              ],
              [
                5.241961974519247,
                43.46201818869552
              ],
              [
                5.241940841326287,
                43.46202555666461
              ],
              [
                5.241926498086993,
                43.46203583534519
              ],
              [
                5.241926498086993,
                43.46203583534519
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11485297338502248,
          "ground": "gnd"
        },
        "93_LVBranch0659671": {
          "bus1": "93_LVBus1106630",
          "bus2": "93_LVBus1106632",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.241926498086993,
                43.46203583534519
              ],
              [
                5.241926498086993,
                43.46203583534519
              ],
              [
                5.241893430575511,
                43.461958621500024
              ],
              [
                5.241890251292697,
                43.46195119794872
              ],
              [
                5.241890251292697,
                43.46195119794872
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009850269714912136,
          "ground": "gnd"
        },
        "93_LVBranch0618773": {
          "bus1": "93_LVBus1106630",
          "bus2": "93_LVBus1106633",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.241926498086993,
                43.46203583534519
              ],
              [
                5.241926498086993,
                43.46203583534519
              ],
              [
                5.241908410008972,
                43.46204530659463
              ],
              [
                5.241871303782783,
                43.46214713598026
              ],
              [
                5.24172742139822,
                43.46216344868289
              ],
              [
                5.241584116280875,
                43.46208967139453
              ],
              [
                5.241426828341926,
                43.462109923963546
              ],
              [
                5.241426828341926,
                43.462109923963546
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05241993919072956,
          "ground": "gnd"
        },
        "93_LVBranch0890605": {
          "bus1": "93_LVBus1106633",
          "bus2": "93_LVBus1106636",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.241426828341926,
                43.462109923963546
              ],
              [
                5.241426828341926,
                43.462109923963546
              ],
              [
                5.241424094436217,
                43.46211395452474
              ],
              [
                5.241418753589497,
                43.46212184135995
              ],
              [
                5.241425807769074,
                43.46215502454174
              ],
              [
                5.241426749329393,
                43.4621594687237
              ],
              [
                5.241426749329393,
                43.4621594687237
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005706767881699904,
          "ground": "gnd"
        },
        "93_LVBranch0708319": {
          "bus1": "93_LVBus1106633",
          "bus2": "93_LVBus1106637",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.241426828341926,
                43.462109923963546
              ],
              [
                5.241426828341926,
                43.462109923963546
              ],
              [
                5.241431974514296,
                43.46210744718478
              ],
              [
                5.241448582549677,
                43.46209946375486
              ],
              [
                5.241445937259851,
                43.46208261010231
              ],
              [
                5.241443931274898,
                43.46206984005706
              ],
              [
                5.241443223061248,
                43.46206537160524
              ],
              [
                5.241443223061248,
                43.46206537160524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005921946290692833,
          "ground": "gnd"
        },
        "93_LVBranch0497944": {
          "bus1": "93_LVBus1106633",
          "bus2": "93_LVBus1106634",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.241426828341926,
                43.462109923963546
              ],
              [
                5.241426828341926,
                43.462109923963546
              ],
              [
                5.24119132215122,
                43.462149306435094
              ],
              [
                5.241188302029476,
                43.46215231949131
              ],
              [
                5.241178348367677,
                43.46216224604572
              ],
              [
                5.241156117125309,
                43.46216281771296
              ],
              [
                5.241156117125309,
                43.46216281771296
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023135086493258187,
          "ground": "gnd"
        },
        "93_LVBranch1129994": {
          "bus1": "93_LVBus1106634",
          "bus2": "93_LVBus1106635",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.241156117125309,
                43.46216281771296
              ],
              [
                5.241156117125309,
                43.46216281771296
              ],
              [
                5.241164220887196,
                43.4621770243215
              ],
              [
                5.241127164052897,
                43.462203193689795
              ],
              [
                5.240969863769025,
                43.462223454906564
              ],
              [
                5.240961635639937,
                43.46224549356005
              ],
              [
                5.240960015868223,
                43.46224982685168
              ],
              [
                5.240960015868223,
                43.46224982685168
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021849911424397708,
          "ground": "gnd"
        },
        "93_LVBranch0434317": {
          "bus1": "93_LVBus1106630",
          "bus2": "93_LVBus1106631",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.241926498086993,
                43.46203583534519
              ],
              [
                5.241926498086993,
                43.46203583534519
              ],
              [
                5.241891733387082,
                43.46213490375733
              ],
              [
                5.241907354271912,
                43.46217875573411
              ],
              [
                5.241908908237404,
                43.462183102480545
              ],
              [
                5.241908908237404,
                43.462183102480545
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016892954863211625,
          "ground": "gnd"
        },
        "93_LVBranch0708340": {
          "bus1": "93_MVLV02202_LV",
          "bus2": "93_LVBus1106628",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.242280905705271,
                43.461260234942
              ],
              [
                5.24229575882109,
                43.46126827927208
              ],
              [
                5.24229575882109,
                43.46126827927208
              ],
              [
                5.242312656191056,
                43.461277437624
              ],
              [
                5.242338216531289,
                43.46129478907055
              ],
              [
                5.242362465139661,
                43.46131037724258
              ],
              [
                5.242371951694996,
                43.461378585644695
              ],
              [
                5.242375489227332,
                43.46145145083275
              ],
              [
                5.242338803317534,
                43.46151093882517
              ],
              [
                5.242205687550546,
                43.46159632543698
              ],
              [
                5.24218142224323,
                43.4616059541435
              ],
              [
                5.241975082457063,
                43.461634678348204
              ],
              [
                5.241691990400144,
                43.46166177323295
              ],
              [
                5.241586484991202,
                43.461678895722265
              ],
              [
                5.241459396311411,
                43.46171008891877
              ],
              [
                5.241459396311411,
                43.46171008891877
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10641150861344231,
          "ground": "gnd"
        },
        "93_LVBranch0784172": {
          "bus1": "93_MVLV02202_LV",
          "bus2": "93_LVBus1106625",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.242280905705271,
                43.461260234942
              ],
              [
                5.242299400389867,
                43.46125975469964
              ],
              [
                5.242299400389867,
                43.46125975469964
              ],
              [
                5.242311779800002,
                43.46125943919495
              ],
              [
                5.24232456658443,
                43.461268123733696
              ],
              [
                5.242397636110857,
                43.4612959671716
              ],
              [
                5.242408617228602,
                43.46136954012101
              ],
              [
                5.242417996172082,
                43.46146116928594
              ],
              [
                5.242365353433358,
                43.4615317349195
              ],
              [
                5.242349493771533,
                43.46155299903344
              ],
              [
                5.242223219516404,
                43.461626501422245
              ],
              [
                5.242159527782771,
                43.46163894583557
              ],
              [
                5.24200347420526,
                43.46165916602778
              ],
              [
                5.241975231266252,
                43.46192810808907
              ],
              [
                5.241970470299765,
                43.461973453316865
              ],
              [
                5.242034880996269,
                43.46202674674467
              ],
              [
                5.242112268780505,
                43.46204186585954
              ],
              [
                5.242146619608654,
                43.462009581823395
              ],
              [
                5.242147751269216,
                43.46200852613317
              ],
              [
                5.242147751269216,
                43.46200852613317
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12445749101499934,
          "ground": "gnd"
        },
        "93_LVBranch1130030": {
          "bus1": "93_LVBus1106625",
          "bus2": "93_LVBus1106626",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.242147751269216,
                43.46200852613317
              ],
              [
                5.242147751269216,
                43.46200852613317
              ],
              [
                5.242220534868061,
                43.46192829910513
              ],
              [
                5.242273218834478,
                43.46192373232609
              ],
              [
                5.242368298093684,
                43.46191548738821
              ],
              [
                5.242371244801653,
                43.4619154080056
              ],
              [
                5.242392995548606,
                43.46191485802243
              ],
              [
                5.242392995548606,
                43.46191485802243
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02472619354866333,
          "ground": "gnd"
        },
        "93_LVBranch0670481": {
          "bus1": "93_MVLV02202_LV",
          "bus2": "93_LVBus1106619",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.242280905705271,
                43.461260234942
              ],
              [
                5.242278326998805,
                43.46124688680459
              ],
              [
                5.242278326998805,
                43.46124688680459
              ],
              [
                5.242274312884383,
                43.4612261760697
              ],
              [
                5.242322382675031,
                43.46122314545765
              ],
              [
                5.24237901638248,
                43.46121808550715
              ],
              [
                5.242336487991152,
                43.461080468718436
              ],
              [
                5.242285470400657,
                43.46092056207759
              ],
              [
                5.242248310882889,
                43.46089359479214
              ],
              [
                5.242202524881503,
                43.460892966644714
              ],
              [
                5.242033380451448,
                43.46089822444236
              ],
              [
                5.241986270393332,
                43.46089583326318
              ],
              [
                5.241962544723181,
                43.46089103156119
              ],
              [
                5.241958409152167,
                43.46075479066302
              ],
              [
                5.241958393226699,
                43.46075423352421
              ],
              [
                5.241958393226699,
                43.46075423352421
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08742669007280203,
          "ground": "gnd"
        },
        "93_LVBranch0614979": {
          "bus1": "93_LVBus1106619",
          "bus2": "93_LVBus1106621",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.241958393226699,
                43.46075423352421
              ],
              [
                5.241958393226699,
                43.46075423352421
              ],
              [
                5.241953258271487,
                43.460571534606736
              ],
              [
                5.241953258271487,
                43.460571534606736
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020302416905923545,
          "ground": "gnd"
        },
        "93_LVBranch1130190": {
          "bus1": "93_LVBus1106621",
          "bus2": "93_LVBus1106622",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.241953258271487,
                43.460571534606736
              ],
              [
                5.241953258271487,
                43.460571534606736
              ],
              [
                5.241956263455712,
                43.460557037837056
              ],
              [
                5.241974795359825,
                43.46055656563482
              ],
              [
                5.241980960332105,
                43.46055640856551
              ],
              [
                5.241980960332105,
                43.46055640856551
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003628798458193869,
          "ground": "gnd"
        },
        "93_LVBranch0659758": {
          "bus1": "93_LVBus1106621",
          "bus2": "93_LVBus1106623",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.241953258271487,
                43.460571534606736
              ],
              [
                5.241953258271487,
                43.460571534606736
              ],
              [
                5.241932874806628,
                43.460584664901845
              ],
              [
                5.241877291849938,
                43.46058609012622
              ],
              [
                5.241873765744479,
                43.460586185103516
              ],
              [
                5.241871127329906,
                43.4605862561704
              ],
              [
                5.241871127329906,
                43.4605862561704
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007202425964117208,
          "ground": "gnd"
        },
        "93_LVBranch0526490": {
          "bus1": "93_LVBus1106619",
          "bus2": "93_LVBus1106620",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.241958393226699,
                43.46075423352421
              ],
              [
                5.241958393226699,
                43.46075423352421
              ],
              [
                5.241940721009457,
                43.460746588840564
              ],
              [
                5.241885055869308,
                43.46074639753346
              ],
              [
                5.241878881762295,
                43.460746374982286
              ],
              [
                5.241878881762295,
                43.460746374982286
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00666802852886599,
          "ground": "gnd"
        },
        "93_LVBranch1107962": {
          "bus1": "93_MVLV02202_LV",
          "bus2": "93_LVBus1106615",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.242280905705271,
                43.461260234942
              ],
              [
                5.242284145892341,
                43.461246963868675
              ],
              [
                5.242284145892341,
                43.461246963868675
              ],
              [
                5.242285229912175,
                43.461242537073325
              ],
              [
                5.242659963695393,
                43.46123367352528
              ],
              [
                5.242667812472652,
                43.46169746674972
              ],
              [
                5.242667812472652,
                43.46169746674972
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08237432211636468,
          "ground": "gnd"
        },
        "93_LVBranch0422712": {
          "bus1": "93_LVBus1106615",
          "bus2": "93_LVBus1106616",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.242667812472652,
                43.46169746674972
              ],
              [
                5.242667812472652,
                43.46169746674972
              ],
              [
                5.242667793805489,
                43.46170196377154
              ],
              [
                5.242667717226771,
                43.46172088718653
              ],
              [
                5.24290493561772,
                43.4619086464512
              ],
              [
                5.243076605234092,
                43.46204451906779
              ],
              [
                5.243004587122704,
                43.462102594207124
              ],
              [
                5.24300044738585,
                43.4621059252624
              ],
              [
                5.24300044738585,
                43.4621059252624
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.060661264197320555,
          "ground": "gnd"
        },
        "93_LVBranch1071091": {
          "bus1": "93_LVBus1106616",
          "bus2": "93_LVBus1106617",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.24300044738585,
                43.4621059252624
              ],
              [
                5.24300044738585,
                43.4621059252624
              ],
              [
                5.243090625243155,
                43.462053170299036
              ],
              [
                5.243393875696881,
                43.462263331597185
              ],
              [
                5.243445272410263,
                43.46230344041827
              ],
              [
                5.243565052600211,
                43.462478697367295
              ],
              [
                5.243565052600211,
                43.462478697367295
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07108079639241212,
          "ground": "gnd"
        },
        "93_LVBranch1107889": {
          "bus1": "93_MVLV02202_LV",
          "bus2": "93_LVBus1106605",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.242280905705271,
                43.461260234942
              ],
              [
                5.242270548467078,
                43.461249065823615
              ],
              [
                5.242270548467078,
                43.461249065823615
              ],
              [
                5.242261340008261,
                43.461239124782274
              ],
              [
                5.242252883366491,
                43.461217724350064
              ],
              [
                5.242321950642916,
                43.46121414607747
              ],
              [
                5.242358865347762,
                43.46121049866935
              ],
              [
                5.242338439793009,
                43.461146173188205
              ],
              [
                5.242279459247072,
                43.460949537682396
              ],
              [
                5.242265705470916,
                43.46092106754654
              ],
              [
                5.242243981235374,
                43.46090631965574
              ],
              [
                5.242040375275846,
                43.460915149758634
              ],
              [
                5.242040375275846,
                43.460915149758634
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06438548044359746,
          "ground": "gnd"
        },
        "93_LVBranch0933259": {
          "bus1": "93_LVBus1106605",
          "bus2": "93_LVBus1106606",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.242040375275846,
                43.460915149758634
              ],
              [
                5.242040375275846,
                43.460915149758634
              ],
              [
                5.241966578925893,
                43.46091943978989
              ],
              [
                5.241845562368651,
                43.46092646752247
              ],
              [
                5.241849057589031,
                43.460933792627074
              ],
              [
                5.241850259641661,
                43.46093631426983
              ],
              [
                5.24185107546587,
                43.46093803694313
              ],
              [
                5.24185107546587,
                43.46093803694313
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01717665874566075,
          "ground": "gnd"
        },
        "93_LVBranch0890683": {
          "bus1": "93_LVBus1106605",
          "bus2": "93_LVBus1106608",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.242040375275846,
                43.460915149758634
              ],
              [
                5.242040375275846,
                43.460915149758634
              ],
              [
                5.242036198984662,
                43.460905351936475
              ],
              [
                5.24194119024897,
                43.4609096018167
              ],
              [
                5.241931812018758,
                43.46035861785889
              ],
              [
                5.241931812018758,
                43.46035861785889
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07006321634806001,
          "ground": "gnd"
        },
        "93_LVBranch0990451": {
          "bus1": "93_LVBus1106608",
          "bus2": "93_LVBus1106609",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.241931812018758,
                43.46035861785889
              ],
              [
                5.241931812018758,
                43.46035861785889
              ],
              [
                5.241934767682166,
                43.46036844855814
              ],
              [
                5.241954827223116,
                43.46037423931944
              ],
              [
                5.241959691575333,
                43.46042922654309
              ],
              [
                5.241960306854506,
                43.460436242515705
              ],
              [
                5.241960306854506,
                43.460436242515705
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00976726092832415,
          "ground": "gnd"
        },
        "93_LVBranch0683166": {
          "bus1": "93_LVBus1106608",
          "bus2": "93_LVBus1106610",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.241931812018758,
                43.46035861785889
              ],
              [
                5.241931812018758,
                43.46035861785889
              ],
              [
                5.241927054546824,
                43.460285785598955
              ],
              [
                5.241944295110363,
                43.460284439887744
              ],
              [
                5.241942329060572,
                43.46026467222048
              ],
              [
                5.241942079994347,
                43.46026219685468
              ],
              [
                5.241941879283102,
                43.46026018782367
              ],
              [
                5.241941879283102,
                43.46026018782367
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012205733914798607,
          "ground": "gnd"
        },
        "93_LVBranch0755095": {
          "bus1": "93_LVBus1106610",
          "bus2": "93_LVBus1106611",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.241941879283102,
                43.46026018782367
              ],
              [
                5.241941879283102,
                43.46026018782367
              ],
              [
                5.241935128936347,
                43.46027386818167
              ],
              [
                5.241831813911657,
                43.46027717263906
              ],
              [
                5.241659252004431,
                43.46028268382301
              ],
              [
                5.241647468692713,
                43.46028306414067
              ],
              [
                5.241647468692713,
                43.46028306414067
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024917768617670075,
          "ground": "gnd"
        },
        "93_LVBranch0840037": {
          "bus1": "93_LVBus1106611",
          "bus2": "93_LVBus1106612",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.241647468692713,
                43.46028306414067
              ],
              [
                5.241647468692713,
                43.46028306414067
              ],
              [
                5.241617840339301,
                43.4602838261598
              ],
              [
                5.241619135629083,
                43.460310815307324
              ],
              [
                5.241575919810487,
                43.460311925281864
              ],
              [
                5.241581029760527,
                43.46046544245456
              ],
              [
                5.241581377970629,
                43.46047571210279
              ],
              [
                5.241581377970629,
                43.46047571210279
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02710164998823169,
          "ground": "gnd"
        },
        "93_LVBranch0614904": {
          "bus1": "93_LVBus1106610",
          "bus2": "93_LVBus1106613",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.241941879283102,
                43.46026018782367
              ],
              [
                5.241941879283102,
                43.46026018782367
              ],
              [
                5.241954926889135,
                43.46027426118016
              ],
              [
                5.241996967675941,
                43.46027408200687
              ],
              [
                5.242015873108667,
                43.46028170244845
              ],
              [
                5.242064601552086,
                43.460282665078445
              ],
              [
                5.242075291179804,
                43.460282871743864
              ],
              [
                5.242075291179804,
                43.460282871743864
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011848219992464819,
          "ground": "gnd"
        },
        "93_LVBranch0618863": {
          "bus1": "93_LVBus1106605",
          "bus2": "93_LVBus1106607",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.242040375275846,
                43.460915149758634
              ],
              [
                5.242040375275846,
                43.460915149758634
              ],
              [
                5.242045980013573,
                43.460928524300684
              ],
              [
                5.242086742337167,
                43.460927471247686
              ],
              [
                5.242088443754609,
                43.460927425416116
              ],
              [
                5.24209290734886,
                43.460927314171954
              ],
              [
                5.24209290734886,
                43.460927314171954
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005353774921787,
          "ground": "gnd"
        },
        "93_LVBranch0670403": {
          "bus1": "93_MVLV43128_LV",
          "bus2": "93_LVBus1106975",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240957543778836,
                43.45744127342973
              ],
              [
                5.240949857656948,
                43.45745354001666
              ],
              [
                5.240949857656948,
                43.45745354001666
              ],
              [
                5.240946065744889,
                43.45745958649915
              ],
              [
                5.240842937884944,
                43.45770451801337
              ],
              [
                5.240847557844309,
                43.45772331488389
              ],
              [
                5.240847557844309,
                43.45772331488389
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03132366121728264,
          "ground": "gnd"
        },
        "93_LVBranch0784187": {
          "bus1": "93_MVLV43128_LV",
          "bus2": "93_LVBus1106965",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240957543778836,
                43.45744127342973
              ],
              [
                5.240975648286557,
                43.45744407733979
              ],
              [
                5.240975648286557,
                43.45744407733979
              ],
              [
                5.241007378549554,
                43.45744900538207
              ],
              [
                5.241036221643973,
                43.457380709226356
              ],
              [
                5.241280067986151,
                43.457437489057966
              ],
              [
                5.241280067986151,
                43.457437489057966
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03128357965993883,
          "ground": "gnd"
        },
        "93_LVBranch0683165": {
          "bus1": "93_LVBus1106965",
          "bus2": "93_LVBus1106973",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.241280067986151,
                43.457437489057966
              ],
              [
                5.241280067986151,
                43.457437489057966
              ],
              [
                5.241352916217136,
                43.457460833430794
              ],
              [
                5.241311326325964,
                43.45755405984457
              ],
              [
                5.241309419514815,
                43.45755832891593
              ],
              [
                5.241309419514815,
                43.45755832891593
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017830712181760067,
          "ground": "gnd"
        },
        "93_LVBranch0496489": {
          "bus1": "93_LVBus1106965",
          "bus2": "93_LVBus1106966",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.241280067986151,
                43.457437489057966
              ],
              [
                5.241280067986151,
                43.457437489057966
              ],
              [
                5.24127382924642,
                43.45741063310961
              ],
              [
                5.241377124657165,
                43.45716929386183
              ],
              [
                5.24135549738242,
                43.45713111651043
              ],
              [
                5.24135549738242,
                43.45713111651043
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03570096239358048,
          "ground": "gnd"
        },
        "93_LVBranch0741733": {
          "bus1": "93_LVBus1106966",
          "bus2": "93_LVBus1106967",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.24135549738242,
                43.45713111651043
              ],
              [
                5.24135549738242,
                43.45713111651043
              ],
              [
                5.241349257903368,
                43.45715559262937
              ],
              [
                5.241201631885111,
                43.457119765413566
              ],
              [
                5.241200324534653,
                43.457092776663124
              ],
              [
                5.241200324534653,
                43.457092776663124
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01835973745167524,
          "ground": "gnd"
        },
        "93_LVBranch1137046": {
          "bus1": "93_LVBus1106967",
          "bus2": "93_LVBus1106969",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.241200324534653,
                43.457092776663124
              ],
              [
                5.241200324534653,
                43.457092776663124
              ],
              [
                5.241177646369287,
                43.45710956580603
              ],
              [
                5.240944695675062,
                43.45705581980603
              ],
              [
                5.24093881252185,
                43.45705446740698
              ],
              [
                5.24093881252185,
                43.45705446740698
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022892817678371688,
          "ground": "gnd"
        },
        "93_LVBranch1130021": {
          "bus1": "93_LVBus1106967",
          "bus2": "93_LVBus1106968",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.241200324534653,
                43.457092776663124
              ],
              [
                5.241200324534653,
                43.457092776663124
              ],
              [
                5.241176907978067,
                43.45709427960933
              ],
              [
                5.241123101212383,
                43.457081249920726
              ],
              [
                5.24117685621911,
                43.456956975923
              ],
              [
                5.241192049089986,
                43.456921853800516
              ],
              [
                5.241192049089986,
                43.456921853800516
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025059179312818584,
          "ground": "gnd"
        },
        "93_LVBranch0618781": {
          "bus1": "93_LVBus1106966",
          "bus2": "93_LVBus1106970",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.24135549738242,
                43.45713111651043
              ],
              [
                5.24135549738242,
                43.45713111651043
              ],
              [
                5.241382612895644,
                43.457129522896615
              ],
              [
                5.241366838541393,
                43.45711010918368
              ],
              [
                5.241366838541393,
                43.45711010918368
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004708107904322948,
          "ground": "gnd"
        },
        "93_LVBranch1038861": {
          "bus1": "93_LVBus1106970",
          "bus2": "93_LVBus1106972",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.241366838541393,
                43.45711010918368
              ],
              [
                5.241366838541393,
                43.45711010918368
              ],
              [
                5.241372565515716,
                43.457111789514116
              ],
              [
                5.24141199046648,
                43.45712336285987
              ],
              [
                5.241401387772679,
                43.45715965638758
              ],
              [
                5.241428839417467,
                43.457190482464995
              ],
              [
                5.241702984189497,
                43.4572599887508
              ],
              [
                5.241702984189497,
                43.4572599887508
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03563777870591844,
          "ground": "gnd"
        },
        "93_LVBranch0614903": {
          "bus1": "93_LVBus1106970",
          "bus2": "93_LVBus1106971",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.241366838541393,
                43.45711010918368
              ],
              [
                5.241366838541393,
                43.45711010918368
              ],
              [
                5.241372763094245,
                43.45710887046127
              ],
              [
                5.2413864194744,
                43.45710600260704
              ],
              [
                5.24142391247417,
                43.45711404876717
              ],
              [
                5.241467147152059,
                43.457011155521194
              ],
              [
                5.24160608536696,
                43.45704631707055
              ],
              [
                5.24160608536696,
                43.45704631707055
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02867175069652182,
          "ground": "gnd"
        },
        "93_LVBranch1133875": {
          "bus1": "93_MVLV43128_LV",
          "bus2": "93_LVBus1106959",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240957543778836,
                43.45744127342973
              ],
              [
                5.240962657582596,
                43.457454229529816
              ],
              [
                5.240962657582596,
                43.457454229529816
              ],
              [
                5.240971636305688,
                43.45747693788054
              ],
              [
                5.240871389958702,
                43.4577046871455
              ],
              [
                5.240884607061369,
                43.45772236220766
              ],
              [
                5.241522284901218,
                43.4578689967368
              ],
              [
                5.241740587060906,
                43.45795975572218
              ],
              [
                5.241680884029777,
                43.45808017943781
              ],
              [
                5.241680884029777,
                43.45808017943781
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12012118285222083,
          "ground": "gnd"
        },
        "93_LVBranch1130022": {
          "bus1": "93_LVBus1106959",
          "bus2": "93_LVBus1106960",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.241680884029777,
                43.45808017943781
              ],
              [
                5.241680884029777,
                43.45808017943781
              ],
              [
                5.241597742785187,
                43.45825254851526
              ],
              [
                5.241553760782355,
                43.45826358945396
              ],
              [
                5.241553760782355,
                43.45826358945396
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024063239550095105,
          "ground": "gnd"
        },
        "93_LVBranch1071017": {
          "bus1": "93_LVBus1106960",
          "bus2": "93_LVBus1106961",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.241553760782355,
                43.45826358945396
              ],
              [
                5.241553760782355,
                43.45826358945396
              ],
              [
                5.241608278578523,
                43.45826579022776
              ],
              [
                5.24175577865731,
                43.45830077506059
              ],
              [
                5.241760014538975,
                43.45830177609825
              ],
              [
                5.241765875004582,
                43.458303165041244
              ],
              [
                5.241765875004582,
                43.458303165041244
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017832580175084375,
          "ground": "gnd"
        },
        "93_LVBranch0481405": {
          "bus1": "93_LVBus1106960",
          "bus2": "93_LVBus1106962",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.241553760782355,
                43.45826358945396
              ],
              [
                5.241553760782355,
                43.45826358945396
              ],
              [
                5.241338079562991,
                43.45830335590087
              ],
              [
                5.241280194185221,
                43.458446491744986
              ],
              [
                5.241278933122325,
                43.458449619301334
              ],
              [
                5.241278449891778,
                43.4584508014062
              ],
              [
                5.241278449891778,
                43.4584508014062
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03508355022096141,
          "ground": "gnd"
        },
        "93_LVBranch0755096": {
          "bus1": "93_LVBus1106959",
          "bus2": "93_LVBus1106963",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.241680884029777,
                43.45808017943781
              ],
              [
                5.241680884029777,
                43.45808017943781
              ],
              [
                5.241652705613372,
                43.458085407939976
              ],
              [
                5.241324729341201,
                43.458009779040324
              ],
              [
                5.241318846081525,
                43.458008426660804
              ],
              [
                5.241318846081525,
                43.458008426660804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030694815078755967,
          "ground": "gnd"
        },
        "93_LVBranch1203806": {
          "bus1": "93_MVLV43128_LV",
          "bus2": "93_LVBus1106955",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240957543778836,
                43.45744127342973
              ],
              [
                5.240958202426298,
                43.45745474519227
              ],
              [
                5.240958202426298,
                43.45745474519227
              ],
              [
                5.240958851023365,
                43.45746826219051
              ],
              [
                5.240859036417742,
                43.45770501080199
              ],
              [
                5.240859911844789,
                43.45772300020949
              ],
              [
                5.2408850388425,
                43.4577313615678
              ],
              [
                5.241520557701481,
                43.457884349350664
              ],
              [
                5.241609040010363,
                43.457949629553475
              ],
              [
                5.241728104211,
                43.45803393353042
              ],
              [
                5.241830389422165,
                43.45810335627687
              ],
              [
                5.241958943942882,
                43.458179310686205
              ],
              [
                5.24217208822979,
                43.45826570231532
              ],
              [
                5.242193994200053,
                43.45828405146167
              ],
              [
                5.242193994200053,
                43.45828405146167
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15820797780563062,
          "ground": "gnd"
        },
        "93_LVBranch1100452": {
          "bus1": "93_LVBus1106955",
          "bus2": "93_LVBus1106956",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.242193994200053,
                43.45828405146167
              ],
              [
                5.242193994200053,
                43.45828405146167
              ],
              [
                5.242235170503571,
                43.458317223542394
              ],
              [
                5.242326282914854,
                43.45853209408422
              ],
              [
                5.242396417358769,
                43.45869751062998
              ],
              [
                5.242431996257503,
                43.45878141917022
              ],
              [
                5.242247900467322,
                43.45878434640665
              ],
              [
                5.242216242980779,
                43.458768948870606
              ],
              [
                5.242216242980779,
                43.458768948870606
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07692914568173465,
          "ground": "gnd"
        },
        "93_LVBranch0755097": {
          "bus1": "93_LVBus1106956",
          "bus2": "93_LVBus1106957",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.242216242980779,
                43.458768948870606
              ],
              [
                5.242216242980779,
                43.458768948870606
              ],
              [
                5.242195118116265,
                43.45875967061097
              ],
              [
                5.242158133867147,
                43.45874342732657
              ],
              [
                5.242158133867147,
                43.45874342732657
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005491536060241146,
          "ground": "gnd"
        },
        "93_LVBranch0993381": {
          "bus1": "93_MVLV43128_LV",
          "bus2": "93_LVBus1106947",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240957543778836,
                43.45744127342973
              ],
              [
                5.240975633887873,
                43.45743843911707
              ],
              [
                5.240975633887873,
                43.45743843911707
              ],
              [
                5.240981659814357,
                43.45743749445612
              ],
              [
                5.240991911240402,
                43.45743588743453
              ],
              [
                5.241012497957867,
                43.45737591631222
              ],
              [
                5.240778560823983,
                43.457319777363196
              ],
              [
                5.240778560823983,
                43.457319777363196
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028149847278888727,
          "ground": "gnd"
        },
        "93_LVBranch0960757": {
          "bus1": "93_LVBus1106947",
          "bus2": "93_LVBus1106953",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240778560823983,
                43.457319777363196
              ],
              [
                5.240778560823983,
                43.457319777363196
              ],
              [
                5.240751524432143,
                43.45732317628451
              ],
              [
                5.240722419504031,
                43.45739799932567
              ],
              [
                5.240722004319586,
                43.4573990626858
              ],
              [
                5.240720737753425,
                43.457402325275886
              ],
              [
                5.240720737753425,
                43.457402325275886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011360278145290321,
          "ground": "gnd"
        },
        "93_LVBranch0840035": {
          "bus1": "93_LVBus1106947",
          "bus2": "93_LVBus1106948",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240778560823983,
                43.457319777363196
              ],
              [
                5.240778560823983,
                43.457319777363196
              ],
              [
                5.240405869145762,
                43.457232085242474
              ],
              [
                5.240405869145762,
                43.457232085242474
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03169773271611597,
          "ground": "gnd"
        },
        "93_LVBranch0840036": {
          "bus1": "93_LVBus1106948",
          "bus2": "93_LVBus1106949",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240405869145762,
                43.457232085242474
              ],
              [
                5.240405869145762,
                43.457232085242474
              ],
              [
                5.240203328330127,
                43.45718595432835
              ],
              [
                5.240248117780858,
                43.45708933285275
              ],
              [
                5.239987947904098,
                43.457027567426394
              ],
              [
                5.239987947904098,
                43.457027567426394
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05065183008809571,
          "ground": "gnd"
        },
        "93_LVBranch0933198": {
          "bus1": "93_LVBus1106949",
          "bus2": "93_LVBus1106951",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239987947904098,
                43.457027567426394
              ],
              [
                5.239987947904098,
                43.457027567426394
              ],
              [
                5.239727529582851,
                43.45696040329202
              ],
              [
                5.23962647653945,
                43.45718790311485
              ],
              [
                5.239622720690187,
                43.45719636769005
              ],
              [
                5.239622720690187,
                43.45719636769005
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.049912881948287816,
          "ground": "gnd"
        },
        "93_LVBranch0618782": {
          "bus1": "93_LVBus1106949",
          "bus2": "93_LVBus1106950",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239987947904098,
                43.457027567426394
              ],
              [
                5.239987947904098,
                43.457027567426394
              ],
              [
                5.239956319931718,
                43.45703828414724
              ],
              [
                5.239918268263414,
                43.45713047941873
              ],
              [
                5.239916629431511,
                43.45713443548605
              ],
              [
                5.239916486467561,
                43.457134781068206
              ],
              [
                5.239916486467561,
                43.457134781068206
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014018338266738971,
          "ground": "gnd"
        },
        "93_LVBranch0422629": {
          "bus1": "93_LVBus1106948",
          "bus2": "93_LVBus1106952",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240405869145762,
                43.457232085242474
              ],
              [
                5.240405869145762,
                43.457232085242474
              ],
              [
                5.240424030114129,
                43.457249636234266
              ],
              [
                5.240375894810298,
                43.457353551270764
              ],
              [
                5.240266921154611,
                43.4573259898749
              ],
              [
                5.240259480582375,
                43.45732411280854
              ],
              [
                5.240259480582375,
                43.45732411280854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024599932770795443,
          "ground": "gnd"
        },
        "93_LVBranch0614906": {
          "bus1": "93_MVLV43128_LV",
          "bus2": "93_LVBus1106945",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240957543778836,
                43.45744127342973
              ],
              [
                5.24096967684472,
                43.45745145052772
              ],
              [
                5.24096967684472,
                43.45745145052772
              ],
              [
                5.241006526694266,
                43.45748234738503
              ],
              [
                5.240933430152133,
                43.45765806052822
              ],
              [
                5.241507162843911,
                43.45778652449641
              ],
              [
                5.241577687166092,
                43.45778741284653
              ],
              [
                5.241635703954165,
                43.457759797470466
              ],
              [
                5.241709097104174,
                43.45774350376786
              ],
              [
                5.241918913775435,
                43.45778673807365
              ],
              [
                5.241995918443811,
                43.4579216632215
              ],
              [
                5.242139488023715,
                43.45805217819431
              ],
              [
                5.242351024289412,
                43.45814921553337
              ],
              [
                5.242388602167344,
                43.45816645895159
              ],
              [
                5.243452643462454,
                43.458460321487415
              ],
              [
                5.243454496815457,
                43.458460838097594
              ],
              [
                5.243587932865229,
                43.458497683365934
              ],
              [
                5.243607154787688,
                43.45845561754269
              ],
              [
                5.243609098899782,
                43.45845135641127
              ],
              [
                5.243609165119947,
                43.45845120174524
              ],
              [
                5.243609165119947,
                43.45845120174524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.27658963239073087,
          "ground": "gnd"
        },
        "93_LVBranch1115543": {
          "bus1": "93_MVLV28840_LV",
          "bus2": "93_LVBus1106848",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240645361179885,
                43.458575126783366
              ],
              [
                5.240663776247351,
                43.45857650150136
              ],
              [
                5.240663776247351,
                43.45857650150136
              ],
              [
                5.240681348414739,
                43.45857780898138
              ],
              [
                5.240770426663334,
                43.45852778352023
              ],
              [
                5.240819573564669,
                43.45849589294156
              ],
              [
                5.240838167120008,
                43.458471093174715
              ],
              [
                5.240838167120008,
                43.458471093174715
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01899874005542112,
          "ground": "gnd"
        },
        "93_LVBranch0480796": {
          "bus1": "93_LVBus1106848",
          "bus2": "93_LVBus1106849",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240838167120008,
                43.458471093174715
              ],
              [
                5.240838167120008,
                43.458471093174715
              ],
              [
                5.240843207324354,
                43.458447548662896
              ],
              [
                5.240835785798812,
                43.45839639843828
              ],
              [
                5.240804535571415,
                43.458356159855974
              ],
              [
                5.240801616451193,
                43.45835239844466
              ],
              [
                5.240801497750269,
                43.45835224875982
              ],
              [
                5.240801497750269,
                43.45835224875982
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013997642343724767,
          "ground": "gnd"
        },
        "93_LVBranch1091919": {
          "bus1": "93_LVBus1106849",
          "bus2": "93_LVBus1106851",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240801497750269,
                43.45835224875982
              ],
              [
                5.240801497750269,
                43.45835224875982
              ],
              [
                5.240612107423334,
                43.458143656473055
              ],
              [
                5.240599765659732,
                43.45814397078707
              ],
              [
                5.240599765659732,
                43.45814397078707
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028784711216579096,
          "ground": "gnd"
        },
        "93_LVBranch0861416": {
          "bus1": "93_LVBus1106851",
          "bus2": "93_LVBus1106853",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240599765659732,
                43.45814397078707
              ],
              [
                5.240599765659732,
                43.45814397078707
              ],
              [
                5.24060180008006,
                43.45813491401509
              ],
              [
                5.240562458770848,
                43.458089461457135
              ],
              [
                5.240541555017214,
                43.45806530251511
              ],
              [
                5.240493817571355,
                43.45802420378492
              ],
              [
                5.240373475198268,
                43.45799036565686
              ],
              [
                5.240294307917054,
                43.457989700206255
              ],
              [
                5.240294307917054,
                43.457989700206255
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.032991228025723594,
          "ground": "gnd"
        },
        "93_LVBranch0574820": {
          "bus1": "93_LVBus1106853",
          "bus2": "93_LVBus1106854",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240294307917054,
                43.457989700206255
              ],
              [
                5.240294307917054,
                43.457989700206255
              ],
              [
                5.240207961131364,
                43.45799084671901
              ],
              [
                5.240149742436437,
                43.45799161364474
              ],
              [
                5.240060052095406,
                43.457977705839006
              ],
              [
                5.239984646504157,
                43.457952621829286
              ],
              [
                5.239926384667772,
                43.45793525091934
              ],
              [
                5.239926096558862,
                43.45793516874485
              ],
              [
                5.239920669071454,
                43.4579335522176
              ],
              [
                5.239920669071454,
                43.4579335522176
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031427092205302244,
          "ground": "gnd"
        },
        "93_LVBranch0500065": {
          "bus1": "93_LVBus1106851",
          "bus2": "93_LVBus1106852",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240599765659732,
                43.45814397078707
              ],
              [
                5.240599765659732,
                43.45814397078707
              ],
              [
                5.240679739206325,
                43.45811038694136
              ],
              [
                5.240676293654616,
                43.45810646883549
              ],
              [
                5.240615026662654,
                43.45803666906031
              ],
              [
                5.240611698908565,
                43.45803288267619
              ],
              [
                5.240611698908565,
                43.45803288267619
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017692001671792003,
          "ground": "gnd"
        },
        "93_LVBranch0940795": {
          "bus1": "93_LVBus1106849",
          "bus2": "93_LVBus1106850",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240801497750269,
                43.45835224875982
              ],
              [
                5.240801497750269,
                43.45835224875982
              ],
              [
                5.240785445044042,
                43.45835266301674
              ],
              [
                5.240743234560718,
                43.45830711689788
              ],
              [
                5.24073978668555,
                43.45830339670157
              ],
              [
                5.24073978668555,
                43.45830339670157
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007904141492562232,
          "ground": "gnd"
        },
        "93_LVBranch1107548": {
          "bus1": "93_MVLV28840_LV",
          "bus2": "93_LVBus1106841",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240645361179885,
                43.458575126783366
              ],
              [
                5.240654644060206,
                43.45858679257457
              ],
              [
                5.240654644060206,
                43.45858679257457
              ],
              [
                5.240655896813125,
                43.45858836859209
              ],
              [
                5.240693871900812,
                43.45862634877176
              ],
              [
                5.24072087046273,
                43.45865334726051
              ],
              [
                5.240719143025629,
                43.458668699870834
              ],
              [
                5.240719143025629,
                43.458668699870834
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010845081304780332,
          "ground": "gnd"
        },
        "93_LVBranch0639678": {
          "bus1": "93_LVBus1106841",
          "bus2": "93_LVBus1106846",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240719143025629,
                43.458668699870834
              ],
              [
                5.240719143025629,
                43.458668699870834
              ],
              [
                5.240806777525576,
                43.4585889913649
              ],
              [
                5.240888093179979,
                43.4585319624315
              ],
              [
                5.240903237257311,
                43.458512660334286
              ],
              [
                5.240907288368145,
                43.458497119248726
              ],
              [
                5.240907878580684,
                43.45849488208314
              ],
              [
                5.24090844732474,
                43.458492708446684
              ],
              [
                5.24090844732474,
                43.458492708446684
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025207624591967546,
          "ground": "gnd"
        },
        "93_LVBranch0607103": {
          "bus1": "93_LVBus1106841",
          "bus2": "93_LVBus1106842",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240719143025629,
                43.458668699870834
              ],
              [
                5.240719143025629,
                43.458668699870834
              ],
              [
                5.240643418880441,
                43.45873910360495
              ],
              [
                5.240554704046218,
                43.45884766365121
              ],
              [
                5.24050681349983,
                43.458910420254725
              ],
              [
                5.240455867567277,
                43.45897719803523
              ],
              [
                5.240395162312439,
                43.459025596031076
              ],
              [
                5.240396511598467,
                43.459036378293966
              ],
              [
                5.240397179394116,
                43.45904175612025
              ],
              [
                5.240397179394116,
                43.45904175612025
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.049524823741396,
          "ground": "gnd"
        },
        "93_LVBranch0665820": {
          "bus1": "93_LVBus1106842",
          "bus2": "93_LVBus1106843",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240397179394116,
                43.45904175612025
              ],
              [
                5.240397179394116,
                43.45904175612025
              ],
              [
                5.2403803422869,
                43.459025977035814
              ],
              [
                5.240417181556057,
                43.45899530830321
              ],
              [
                5.240379194406848,
                43.458951249064796
              ],
              [
                5.240341434316075,
                43.458963030278895
              ],
              [
                5.240341434316075,
                43.458963030278895
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015852887299023826,
          "ground": "gnd"
        },
        "93_LVBranch0865994": {
          "bus1": "93_LVBus1106843",
          "bus2": "93_LVBus1106844",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240341434316075,
                43.458963030278895
              ],
              [
                5.240341434316075,
                43.458963030278895
              ],
              [
                5.240290979784237,
                43.45896793184904
              ],
              [
                5.240280218616926,
                43.45896850033887
              ],
              [
                5.240095651350919,
                43.458978208310114
              ],
              [
                5.240023351000832,
                43.458982007149956
              ],
              [
                5.240027015834521,
                43.459018977668485
              ],
              [
                5.240040352377947,
                43.459153432829844
              ],
              [
                5.240042681154417,
                43.45917695880036
              ],
              [
                5.240066543749329,
                43.45918934730586
              ],
              [
                5.240080718948295,
                43.45919669970483
              ],
              [
                5.240080718948295,
                43.45919669970483
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05133117966864763,
          "ground": "gnd"
        },
        "93_LVBranch0665818": {
          "bus1": "93_LVBus1106842",
          "bus2": "93_LVBus1106845",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240397179394116,
                43.45904175612025
              ],
              [
                5.240397179394116,
                43.45904175612025
              ],
              [
                5.240375829728232,
                43.45903510052548
              ],
              [
                5.240206990608074,
                43.45912319996399
              ],
              [
                5.24020615284418,
                43.459125668615414
              ],
              [
                5.240202660642373,
                43.45913592472694
              ],
              [
                5.240202660642373,
                43.45913592472694
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020144284696521585,
          "ground": "gnd"
        },
        "93_LVBranch0485645": {
          "bus1": "93_MVLV28840_LV",
          "bus2": "93_LVBus1106838",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240645361179885,
                43.458575126783366
              ],
              [
                5.240641200248579,
                43.45858826068929
              ],
              [
                5.240641200248579,
                43.45858826068929
              ],
              [
                5.240633570877645,
                43.458612360526985
              ],
              [
                5.240365488457349,
                43.45862037865741
              ],
              [
                5.240207607521136,
                43.458625105702694
              ],
              [
                5.240118892292757,
                43.45862582126293
              ],
              [
                5.240054352075345,
                43.458626344617
              ],
              [
                5.239946485064893,
                43.45862040816636
              ],
              [
                5.239942770992719,
                43.45862020238141
              ],
              [
                5.239942770992719,
                43.45862020238141
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05871112574160216,
          "ground": "gnd"
        },
        "93_LVBranch0927982": {
          "bus1": "93_LVBus1106838",
          "bus2": "93_LVBus1106839",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239942770992719,
                43.45862020238141
              ],
              [
                5.239942770992719,
                43.45862020238141
              ],
              [
                5.239853125259303,
                43.45860719246973
              ],
              [
                5.239764439213583,
                43.45858876085174
              ],
              [
                5.239769516373475,
                43.458598075836
              ],
              [
                5.239802874032888,
                43.4586591936938
              ],
              [
                5.239805147392912,
                43.458663368205805
              ],
              [
                5.239805147392912,
                43.458663368205805
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02378146675788925,
          "ground": "gnd"
        },
        "93_LVBranch0576584": {
          "bus1": "93_MVLV28840_LV",
          "bus2": "93_LVBus1106830",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240645361179885,
                43.458575126783366
              ],
              [
                5.240661254139157,
                43.45858202816421
              ],
              [
                5.240661254139157,
                43.45858202816421
              ],
              [
                5.240684519195701,
                43.45859213040302
              ],
              [
                5.240796321863449,
                43.45852621393648
              ],
              [
                5.240838229143471,
                43.45849811548844
              ],
              [
                5.240850940733893,
                43.45847977819907
              ],
              [
                5.240850940733893,
                43.45847977819907
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02072470661779438,
          "ground": "gnd"
        },
        "93_LVBranch0751770": {
          "bus1": "93_LVBus1106830",
          "bus2": "93_LVBus1106831",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240850940733893,
                43.45847977819907
              ],
              [
                5.240850940733893,
                43.45847977819907
              ],
              [
                5.240860584476691,
                43.45844890632891
              ],
              [
                5.240851884525108,
                43.4583968912286
              ],
              [
                5.240826625014233,
                43.45836061013634
              ],
              [
                5.240826625014233,
                43.45836061013634
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013858951349280698,
          "ground": "gnd"
        },
        "93_LVBranch0819716": {
          "bus1": "93_LVBus1106831",
          "bus2": "93_LVBus1106836",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240826625014233,
                43.45836061013634
              ],
              [
                5.240826625014233,
                43.45836061013634
              ],
              [
                5.240829904591813,
                43.458351519829506
              ],
              [
                5.240820601818347,
                43.4583382448435
              ],
              [
                5.240866201774177,
                43.45831601830821
              ],
              [
                5.240871334391778,
                43.45831352393382
              ],
              [
                5.240871334391778,
                43.45831352393382
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007640000225747732,
          "ground": "gnd"
        },
        "93_LVBranch0607105": {
          "bus1": "93_LVBus1106831",
          "bus2": "93_LVBus1106832",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240826625014233,
                43.45836061013634
              ],
              [
                5.240826625014233,
                43.45836061013634
              ],
              [
                5.240725542230316,
                43.45824769987253
              ],
              [
                5.240566512254626,
                43.45807007132271
              ],
              [
                5.240505681583307,
                43.458013983064696
              ],
              [
                5.240377805040003,
                43.457977640898704
              ],
              [
                5.24029127344184,
                43.457978064021226
              ],
              [
                5.24029127344184,
                43.457978064021226
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06459146371427221,
          "ground": "gnd"
        },
        "93_LVBranch0834291": {
          "bus1": "93_LVBus1106832",
          "bus2": "93_LVBus1106833",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.24029127344184,
                43.457978064021226
              ],
              [
                5.24029127344184,
                43.457978064021226
              ],
              [
                5.240149174144108,
                43.45797992005819
              ],
              [
                5.240071871090022,
                43.45796659607385
              ],
              [
                5.240083458123203,
                43.457924862397334
              ],
              [
                5.240081020109904,
                43.45792279668809
              ],
              [
                5.240073138570944,
                43.457916120222485
              ],
              [
                5.240073138570944,
                43.457916120222485
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023942970643254773,
          "ground": "gnd"
        },
        "93_LVBranch0633176": {
          "bus1": "93_LVBus1106833",
          "bus2": "93_LVBus1106834",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240073138570944,
                43.457916120222485
              ],
              [
                5.240073138570944,
                43.457916120222485
              ],
              [
                5.240131968809442,
                43.45793082281712
              ],
              [
                5.240181791109263,
                43.45793854650543
              ],
              [
                5.240228204417847,
                43.45793211703482
              ],
              [
                5.240245661801933,
                43.4579297045676
              ],
              [
                5.240245661801933,
                43.4579297045676
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014418013254247717,
          "ground": "gnd"
        },
        "93_LVBranch0422285": {
          "bus1": "93_LVBus1106833",
          "bus2": "93_LVBus1106835",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240073138570944,
                43.457916120222485
              ],
              [
                5.240073138570944,
                43.457916120222485
              ],
              [
                5.240031606579792,
                43.457900978914616
              ],
              [
                5.239944221157544,
                43.457871900734524
              ],
              [
                5.239939185909715,
                43.457870228684826
              ],
              [
                5.239938608326375,
                43.457870037393675
              ],
              [
                5.239938608326375,
                43.457870037393675
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01203325764396393,
          "ground": "gnd"
        },
        "93_LVBranch0809998": {
          "bus1": "93_MVLV55676_LV",
          "bus2": "93_LVBus1107067",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239159850888613,
                43.45830539503096
              ],
              [
                5.239148870482865,
                43.45831624830696
              ],
              [
                5.239148870482865,
                43.45831624830696
              ],
              [
                5.239132716803912,
                43.45833220493492
              ],
              [
                5.239334306476576,
                43.458440361325216
              ],
              [
                5.239365017664332,
                43.45845683732454
              ],
              [
                5.239424358565388,
                43.458482336164444
              ],
              [
                5.239438972612001,
                43.45848763541419
              ],
              [
                5.239527346860152,
                43.45851964612071
              ],
              [
                5.2395288184482,
                43.45852018206541
              ],
              [
                5.2395288184482,
                43.45852018206541
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.040570174730755436,
          "ground": "gnd"
        },
        "93_LVBranch0618031": {
          "bus1": "93_LVBus1107067",
          "bus2": "93_LVBus1107068",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.2395288184482,
                43.45852018206541
              ],
              [
                5.2395288184482,
                43.45852018206541
              ],
              [
                5.239590454951099,
                43.458542012840326
              ],
              [
                5.239574491295518,
                43.45858022210276
              ],
              [
                5.239564968087354,
                43.458603014881554
              ],
              [
                5.239564968087354,
                43.458603014881554
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012631127725448131,
          "ground": "gnd"
        },
        "93_LVBranch1078939": {
          "bus1": "93_MVLV55676_LV",
          "bus2": "93_LVBus1107061",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239159850888613,
                43.45830539503096
              ],
              [
                5.239145827931405,
                43.45831418985232
              ],
              [
                5.239145827931405,
                43.45831418985232
              ],
              [
                5.239141149501856,
                43.4583171215696
              ],
              [
                5.239026658644938,
                43.45838897204144
              ],
              [
                5.238995479252074,
                43.45838347101344
              ],
              [
                5.238983170623159,
                43.45838468354902
              ],
              [
                5.238971123715711,
                43.45839130282478
              ],
              [
                5.238938237200088,
                43.458467809896526
              ],
              [
                5.23893666862995,
                43.458471449304625
              ],
              [
                5.23893666862995,
                43.458471449304625
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026883520709172614,
          "ground": "gnd"
        },
        "93_LVBranch0669908": {
          "bus1": "93_LVBus1107061",
          "bus2": "93_LVBus1107065",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.23893666862995,
                43.458471449304625
              ],
              [
                5.23893666862995,
                43.458471449304625
              ],
              [
                5.238901134100648,
                43.45854808158128
              ],
              [
                5.238853825378966,
                43.45865011214606
              ],
              [
                5.238853857319726,
                43.45865025517456
              ],
              [
                5.238855365022071,
                43.45865637480886
              ],
              [
                5.238873695726611,
                43.45867751871348
              ],
              [
                5.238907323397481,
                43.45870817926472
              ],
              [
                5.238826758302963,
                43.45877810939479
              ],
              [
                5.238820703674405,
                43.45878336235039
              ],
              [
                5.238726677962405,
                43.45872193414298
              ],
              [
                5.238718557444581,
                43.45871663094132
              ],
              [
                5.238718557444581,
                43.45871663094132
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05080611269275042,
          "ground": "gnd"
        },
        "93_LVBranch0459071": {
          "bus1": "93_LVBus1107061",
          "bus2": "93_LVBus1107062",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.23893666862995,
                43.458471449304625
              ],
              [
                5.23893666862995,
                43.458471449304625
              ],
              [
                5.238932061563299,
                43.458452652009925
              ],
              [
                5.238879532417553,
                43.458440486086566
              ],
              [
                5.238872704563687,
                43.458429509505436
              ],
              [
                5.238872368580485,
                43.45842896997347
              ],
              [
                5.238870151364607,
                43.45842541445088
              ],
              [
                5.238870151364607,
                43.45842541445088
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008420996094518464,
          "ground": "gnd"
        },
        "93_LVBranch1096091": {
          "bus1": "93_LVBus1107062",
          "bus2": "93_LVBus1107063",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.238870151364607,
                43.45842541445088
              ],
              [
                5.238870151364607,
                43.45842541445088
              ],
              [
                5.238840677133117,
                43.458483268124205
              ],
              [
                5.23884010436545,
                43.458484389675014
              ],
              [
                5.238838532677848,
                43.45848748059264
              ],
              [
                5.238838532677848,
                43.45848748059264
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007355156921891375,
          "ground": "gnd"
        },
        "93_LVBranch0741116": {
          "bus1": "93_LVBus1107062",
          "bus2": "93_LVBus1107064",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.238870151364607,
                43.45842541445088
              ],
              [
                5.238870151364607,
                43.45842541445088
              ],
              [
                5.238881217254626,
                43.45839968448702
              ],
              [
                5.238907037929698,
                43.45833965388948
              ],
              [
                5.238911278640217,
                43.45832979136784
              ],
              [
                5.238911278640217,
                43.45832979136784
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011133102683984696,
          "ground": "gnd"
        },
        "93_LVBranch0854880": {
          "bus1": "93_MVLV55676_LV",
          "bus2": "93_LVBus1107051",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239159850888613,
                43.45830539503096
              ],
              [
                5.239143064530857,
                43.45831106271159
              ],
              [
                5.239143064530857,
                43.45831106271159
              ],
              [
                5.239113617962799,
                43.458320992035006
              ],
              [
                5.239089695816293,
                43.45828647318019
              ],
              [
                5.239075036180923,
                43.45823911486719
              ],
              [
                5.239073669291233,
                43.45821068881697
              ],
              [
                5.239073298756162,
                43.45820313567828
              ],
              [
                5.239091188315087,
                43.45816394840208
              ],
              [
                5.239145871238262,
                43.45809318579305
              ],
              [
                5.239145871238262,
                43.45809318579305
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029925832896785038,
          "ground": "gnd"
        },
        "93_LVBranch0865977": {
          "bus1": "93_LVBus1107051",
          "bus2": "93_LVBus1107053",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239145871238262,
                43.45809318579305
              ],
              [
                5.239145871238262,
                43.45809318579305
              ],
              [
                5.23924561727273,
                43.45798254053359
              ],
              [
                5.239334759243839,
                43.45790819751652
              ],
              [
                5.239396214923334,
                43.45787509502723
              ],
              [
                5.239402040473093,
                43.457877258432426
              ],
              [
                5.239407539108819,
                43.457879304734156
              ],
              [
                5.239407539108819,
                43.457879304734156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03288813136653701,
          "ground": "gnd"
        },
        "93_LVBranch0819684": {
          "bus1": "93_LVBus1107053",
          "bus2": "93_LVBus1107054",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239407539108819,
                43.457879304734156
              ],
              [
                5.239407539108819,
                43.457879304734156
              ],
              [
                5.239407108012929,
                43.457870314348035
              ],
              [
                5.239447287741551,
                43.45785756903426
              ],
              [
                5.239442505910578,
                43.45775862190606
              ],
              [
                5.239412929406656,
                43.45773505590855
              ],
              [
                5.239398160747437,
                43.457711118348065
              ],
              [
                5.239403094596108,
                43.45765965354899
              ],
              [
                5.239424422745255,
                43.45760599388083
              ],
              [
                5.239426239791891,
                43.45760141250776
              ],
              [
                5.239426239791891,
                43.45760141250776
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03447764743045389,
          "ground": "gnd"
        },
        "93_LVBranch0618032": {
          "bus1": "93_LVBus1107054",
          "bus2": "93_LVBus1107055",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239426239791891,
                43.45760141250776
              ],
              [
                5.239426239791891,
                43.45760141250776
              ],
              [
                5.239425501859587,
                43.457586126293705
              ],
              [
                5.239387149314243,
                43.457576223033264
              ],
              [
                5.239363894797829,
                43.45757021206931
              ],
              [
                5.239330345584794,
                43.457561546449355
              ],
              [
                5.239336532477661,
                43.45751580345261
              ],
              [
                5.239338534589196,
                43.45750099206843
              ],
              [
                5.239329517755653,
                43.457471674775825
              ],
              [
                5.239325335883477,
                43.45745809998985
              ],
              [
                5.239325335883477,
                43.45745809998985
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02151442763168017,
          "ground": "gnd"
        },
        "93_LVBranch0576571": {
          "bus1": "93_LVBus1107054",
          "bus2": "93_LVBus1107056",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239426239791891,
                43.45760141250776
              ],
              [
                5.239426239791891,
                43.45760141250776
              ],
              [
                5.239439331161019,
                43.45757619453681
              ],
              [
                5.239459113665065,
                43.45753807139083
              ],
              [
                5.239461137452135,
                43.4575341589275
              ],
              [
                5.239461295480035,
                43.45753386689846
              ],
              [
                5.239461295480035,
                43.45753386689846
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008022846277299683,
          "ground": "gnd"
        },
        "93_LVBranch0751755": {
          "bus1": "93_LVBus1107051",
          "bus2": "93_LVBus1107052",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239145871238262,
                43.45809318579305
              ],
              [
                5.239145871238262,
                43.45809318579305
              ],
              [
                5.239157332481684,
                43.458100098731045
              ],
              [
                5.239175004700032,
                43.45807854356241
              ],
              [
                5.239190362842044,
                43.458059802523614
              ],
              [
                5.239193524986352,
                43.45805594036645
              ],
              [
                5.239193524986352,
                43.45805594036645
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0069182548579618044,
          "ground": "gnd"
        },
        "93_LVBranch0459072": {
          "bus1": "93_LVBus1107051",
          "bus2": "93_LVBus1107057",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239145871238262,
                43.45809318579305
              ],
              [
                5.239145871238262,
                43.45809318579305
              ],
              [
                5.239127477136176,
                43.4580963607137
              ],
              [
                5.239094588011139,
                43.45808099544954
              ],
              [
                5.239094732152997,
                43.458063868907125
              ],
              [
                5.239094761913919,
                43.45806031587304
              ],
              [
                5.239094775755215,
                43.45805937123603
              ],
              [
                5.239094775755215,
                43.45805937123603
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007094620648245008,
          "ground": "gnd"
        },
        "93_LVBranch0831438": {
          "bus1": "93_LVBus1107057",
          "bus2": "93_LVBus1107058",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239094775755215,
                43.45805937123603
              ],
              [
                5.239094775755215,
                43.45805937123603
              ],
              [
                5.239034782835659,
                43.45812742593037
              ],
              [
                5.239023283853146,
                43.45814046945228
              ],
              [
                5.239023283853146,
                43.45814046945228
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010707979602503364,
          "ground": "gnd"
        },
        "93_LVBranch0500960": {
          "bus1": "93_LVBus1107057",
          "bus2": "93_LVBus1107059",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239094775755215,
                43.45805937123603
              ],
              [
                5.239094775755215,
                43.45805937123603
              ],
              [
                5.239170871630898,
                43.45797095467574
              ],
              [
                5.239215092683694,
                43.45791397206544
              ],
              [
                5.239250774774167,
                43.457859017840406
              ],
              [
                5.239274577671887,
                43.457810336667634
              ],
              [
                5.239276647188704,
                43.45780610822208
              ],
              [
                5.239276647188704,
                43.45780610822208
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031860801343850054,
          "ground": "gnd"
        },
        "93_LVBranch0684829": {
          "bus1": "93_MVLV25042_LV",
          "bus2": "93_LVBus1106824",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.238780498694316,
                43.456294231223666
              ],
              [
                5.238797337070537,
                43.4562998303987
              ],
              [
                5.238797337070537,
                43.4562998303987
              ],
              [
                5.238805637094188,
                43.456302592723404
              ],
              [
                5.238874914413931,
                43.456303516341755
              ],
              [
                5.238904736823061,
                43.456150993241
              ],
              [
                5.238974321677903,
                43.455795103052644
              ],
              [
                5.239023582103846,
                43.45554312512975
              ],
              [
                5.239035197388798,
                43.455527515492236
              ],
              [
                5.239035197388798,
                43.455527515492236
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09365239677175122,
          "ground": "gnd"
        },
        "93_LVBranch1019618": {
          "bus1": "93_LVBus1106824",
          "bus2": "93_LVBus1106826",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239035197388798,
                43.455527515492236
              ],
              [
                5.239035197388798,
                43.455527515492236
              ],
              [
                5.239102794708926,
                43.45550554306446
              ],
              [
                5.239114052477666,
                43.45550187671987
              ],
              [
                5.239354103998544,
                43.45542385001106
              ],
              [
                5.239415295719096,
                43.455385349826884
              ],
              [
                5.239416192613367,
                43.45538429149441
              ],
              [
                5.239455263150358,
                43.45533849983747
              ],
              [
                5.239470294759769,
                43.45532088269503
              ],
              [
                5.239492472926432,
                43.455242856221886
              ],
              [
                5.239492472926432,
                43.455242856221886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05209394156250669,
          "ground": "gnd"
        },
        "93_LVBranch1157923": {
          "bus1": "93_LVBus1106826",
          "bus2": "93_LVBus1106827",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239492472926432,
                43.455242856221886
              ],
              [
                5.239492472926432,
                43.455242856221886
              ],
              [
                5.239510333748209,
                43.45515393855062
              ],
              [
                5.239553213651298,
                43.45494052318247
              ],
              [
                5.239561227412123,
                43.45490063047508
              ],
              [
                5.239546443535104,
                43.45485056882862
              ],
              [
                5.239484762961918,
                43.45470628207742
              ],
              [
                5.239468363483603,
                43.454667936795204
              ],
              [
                5.239426146671629,
                43.45461318177074
              ],
              [
                5.239426146671629,
                43.45461318177074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07234543105031127,
          "ground": "gnd"
        },
        "93_LVBranch0933130": {
          "bus1": "93_LVBus1106827",
          "bus2": "93_LVBus1106828",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239426146671629,
                43.45461318177074
              ],
              [
                5.239426146671629,
                43.45461318177074
              ],
              [
                5.239385202726761,
                43.454584508063554
              ],
              [
                5.239286482910568,
                43.454537505896624
              ],
              [
                5.239277500586016,
                43.45454051748416
              ],
              [
                5.239277112015969,
                43.45454064485088
              ],
              [
                5.2392718921137,
                43.45454238608899
              ],
              [
                5.2392718921137,
                43.45454238608899
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015441485814843512,
          "ground": "gnd"
        },
        "93_LVBranch0708243": {
          "bus1": "93_LVBus1106824",
          "bus2": "93_LVBus1106825",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239035197388798,
                43.455527515492236
              ],
              [
                5.239035197388798,
                43.455527515492236
              ],
              [
                5.239019133129844,
                43.45552792981841
              ],
              [
                5.239004882031423,
                43.455540004203414
              ],
              [
                5.23882966892821,
                43.455498774144736
              ],
              [
                5.238645960638882,
                43.455455551133504
              ],
              [
                5.238645960638882,
                43.455455551133504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.033597566903410224,
          "ground": "gnd"
        },
        "93_LVBranch0993430": {
          "bus1": "93_MVLV25042_LV",
          "bus2": "93_LVBus1106818",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.238780498694316,
                43.456294231223666
              ],
              [
                5.238789998183331,
                43.456305801374015
              ],
              [
                5.238789998183331,
                43.456305801374015
              ],
              [
                5.238801522753221,
                43.456319817079695
              ],
              [
                5.23892182045192,
                43.45632753337886
              ],
              [
                5.238937540784118,
                43.45624336769603
              ],
              [
                5.238937540784118,
                43.45624336769603
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02102621707690271,
          "ground": "gnd"
        },
        "93_LVBranch1130111": {
          "bus1": "93_LVBus1106818",
          "bus2": "93_LVBus1106819",
          "phases": "abcn",
          "geometry": {
