            "type": "LineString",
            "coordinates": [
              [
                5.238937540784118,
                43.45624336769603
              ],
              [
                5.238937540784118,
                43.45624336769603
              ],
              [
                5.238946660244221,
                43.456253041547285
              ],
              [
                5.239203622626396,
                43.45631689207916
              ],
              [
                5.239209461358675,
                43.45631834468696
              ],
              [
                5.239209461358675,
                43.45631834468696
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023776993352783247,
          "ground": "gnd"
        },
        "93_LVBranch1071055": {
          "bus1": "93_LVBus1106818",
          "bus2": "93_LVBus1106820",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.238937540784118,
                43.45624336769603
              ],
              [
                5.238937540784118,
                43.45624336769603
              ],
              [
                5.238985970351733,
                43.45601785143397
              ],
              [
                5.238985970351733,
                43.45601785143397
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025359967631390996,
          "ground": "gnd"
        },
        "93_LVBranch0943251": {
          "bus1": "93_LVBus1106820",
          "bus2": "93_LVBus1106822",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.238985970351733,
                43.45601785143397
              ],
              [
                5.238985970351733,
                43.45601785143397
              ],
              [
                5.238997522206412,
                43.456026560522645
              ],
              [
                5.239461499282533,
                43.45612847320565
              ],
              [
                5.239465868752297,
                43.45612943475843
              ],
              [
                5.239467404230796,
                43.45612977113601
              ],
              [
                5.239467404230796,
                43.45612977113601
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04106668673919054,
          "ground": "gnd"
        },
        "93_LVBranch0683212": {
          "bus1": "93_LVBus1106820",
          "bus2": "93_LVBus1106821",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.238985970351733,
                43.45601785143397
              ],
              [
                5.238985970351733,
                43.45601785143397
              ],
              [
                5.239028666546171,
                43.45580149144501
              ],
              [
                5.239317620204307,
                43.4558637882367
              ],
              [
                5.239320578371961,
                43.4558644280591
              ],
              [
                5.239323536539691,
                43.45586506788143
              ],
              [
                5.239323536539691,
                43.45586506788143
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04917388592135345,
          "ground": "gnd"
        },
        "93_LVBranch0890692": {
          "bus1": "93_MVLV25042_LV",
          "bus2": "93_LVBus1106813",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.238780498694316,
                43.456294231223666
              ],
              [
                5.238792906031983,
                43.45630423029218
              ],
              [
                5.238792906031983,
                43.45630423029218
              ],
              [
                5.2388010913085,
                43.4563108177221
              ],
              [
                5.238912655463396,
                43.45631696145162
              ],
              [
                5.239032111714938,
                43.45571943672595
              ],
              [
                5.239038090762969,
                43.455689563022
              ],
              [
                5.239087226172129,
                43.45560633266385
              ],
              [
                5.239193188094009,
                43.455547769472986
              ],
              [
                5.239243786920007,
                43.45559691226116
              ],
              [
                5.239251495336916,
                43.455598233607425
              ],
              [
                5.239257497520249,
                43.4555992591408
              ],
              [
                5.239257497520249,
                43.4555992591408
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10927858132007569,
          "ground": "gnd"
        },
        "93_LVBranch0990539": {
          "bus1": "93_LVBus1106813",
          "bus2": "93_LVBus1106814",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239257497520249,
                43.4555992591408
              ],
              [
                5.239257497520249,
                43.4555992591408
              ],
              [
                5.239248299388545,
                43.45558778884409
              ],
              [
                5.239201535988269,
                43.455541249721854
              ],
              [
                5.239265180286774,
                43.455511919407094
              ],
              [
                5.239402300170607,
                43.45544873138196
              ],
              [
                5.239451680650414,
                43.45542416444293
              ],
              [
                5.239484396228218,
                43.455407887906425
              ],
              [
                5.239547117492089,
                43.455324318637054
              ],
              [
                5.239547600346321,
                43.45532264193957
              ],
              [
                5.239570358098588,
                43.455242657363954
              ],
              [
                5.239570358098588,
                43.455242657363954
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.055004644639662176,
          "ground": "gnd"
        },
        "93_LVBranch0684965": {
          "bus1": "93_LVBus1106814",
          "bus2": "93_LVBus1106815",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239570358098588,
                43.455242657363954
              ],
              [
                5.239570358098588,
                43.455242657363954
              ],
              [
                5.239596447124104,
                43.45514291547998
              ],
              [
                5.239631660686695,
                43.45496772872653
              ],
              [
                5.239636304241291,
                43.454944635675844
              ],
              [
                5.239638878605303,
                43.4549211486737
              ],
              [
                5.239634185938868,
                43.45487533887287
              ],
              [
                5.239609738015202,
                43.454808756475266
              ],
              [
                5.239568674253245,
                43.45469688306277
              ],
              [
                5.239640399739823,
                43.45467162464258
              ],
              [
                5.239708964969278,
                43.454683376390655
              ],
              [
                5.239708964969278,
                43.454683376390655
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07393889337821441,
          "ground": "gnd"
        },
        "93_LVBranch0933266": {
          "bus1": "93_LVBus1106815",
          "bus2": "93_LVBus1106816",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239708964969278,
                43.454683376390655
              ],
              [
                5.239708964969278,
                43.454683376390655
              ],
              [
                5.239839836954212,
                43.45470152654678
              ],
              [
                5.239842261363785,
                43.45470186596702
              ],
              [
                5.239845891586631,
                43.45470237077289
              ],
              [
                5.239845891586631,
                43.45470237077289
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01128157951465143,
          "ground": "gnd"
        },
        "93_LVBranch0670448": {
          "bus1": "93_MVLV25042_LV",
          "bus2": "93_LVBus1106804",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.238780498694316,
                43.456294231223666
              ],
              [
                5.238786563486875,
                43.45630696396251
              ],
              [
                5.238786563486875,
                43.45630696396251
              ],
              [
                5.238788580975608,
                43.45631120831927
              ],
              [
                5.238797022484595,
                43.45632894015157
              ],
              [
                5.238837893967442,
                43.45633059218913
              ],
              [
                5.238829704602815,
                43.45639114647409
              ],
              [
                5.238857607199031,
                43.4564822949229
              ],
              [
                5.238871533722938,
                43.45648914153287
              ],
              [
                5.238871533722938,
                43.45648914153287
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024392729188815288,
          "ground": "gnd"
        },
        "93_LVBranch0722298": {
          "bus1": "93_LVBus1106804",
          "bus2": "93_LVBus1106810",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.238871533722938,
                43.45648914153287
              ],
              [
                5.238871533722938,
                43.45648914153287
              ],
              [
                5.238851600533456,
                43.456486053751675
              ],
              [
                5.238768823965158,
                43.4564107257042
              ],
              [
                5.238595305729544,
                43.45624855692268
              ],
              [
                5.238578515449136,
                43.456233675668045
              ],
              [
                5.238588784783597,
                43.45616495378344
              ],
              [
                5.238467678501386,
                43.45615369766103
              ],
              [
                5.238452174150741,
                43.45615225327244
              ],
              [
                5.238452174150741,
                43.45615225327244
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.056180219087425196,
          "ground": "gnd"
        },
        "93_LVBranch0722294": {
          "bus1": "93_LVBus1106804",
          "bus2": "93_LVBus1106811",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.238871533722938,
                43.45648914153287
              ],
              [
                5.238871533722938,
                43.45648914153287
              ],
              [
                5.238850935729229,
                43.456497780504826
              ],
              [
                5.238735752067721,
                43.45642899905185
              ],
              [
                5.238733804408659,
                43.45642783740748
              ],
              [
                5.238721711909079,
                43.456433549591274
              ],
              [
                5.238721711909079,
                43.456433549591274
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015347981641819448,
          "ground": "gnd"
        },
        "93_LVBranch0481441": {
          "bus1": "93_LVBus1106804",
          "bus2": "93_LVBus1106805",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.238871533722938,
                43.45648914153287
              ],
              [
                5.238871533722938,
                43.45648914153287
              ],
              [
                5.238860902553307,
                43.45649932888639
              ],
              [
                5.238940629413489,
                43.456716144630974
              ],
              [
                5.238949129683732,
                43.45673844331543
              ],
              [
                5.23897913609236,
                43.456758814315414
              ],
              [
                5.238983649108727,
                43.45676187638507
              ],
              [
                5.238983649108727,
                43.45676187638507
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03274959184732804,
          "ground": "gnd"
        },
        "93_LVBranch0784250": {
          "bus1": "93_LVBus1106805",
          "bus2": "93_LVBus1106807",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.238983649108727,
                43.45676187638507
              ],
              [
                5.238983649108727,
                43.45676187638507
              ],
              [
                5.239218771441007,
                43.45694497716437
              ],
              [
                5.239193162518211,
                43.45700600031855
              ],
              [
                5.239153475573279,
                43.45710054149791
              ],
              [
                5.239106794473257,
                43.45721175503803
              ],
              [
                5.239003198794108,
                43.45729368119427
              ],
              [
                5.238955081085328,
                43.45737315210675
              ],
              [
                5.238951674409729,
                43.45737876547572
              ],
              [
                5.238864525997307,
                43.45751971055244
              ],
              [
                5.238833158795167,
                43.45753582470489
              ],
              [
                5.238809128345092,
                43.45754007751898
              ],
              [
                5.238791472739981,
                43.457543205534705
              ],
              [
                5.238728728998072,
                43.4575241020502
              ],
              [
                5.238728728998072,
                43.4575241020502
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11081368357707402,
          "ground": "gnd"
        },
        "93_LVBranch0684920": {
          "bus1": "93_LVBus1106807",
          "bus2": "93_LVBus1106808",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.238728728998072,
                43.4575241020502
              ],
              [
                5.238728728998072,
                43.4575241020502
              ],
              [
                5.238625595323514,
                43.457488018385384
              ],
              [
                5.238620304108568,
                43.457482755968314
              ],
              [
                5.238576228656307,
                43.457438851039804
              ],
              [
                5.238261272258518,
                43.4573366661991
              ],
              [
                5.238254657791036,
                43.457334523960384
              ],
              [
                5.238254657791036,
                43.457334523960384
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.044517829078075485,
          "ground": "gnd"
        },
        "93_LVBranch0683211": {
          "bus1": "93_LVBus1106807",
          "bus2": "93_LVBus1106809",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.238728728998072,
                43.4575241020502
              ],
              [
                5.238728728998072,
                43.4575241020502
              ],
              [
                5.238710335054887,
                43.457527276898546
              ],
              [
                5.23851377604419,
                43.45783203220889
              ],
              [
                5.238503280105275,
                43.457848304146
              ],
              [
                5.23837212078703,
                43.45805164824545
              ],
              [
                5.238319286210896,
                43.45813356597559
              ],
              [
                5.238600823898437,
                43.45822811566335
              ],
              [
                5.238576199685752,
                43.458390921903145
              ],
              [
                5.238575525008821,
                43.458395391588724
              ],
              [
                5.238575525008821,
                43.458395391588724
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11974167197624018,
          "ground": "gnd"
        },
        "93_LVBranch0722293": {
          "bus1": "93_LVBus1106805",
          "bus2": "93_LVBus1106806",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.238983649108727,
                43.45676187638507
              ],
              [
                5.238983649108727,
                43.45676187638507
              ],
              [
                5.23898440493349,
                43.45675194577553
              ],
              [
                5.238966460753305,
                43.45673890321012
              ],
              [
                5.239112798330992,
                43.456607381640296
              ],
              [
                5.239118123445721,
                43.456602597951985
              ],
              [
                5.239118123445721,
                43.456602597951985
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022650210780275744,
          "ground": "gnd"
        },
        "93_LVBranch0571871": {
          "bus1": "93_MVLV25042_LV",
          "bus2": "93_LVBus1106791",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.238780498694316,
                43.456294231223666
              ],
              [
                5.238798997198399,
                43.45629434497274
              ],
              [
                5.238798997198399,
                43.45629434497274
              ],
              [
                5.238865840477943,
                43.456294740557226
              ],
              [
                5.238912966471855,
                43.45604471756403
              ],
              [
                5.23900554111045,
                43.455553493917776
              ],
              [
                5.238986716344356,
                43.45554766945781
              ],
              [
                5.238984741211154,
                43.45554718303212
              ],
              [
                5.238505329420765,
                43.45542973925876
              ],
              [
                5.23849949170669,
                43.45542830457546
              ],
              [
                5.238361105167735,
                43.45539441038876
              ],
              [
                5.238347889374763,
                43.455376735052745
              ],
              [
                5.238331979991768,
                43.45535462670774
              ],
              [
                5.238331979991768,
                43.45535462670774
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14862204806474844,
          "ground": "gnd"
        },
        "93_LVBranch0839944": {
          "bus1": "93_LVBus1106791",
          "bus2": "93_LVBus1106795",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.238331979991768,
                43.45535462670774
              ],
              [
                5.238331979991768,
                43.45535462670774
              ],
              [
                5.238301980264993,
                43.45529685362837
              ],
              [
                5.238289085212722,
                43.45520633558373
              ],
              [
                5.238287018354464,
                43.4551918585508
              ],
              [
                5.238287018354464,
                43.4551918585508
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018590388115467697,
          "ground": "gnd"
        },
        "93_LVBranch0481345": {
          "bus1": "93_LVBus1106795",
          "bus2": "93_LVBus1106796",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.238287018354464,
                43.4551918585508
              ],
              [
                5.238287018354464,
                43.4551918585508
              ],
              [
                5.238339412976748,
                43.45504820705927
              ],
              [
                5.23840726697362,
                43.454942881315795
              ],
              [
                5.238410648624935,
                43.45493896831712
              ],
              [
                5.238536039324949,
                43.454793667437364
              ],
              [
                5.238536039324949,
                43.454793667437364
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04902216030636367,
          "ground": "gnd"
        },
        "93_LVBranch0683097": {
          "bus1": "93_LVBus1106796",
          "bus2": "93_LVBus1106797",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.238536039324949,
                43.454793667437364
              ],
              [
                5.238536039324949,
                43.454793667437364
              ],
              [
                5.238565956636006,
                43.4547730869024
              ],
              [
                5.238627880482521,
                43.45477509879318
              ],
              [
                5.238686469434805,
                43.45473396218848
              ],
              [
                5.238686469434805,
                43.45473396218848
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014933252938101575,
          "ground": "gnd"
        },
        "93_LVBranch1129908": {
          "bus1": "93_LVBus1106797",
          "bus2": "93_LVBus1106798",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.238686469434805,
                43.45473396218848
              ],
              [
                5.238686469434805,
                43.45473396218848
              ],
              [
                5.238629173790981,
                43.45480207887312
              ],
              [
                5.238705880791924,
                43.45485415248832
              ],
              [
                5.238722246218996,
                43.454862363351275
              ],
              [
                5.238892130828228,
                43.45494755964924
              ],
              [
                5.238894993394826,
                43.454948993435494
              ],
              [
                5.238897210399016,
                43.45495011185419
              ],
              [
                5.238897210399016,
                43.45495011185419
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.036162611006624504,
          "ground": "gnd"
        },
        "93_LVBranch0741627": {
          "bus1": "93_LVBus1106798",
          "bus2": "93_LVBus1106799",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.238897210399016,
                43.45495011185419
              ],
              [
                5.238897210399016,
                43.45495011185419
              ],
              [
                5.239064536411154,
                43.45503499005651
              ],
              [
                5.239069313300143,
                43.455037415505224
              ],
              [
                5.239069592252017,
                43.45503756087856
              ],
              [
                5.239069592252017,
                43.45503756087856
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017001599203494845,
          "ground": "gnd"
        },
        "93_LVBranch0626326": {
          "bus1": "93_LVBus1106798",
          "bus2": "93_LVBus1106800",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.238897210399016,
                43.45495011185419
              ],
              [
                5.238897210399016,
                43.45495011185419
              ],
              [
                5.238895744285928,
                43.45497087111533
              ],
              [
                5.238721723906846,
                43.45515724794964
              ],
              [
                5.238718258282774,
                43.455160965373196
              ],
              [
                5.238718258282774,
                43.455160965373196
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027851592373582493,
          "ground": "gnd"
        },
        "93_LVBranch0716111": {
          "bus1": "93_LVBus1106797",
          "bus2": "93_LVBus1106801",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.238686469434805,
                43.45473396218848
              ],
              [
                5.238686469434805,
                43.45473396218848
              ],
              [
                5.23861640178386,
                43.454793402594035
              ],
              [
                5.238576674639241,
                43.454715171562235
              ],
              [
                5.238567198055785,
                43.45469649635516
              ],
              [
                5.238747861031829,
                43.454505777322716
              ],
              [
                5.238829532275531,
                43.454419549281404
              ],
              [
                5.238831934286911,
                43.45441701157689
              ],
              [
                5.23883303619652,
                43.454415857803376
              ],
              [
                5.23883303619652,
                43.454415857803376
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05806686651642681,
          "ground": "gnd"
        },
        "93_LVBranch0659614": {
          "bus1": "93_LVBus1106801",
          "bus2": "93_LVBus1106802",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.23883303619652,
                43.454415857803376
              ],
              [
                5.23883303619652,
                43.454415857803376
              ],
              [
                5.238955780306869,
                43.45439739252683
              ],
              [
                5.23909434269426,
                43.45439923918478
              ],
              [
                5.239176213900794,
                43.45443045366168
              ],
              [
                5.239198932885828,
                43.45443980642597
              ],
              [
                5.239284842507448,
                43.45447519279051
              ],
              [
                5.239293542134497,
                43.45447878065796
              ],
              [
                5.239293542134497,
                43.45447878065796
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03974910955497321,
          "ground": "gnd"
        },
        "93_LVBranch0722132": {
          "bus1": "93_LVBus1106791",
          "bus2": "93_LVBus1106792",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.238331979991768,
                43.45535462670774
              ],
              [
                5.238331979991768,
                43.45535462670774
              ],
              [
                5.238322229516568,
                43.45535758693614
              ],
              [
                5.238329065188162,
                43.45537091945987
              ],
              [
                5.238273265061312,
                43.45546735056693
              ],
              [
                5.238270870021678,
                43.455471488820876
              ],
              [
                5.238270870021678,
                43.455471488820876
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014561772858314656,
          "ground": "gnd"
        },
        "93_LVBranch1129907": {
          "bus1": "93_LVBus1106792",
          "bus2": "93_LVBus1106794",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.238270870021678,
                43.455471488820876
              ],
              [
                5.238270870021678,
                43.455471488820876
              ],
              [
                5.238228496268839,
                43.45566892747841
              ],
              [
                5.238227827739605,
                43.45569958452779
              ],
              [
                5.238227753246119,
                43.45570274306598
              ],
              [
                5.238227721976235,
                43.455704074867405
              ],
              [
                5.238227721976235,
                43.455704074867405
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02610766902903846,
          "ground": "gnd"
        },
        "93_LVBranch0497881": {
          "bus1": "93_LVBus1106792",
          "bus2": "93_LVBus1106793",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.238270870021678,
                43.455471488820876
              ],
              [
                5.238270870021678,
                43.455471488820876
              ],
              [
                5.238287939059747,
                43.45546654209322
              ],
              [
                5.238559785440983,
                43.45553186408744
              ],
              [
                5.238563384598927,
                43.45553272949282
              ],
              [
                5.238565646457578,
                43.45553327116197
              ],
              [
                5.238565646457578,
                43.45553327116197
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025154462553927677,
          "ground": "gnd"
        },
        "93_LVBranch1094755": {
          "bus1": "93_MVLV10081_LV",
          "bus2": "93_LVBus1106749",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240224588608754,
                43.4544694198119
              ],
              [
                5.240238031124475,
                43.45446015485316
              ],
              [
                5.240238031124475,
                43.45446015485316
              ],
              [
                5.240242516071353,
                43.45445706642263
              ],
              [
                5.24029517695002,
                43.45442077385523
              ],
              [
                5.240422234945308,
                43.45405627603008
              ],
              [
                5.240422234945308,
                43.45405627603008
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.048148431691273134,
          "ground": "gnd"
        },
        "93_LVBranch0948202": {
          "bus1": "93_LVBus1106749",
          "bus2": "93_LVBus1106750",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240422234945308,
                43.45405627603008
              ],
              [
                5.240422234945308,
                43.45405627603008
              ],
              [
                5.240467694027379,
                43.454057138401154
              ],
              [
                5.240467694027379,
                43.454057138401154
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003680613381851331,
          "ground": "gnd"
        },
        "93_LVBranch0989899": {
          "bus1": "93_LVBus1106750",
          "bus2": "93_LVBus1106757",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240467694027379,
                43.454057138401154
              ],
              [
                5.240467694027379,
                43.454057138401154
              ],
              [
                5.24041287609455,
                43.45404139284546
              ],
              [
                5.240440672791927,
                43.45396465380419
              ],
              [
                5.240469610315053,
                43.45396737291527
              ],
              [
                5.240490242097095,
                43.453949685780216
              ],
              [
                5.240514574067235,
                43.45393120655101
              ],
              [
                5.24053111814016,
                43.45392395340473
              ],
              [
                5.240544993816462,
                43.453925180534334
              ],
              [
                5.240585343268363,
                43.45393312301037
              ],
              [
                5.240631409378919,
                43.45394230544967
              ],
              [
                5.240668393322658,
                43.453951066949394
              ],
              [
                5.240718203751593,
                43.45396105681788
              ],
              [
                5.240761869384714,
                43.45396890993189
              ],
              [
                5.240805333675894,
                43.45397303636641
              ],
              [
                5.240824495749797,
                43.453969453751796
              ],
              [
                5.240864440106871,
                43.453944825491845
              ],
              [
                5.240950007229308,
                43.45387585628969
              ],
              [
                5.240986492604492,
                43.45384217527989
              ],
              [
                5.241006165643185,
                43.45382992763125
              ],
              [
                5.241018746940516,
                43.45382705279026
              ],
              [
                5.241045159458154,
                43.4538228252266
              ],
              [
                5.241070313872762,
                43.45381277711284
              ],
              [
                5.241080489945796,
                43.45381359120837
              ],
              [
                5.241080489945796,
                43.45381359120837
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07526526164483656,
          "ground": "gnd"
        },
        "93_LVBranch0728913": {
          "bus1": "93_LVBus1106750",
          "bus2": "93_LVBus1106758",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240467694027379,
                43.454057138401154
              ],
              [
                5.240467694027379,
                43.454057138401154
              ],
              [
                5.240408091151643,
                43.45404854519099
              ],
              [
                5.240396274228208,
                43.45404677699081
              ],
              [
                5.240412171741448,
                43.4539905025968
              ],
              [
                5.240443478619691,
                43.45390630380221
              ],
              [
                5.240449485584254,
                43.45389014356699
              ],
              [
                5.240457466290681,
                43.453888561751334
              ],
              [
                5.240485491216828,
                43.453883022902566
              ],
              [
                5.24055929768935,
                43.453640563550394
              ],
              [
                5.240604061243755,
                43.45364013160901
              ],
              [
                5.240604061243755,
                43.45364013160901
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05806430361743577,
          "ground": "gnd"
        },
        "93_LVBranch1211652": {
          "bus1": "93_LVBus1106758",
          "bus2": "93_LVBus1106759",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240604061243755,
                43.45364013160901
              ],
              [
                5.240604061243755,
                43.45364013160901
              ],
              [
                5.240562849221448,
                43.45362734717716
              ],
              [
                5.240593660213667,
                43.45353654287911
              ],
              [
                5.240606235700612,
                43.45349947697404
              ],
              [
                5.240624428630376,
                43.45344587461726
              ],
              [
                5.240722662195702,
                43.45315641668787
              ],
              [
                5.240731874246022,
                43.45314674399349
              ],
              [
                5.240757487989799,
                43.45314575748603
              ],
              [
                5.240759828839368,
                43.45314566747129
              ],
              [
                5.240799623280958,
                43.45314413721276
              ],
              [
                5.240799623280958,
                43.45314413721276
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06432097991710084,
          "ground": "gnd"
        },
        "93_LVBranch0528149": {
          "bus1": "93_LVBus1106750",
          "bus2": "93_LVBus1106751",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240467694027379,
                43.454057138401154
              ],
              [
                5.240467694027379,
                43.454057138401154
              ],
              [
                5.240425839581948,
                43.45404240174165
              ],
              [
                5.240450416598785,
                43.45397544381116
              ],
              [
                5.240952405120749,
                43.45405261156528
              ],
              [
                5.241024248727163,
                43.45405526321077
              ],
              [
                5.241024248727163,
                43.45405526321077
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05881002415732096,
          "ground": "gnd"
        },
        "93_LVBranch1027229": {
          "bus1": "93_LVBus1106751",
          "bus2": "93_LVBus1106752",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.241024248727163,
                43.45405526321077
              ],
              [
                5.241024248727163,
                43.45405526321077
              ],
              [
                5.24110213705078,
                43.45402984681451
              ],
              [
                5.241287675945268,
                43.45387826433808
              ],
              [
                5.241287675945268,
                43.45387826433808
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029471717388384822,
          "ground": "gnd"
        },
        "93_LVBranch0560800": {
          "bus1": "93_LVBus1106752",
          "bus2": "93_LVBus1106756",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.241287675945268,
                43.45387826433808
              ],
              [
                5.241287675945268,
                43.45387826433808
              ],
              [
                5.241262790994136,
                43.453859554706156
              ],
              [
                5.241258278084098,
                43.4538564927392
              ],
              [
                5.241258278084098,
                43.4538564927392
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003393563951976404,
          "ground": "gnd"
        },
        "93_LVBranch0421171": {
          "bus1": "93_LVBus1106752",
          "bus2": "93_LVBus1106753",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.241287675945268,
                43.45387826433808
              ],
              [
                5.241287675945268,
                43.45387826433808
              ],
              [
                5.241554384850832,
                43.453666949146275
              ],
              [
                5.241554384850832,
                43.453666949146275
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03189339239145386,
          "ground": "gnd"
        },
        "93_LVBranch1050907": {
          "bus1": "93_LVBus1106753",
          "bus2": "93_LVBus1106755",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.241554384850832,
                43.453666949146275
              ],
              [
                5.241554384850832,
                43.453666949146275
              ],
              [
                5.241573209261618,
                43.4536727731488
              ],
              [
                5.241650021000303,
                43.45361447105565
              ],
              [
                5.241653016828086,
                43.45361220506515
              ],
              [
                5.241654300819298,
                43.45361123520941
              ],
              [
                5.241654300819298,
                43.45361123520941
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011132808009878278,
          "ground": "gnd"
        },
        "93_LVBranch0600849": {
          "bus1": "93_LVBus1106753",
          "bus2": "93_LVBus1106754",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.241554384850832,
                43.453666949146275
              ],
              [
                5.241554384850832,
                43.453666949146275
              ],
              [
                5.241633569347788,
                43.453605048914476
              ],
              [
                5.241637772468048,
                43.45360176117697
              ],
              [
                5.241637772468048,
                43.45360176117697
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00989981220802159,
          "ground": "gnd"
        },
        "93_LVBranch0681357": {
          "bus1": "93_MVLV10081_LV",
          "bus2": "93_LVBus1106747",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240224588608754,
                43.4544694198119
              ],
              [
                5.240211049902323,
                43.45446023377561
              ],
              [
                5.240211049902323,
                43.45446023377561
              ],
              [
                5.240197510744807,
                43.45445103875697
              ],
              [
                5.240195183759981,
                43.45444945569162
              ],
              [
                5.240195183759981,
                43.45444945569162
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0017558462796732678,
          "ground": "gnd"
        },
        "93_LVBranch0972765": {
          "bus1": "93_MVLV29542_LV",
          "bus2": "93_LVBus1106905",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240283287652252,
                43.45317337338224
              ],
              [
                5.240264940577637,
                43.45317160113373
              ],
              [
                5.240264940577637,
                43.45317160113373
              ],
              [
                5.240187644094587,
                43.45316412271711
              ],
              [
                5.239976164842752,
                43.45298402161559
              ],
              [
                5.240060029954789,
                43.452928723321136
              ],
              [
                5.240060029954789,
                43.452928723321136
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041798644474534345,
          "ground": "gnd"
        },
        "93_LVBranch1123049": {
          "bus1": "93_LVBus1106905",
          "bus2": "93_LVBus1106906",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240060029954789,
                43.452928723321136
              ],
              [
                5.240060029954789,
                43.452928723321136
              ],
              [
                5.24002224544894,
                43.45289320215346
              ],
              [
                5.240013405119854,
                43.452884887844924
              ],
              [
                5.240013405119854,
                43.452884887844924
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0061611891732188725,
          "ground": "gnd"
        },
        "93_LVBranch1183991": {
          "bus1": "93_LVBus1106906",
          "bus2": "93_LVBus1106907",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240013405119854,
                43.452884887844924
              ],
              [
                5.240013405119854,
                43.452884887844924
              ],
              [
                5.239926065331176,
                43.4529483463302
              ],
              [
                5.239803782362316,
                43.453037197275776
              ],
              [
                5.239793650507059,
                43.453044556476925
              ],
              [
                5.239793650507059,
                43.453044556476925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02512087389452719,
          "ground": "gnd"
        },
        "93_LVBranch0570531": {
          "bus1": "93_LVBus1106906",
          "bus2": "93_LVBus1106908",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240013405119854,
                43.452884887844924
              ],
              [
                5.240013405119854,
                43.452884887844924
              ],
              [
                5.240142832448192,
                43.45280159080903
              ],
              [
                5.240285743428897,
                43.45270961208446
              ],
              [
                5.240290369757874,
                43.45270663675419
              ],
              [
                5.240290369757874,
                43.45270663675419
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029912176203423534,
          "ground": "gnd"
        },
        "93_LVBranch0705936": {
          "bus1": "93_LVBus1106905",
          "bus2": "93_LVBus1106909",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240060029954789,
                43.452928723321136
              ],
              [
                5.240060029954789,
                43.452928723321136
              ],
              [
                5.240139309763157,
                43.452872100542635
              ],
              [
                5.240156833617721,
                43.45285958717003
              ],
              [
                5.240259419772291,
                43.45291009049563
              ],
              [
                5.240268498483096,
                43.45290436035166
              ],
              [
                5.240417746042466,
                43.452810268358455
              ],
              [
                5.24056174171583,
                43.45271948309269
              ],
              [
                5.240494074059673,
                43.452660395823166
              ],
              [
                5.240485587879752,
                43.45265298030719
              ],
              [
                5.240485587879752,
                43.45265298030719
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06297661937071995,
          "ground": "gnd"
        },
        "93_LVBranch1037899": {
          "bus1": "93_LVBus1106909",
          "bus2": "93_LVBus1106910",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240485587879752,
                43.45265298030719
              ],
              [
                5.240485587879752,
                43.45265298030719
              ],
              [
                5.240503627697252,
                43.45264261129425
              ],
              [
                5.240567088008451,
                43.452702225524455
              ],
              [
                5.240608010558033,
                43.4526769415156
              ],
              [
                5.240611709037122,
                43.45267465663503
              ],
              [
                5.240612714475398,
                43.45267403602552
              ],
              [
                5.240612714475398,
                43.45267403602552
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01508364686026674,
          "ground": "gnd"
        },
        "93_LVBranch0741548": {
          "bus1": "93_LVBus1106909",
          "bus2": "93_LVBus1106911",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240485587879752,
                43.45265298030719
              ],
              [
                5.240485587879752,
                43.45265298030719
              ],
              [
                5.240331223183056,
                43.45252905891833
              ],
              [
                5.240331223183056,
                43.45252905891833
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018591952251172734,
          "ground": "gnd"
        },
        "93_LVBranch1048334": {
          "bus1": "93_LVBus1106911",
          "bus2": "93_LVBus1106912",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240331223183056,
                43.45252905891833
              ],
              [
                5.240331223183056,
                43.45252905891833
              ],
              [
                5.240345211888636,
                43.45251158665424
              ],
              [
                5.240322029978282,
                43.45249236336308
              ],
              [
                5.240365371261309,
                43.4524643883809
              ],
              [
                5.240367283517328,
                43.45246314982209
              ],
              [
                5.240369984783743,
                43.452461404398925
              ],
              [
                5.240369984783743,
                43.452461404398925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0102763527113995,
          "ground": "gnd"
        },
        "93_LVBranch0964444": {
          "bus1": "93_LVBus1106911",
          "bus2": "93_LVBus1106923",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240331223183056,
                43.45252905891833
              ],
              [
                5.240331223183056,
                43.45252905891833
              ],
              [
                5.2403594568667,
                43.452524728518796
              ],
              [
                5.240395592740637,
                43.452556220135776
              ],
              [
                5.240434174250048,
                43.45253248306744
              ],
              [
                5.24044601347945,
                43.45252520373299
              ],
              [
                5.24044601347945,
                43.45252520373299
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012236921293132747,
          "ground": "gnd"
        },
        "93_LVBranch0705940": {
          "bus1": "93_LVBus1106911",
          "bus2": "93_LVBus1106913",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240331223183056,
                43.45252905891833
              ],
              [
                5.240331223183056,
                43.45252905891833
              ],
              [
                5.240266898361206,
                43.452474539875936
              ],
              [
                5.240135268967395,
                43.452362964967215
              ],
              [
                5.240135268967395,
                43.452362964967215
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02433272433463935,
          "ground": "gnd"
        },
        "93_LVBranch1007512": {
          "bus1": "93_LVBus1106913",
          "bus2": "93_LVBus1106914",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240135268967395,
                43.452362964967215
              ],
              [
                5.240135268967395,
                43.452362964967215
              ],
              [
                5.240145637797842,
                43.4523473797893
              ],
              [
                5.240079700532655,
                43.4522878320383
              ],
              [
                5.240121772983181,
                43.4522633176349
              ],
              [
                5.240123619470725,
                43.45226224272446
              ],
              [
                5.240126592845711,
                43.452260507967594
              ],
              [
                5.240126592845711,
                43.452260507967594
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015284560790345306,
          "ground": "gnd"
        },
        "93_LVBranch0922559": {
          "bus1": "93_LVBus1106913",
          "bus2": "93_LVBus1106916",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240135268967395,
                43.452362964967215
              ],
              [
                5.240135268967395,
                43.452362964967215
              ],
              [
                5.23998977534136,
                43.45224330979547
              ],
              [
                5.240034189426698,
                43.452216043491774
              ],
              [
                5.24002947215637,
                43.45221308590737
              ],
              [
                5.240001042084699,
                43.45219528085065
              ],
              [
                5.240001042084699,
                43.45219528085065
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02599909449931762,
          "ground": "gnd"
        },
        "93_LVBranch1096655": {
          "bus1": "93_LVBus1106916",
          "bus2": "93_LVBus1106917",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240001042084699,
                43.45219528085065
              ],
              [
                5.240001042084699,
                43.45219528085065
              ],
              [
                5.24000412173092,
                43.45220781505853
              ],
              [
                5.239982416533868,
                43.45221917296713
              ],
              [
                5.239781087155643,
                43.45206826839607
              ],
              [
                5.239720906260644,
                43.45202315206854
              ],
              [
                5.239609142707125,
                43.45193937863138
              ],
              [
                5.239527007522306,
                43.45187781153866
              ],
              [
                5.239527007522306,
                43.45187781153866
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05646542782189246,
          "ground": "gnd"
        },
        "93_LVBranch1167461": {
          "bus1": "93_LVBus1106917",
          "bus2": "93_LVBus1106918",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239527007522306,
                43.45187781153866
              ],
              [
                5.239527007522306,
                43.45187781153866
              ],
              [
                5.239466005481416,
                43.451884426663696
              ],
              [
                5.239385570060711,
                43.451893156586124
              ],
              [
                5.239406697275784,
                43.452003596916335
              ],
              [
                5.239437687492525,
                43.452165661117434
              ],
              [
                5.239438542445129,
                43.45217010760296
              ],
              [
                5.239438542445129,
                43.45217010760296
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04264130132109457,
          "ground": "gnd"
        },
        "93_LVBranch0602285": {
          "bus1": "93_LVBus1106916",
          "bus2": "93_LVBus1106919",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240001042084699,
                43.45219528085065
              ],
              [
                5.240001042084699,
                43.45219528085065
              ],
              [
                5.24001299172164,
                43.45221209072414
              ],
              [
                5.239980689548247,
                43.45223453446625
              ],
              [
                5.239913996523571,
                43.452184908219174
              ],
              [
                5.239813552185988,
                43.45229324352092
              ],
              [
                5.239728357678038,
                43.45238512477756
              ],
              [
                5.239728357678038,
                43.45238512477756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.040276025454562304,
          "ground": "gnd"
        },
        "93_LVBranch1048335": {
          "bus1": "93_LVBus1106919",
          "bus2": "93_LVBus1106920",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239728357678038,
                43.45238512477756
              ],
              [
                5.239728357678038,
                43.45238512477756
              ],
              [
                5.239714465248202,
                43.45237917670419
              ],
              [
                5.239747510914532,
                43.45234680279155
              ],
              [
                5.239733035909892,
                43.45233764193225
              ],
              [
                5.239728380736812,
                43.45233469165586
              ],
              [
                5.239728380736812,
                43.45233469165586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00783793643737169,
          "ground": "gnd"
        },
        "93_LVBranch0620625": {
          "bus1": "93_LVBus1106919",
          "bus2": "93_LVBus1106921",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239728357678038,
                43.45238512477756
              ],
              [
                5.239728357678038,
                43.45238512477756
              ],
              [
                5.23965501857386,
                43.45245738794868
              ],
              [
                5.239645754025473,
                43.45246651338653
              ],
              [
                5.239645754025473,
                43.45246651338653
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01124575362345349,
          "ground": "gnd"
        },
        "93_LVBranch1144856": {
          "bus1": "93_LVBus1106921",
          "bus2": "93_LVBus1106922",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239645754025473,
                43.45246651338653
              ],
              [
                5.239645754025473,
                43.45246651338653
              ],
              [
                5.239570252040879,
                43.452541406706324
              ],
              [
                5.239562764865204,
                43.45253786717475
              ],
              [
                5.239557592322533,
                43.452535425429396
              ],
              [
                5.239557592322533,
                43.452535425429396
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011545107262384122,
          "ground": "gnd"
        },
        "93_LVBranch0710041": {
          "bus1": "93_LVBus1106913",
          "bus2": "93_LVBus1106915",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240135268967395,
                43.452362964967215
              ],
              [
                5.240135268967395,
                43.452362964967215
              ],
              [
                5.240160978807013,
                43.45235779427956
              ],
              [
                5.240225422604575,
                43.45241198642348
              ],
              [
                5.240261995458471,
                43.452389778345136
              ],
              [
                5.240273456145585,
                43.45238282397587
              ],
              [
                5.240273456145585,
                43.45238282397587
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015185773111572473,
          "ground": "gnd"
        },
        "93_LVBranch0462998": {
          "bus1": "93_MVLV29542_LV",
          "bus2": "93_LVBus1106891",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240283287652252,
                43.45317337338224
              ],
              [
                5.240266179719253,
                43.453178510340024
              ],
              [
                5.240266179719253,
                43.453178510340024
              ],
              [
                5.240165087204318,
                43.4532088405125
              ],
              [
                5.239942226270732,
                43.453023623009145
              ],
              [
                5.239734658618083,
                43.45315414998005
              ],
              [
                5.239762335117412,
                43.45318946673026
              ],
              [
                5.239762335117412,
                43.45318946673026
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06292550430524452,
          "ground": "gnd"
        },
        "93_LVBranch0862873": {
          "bus1": "93_LVBus1106891",
          "bus2": "93_LVBus1106892",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239762335117412,
                43.45318946673026
              ],
              [
                5.239762335117412,
                43.45318946673026
              ],
              [
                5.239580748076304,
                43.45309055801842
              ],
              [
                5.239357861024801,
                43.452980997861644
              ],
              [
                5.239355408355504,
                43.45296841078291
              ],
              [
                5.239354705316796,
                43.45296476957122
              ],
              [
                5.239354553397461,
                43.45296396429384
              ],
              [
                5.239354553397461,
                43.45296396429384
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04202545450743252,
          "ground": "gnd"
        },
        "93_LVBranch0670401": {
          "bus1": "93_LVBus1106892",
          "bus2": "93_LVBus1106893",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239354553397461,
                43.45296396429384
              ],
              [
                5.239354553397461,
                43.45296396429384
              ],
              [
                5.23934392250927,
                43.4529741426862
              ],
              [
                5.23930204195475,
                43.45295180728661
              ],
              [
                5.239300519841086,
                43.45292031894035
              ],
              [
                5.239291625594556,
                43.45291605285803
              ],
              [
                5.239191748720633,
                43.452868083675575
              ],
              [
                5.239188636060321,
                43.45286658468968
              ],
              [
                5.239186598997928,
                43.45286560532529
              ],
              [
                5.239186598997928,
                43.45286560532529
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0201666884577311,
          "ground": "gnd"
        },
        "93_LVBranch0708334": {
          "bus1": "93_LVBus1106893",
          "bus2": "93_LVBus1106894",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239186598997928,
                43.45286560532529
              ],
              [
                5.239186598997928,
                43.45286560532529
              ],
              [
                5.23914678803094,
                43.45278376172878
              ],
              [
                5.239030757680651,
                43.45272687448886
              ],
              [
                5.239017617739449,
                43.45272042944552
              ],
              [
                5.239017617739449,
                43.45272042944552
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02224927228845406,
          "ground": "gnd"
        },
        "93_LVBranch0684878": {
          "bus1": "93_LVBus1106893",
          "bus2": "93_LVBus1106895",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239186598997928,
                43.45286560532529
              ],
              [
                5.239186598997928,
                43.45286560532529
              ],
              [
                5.23918146114784,
                43.45286311766246
              ],
              [
                5.239128372496342,
                43.452837378758545
              ],
              [
                5.2390848589374,
                43.45288462077878
              ],
              [
                5.239048493622903,
                43.45292408933861
              ],
              [
                5.239148789643586,
                43.45297180456455
              ],
              [
                5.239159857921296,
                43.45297707331636
              ],
              [
                5.239159857921296,
                43.45297707331636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028028648796346617,
          "ground": "gnd"
        },
        "93_LVBranch0571844": {
          "bus1": "93_LVBus1106891",
          "bus2": "93_LVBus1106896",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239762335117412,
                43.45318946673026
              ],
              [
                5.239762335117412,
                43.45318946673026
              ],
              [
                5.239702015761925,
                43.45316939944575
              ],
              [
                5.239488856419606,
                43.45328656002728
              ],
              [
                5.239491653109462,
                43.45330422786426
              ],
              [
                5.239492413070315,
                43.45330899166465
              ],
              [
                5.239492413070315,
                43.45330899166465
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029488394522202883,
          "ground": "gnd"
        },
        "93_LVBranch0890666": {
          "bus1": "93_LVBus1106896",
          "bus2": "93_LVBus1106897",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239492413070315,
                43.45330899166465
              ],
              [
                5.239492413070315,
                43.45330899166465
              ],
              [
                5.239461758509226,
                43.45331427729204
              ],
              [
                5.239416189280028,
                43.453343373037136
              ],
              [
                5.239576145301467,
                43.453480670736795
              ],
              [
                5.239576145301467,
                43.453480670736795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027461617357001596,
          "ground": "gnd"
        },
        "93_LVBranch0993441": {
          "bus1": "93_LVBus1106897",
          "bus2": "93_LVBus1106898",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239576145301467,
                43.453480670736795
              ],
              [
                5.239576145301467,
                43.453480670736795
              ],
              [
                5.239501745773619,
                43.45352790796837
              ],
              [
                5.239429810480342,
                43.45357359498036
              ],
              [
                5.239410893141936,
                43.453558627268315
              ],
              [
                5.239406662102023,
                43.45355527885935
              ],
              [
                5.239406662102023,
                43.45355527885935
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018478194033137642,
          "ground": "gnd"
        },
        "93_LVBranch0877293": {
          "bus1": "93_LVBus1106896",
          "bus2": "93_LVBus1106901",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239492413070315,
                43.45330899166465
              ],
              [
                5.239492413070315,
                43.45330899166465
              ],
              [
                5.239454889620117,
                43.453300046459674
              ],
              [
                5.239247763685652,
                43.45343957152214
              ],
              [
                5.239167225062408,
                43.4535127925408
              ],
              [
                5.239167225062408,
                43.4535127925408
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.036453105002153804,
          "ground": "gnd"
        },
        "93_LVBranch0840127": {
          "bus1": "93_LVBus1106901",
          "bus2": "93_LVBus1106902",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239167225062408,
                43.4535127925408
              ],
              [
                5.239167225062408,
                43.4535127925408
              ],
              [
                5.239137968163837,
                43.45354687189498
              ],
              [
                5.239119896776597,
                43.453684240147524
              ],
              [
                5.239049007235056,
                43.45370137307246
              ],
              [
                5.239052865656347,
                43.45371100861209
              ],
              [
                5.239071506498549,
                43.45375754013892
              ],
              [
                5.239071506498549,
                43.45375754013892
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03234328637651169,
          "ground": "gnd"
        },
        "93_LVBranch0784264": {
          "bus1": "93_LVBus1106902",
          "bus2": "93_LVBus1106903",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239071506498549,
                43.45375754013892
              ],
              [
                5.239071506498549,
                43.45375754013892
              ],
              [
                5.238901810243131,
                43.453904204804886
              ],
              [
                5.238898132989943,
                43.45391884538685
              ],
              [
                5.238858258307416,
                43.45407735828059
              ],
              [
                5.239110844079587,
                43.454187055656426
              ],
              [
                5.239014104684331,
                43.45431476031243
              ],
              [
                5.239012346039513,
                43.454317082861685
              ],
              [
                5.239008146024581,
                43.45432262764429
              ],
              [
                5.238994631261845,
                43.45434045569377
              ],
              [
                5.238994631261845,
                43.45434045569377
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08413625131670245,
          "ground": "gnd"
        },
        "93_LVBranch0684940": {
          "bus1": "93_LVBus1106896",
          "bus2": "93_LVBus1106899",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239492413070315,
                43.45330899166465
              ],
              [
                5.239492413070315,
                43.45330899166465
              ],
              [
                5.239460282280811,
                43.45328369599026
              ],
              [
                5.239395427773968,
                43.453323194082095
              ],
              [
                5.239361600056966,
                43.4533002192726
              ],
              [
                5.239357087291935,
                43.4532971572277
              ],
              [
                5.239357087291935,
                43.4532971572277
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014913372274529225,
          "ground": "gnd"
        },
        "93_LVBranch0683227": {
          "bus1": "93_LVBus1106899",
          "bus2": "93_LVBus1106900",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239357087291935,
                43.4532971572277
              ],
              [
                5.239357087291935,
                43.4532971572277
              ],
              [
                5.23922681941588,
                43.45339289519369
              ],
              [
                5.23916602917503,
                43.45343757161795
              ],
              [
                5.239157710406924,
                43.45344368589656
              ],
              [
                5.239142493528658,
                43.453435965799194
              ],
              [
                5.239142493528658,
                43.453435965799194
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02442330454014653,
          "ground": "gnd"
        },
        "93_LVBranch0494755": {
          "bus1": "93_MVLV29542_LV",
          "bus2": "93_LVBus1106880",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240283287652252,
                43.45317337338224
              ],
              [
                5.240264795549484,
                43.453173853279644
              ],
              [
                5.240264795549484,
                43.453173853279644
              ],
              [
                5.240179570340716,
                43.4531760399359
              ],
              [
                5.239946357632356,
                43.45298118191462
              ],
              [
                5.240152338559171,
                43.452843484887474
              ],
              [
                5.240152338559171,
                43.452843484887474
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05825221989910601,
          "ground": "gnd"
        },
        "93_LVBranch0887170": {
          "bus1": "93_LVBus1106880",
          "bus2": "93_LVBus1106881",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240152338559171,
                43.452843484887474
              ],
              [
                5.240152338559171,
                43.452843484887474
              ],
              [
                5.240261101164632,
                43.45289383091341
              ],
              [
                5.240532196000974,
                43.45272204128656
              ],
              [
                5.240532196000974,
                43.45272204128656
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03951163176251869,
          "ground": "gnd"
        },
        "93_LVBranch0683128": {
          "bus1": "93_LVBus1106881",
          "bus2": "93_LVBus1106882",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240532196000974,
                43.45272204128656
              ],
              [
                5.240532196000974,
                43.45272204128656
              ],
              [
                5.240186603865759,
                43.4524273933287
              ],
              [
                5.239952422316592,
                43.452237957383346
              ],
              [
                5.239952422316592,
                43.452237957383346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07138290849624329,
          "ground": "gnd"
        },
        "93_LVBranch1100412": {
          "bus1": "93_LVBus1106882",
          "bus2": "93_LVBus1106883",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239952422316592,
                43.452237957383346
              ],
              [
                5.239952422316592,
                43.452237957383346
              ],
              [
                5.239944599636975,
                43.45220394078902
              ],
              [
                5.239960394111464,
                43.45217290355307
              ],
              [
                5.24046049196008,
                43.45185382225929
              ],
              [
                5.240435742029919,
                43.45180221263177
              ],
              [
                5.240435742029919,
                43.45180221263177
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06739066706736338,
          "ground": "gnd"
        },
        "93_LVBranch0447778": {
          "bus1": "93_LVBus1106883",
          "bus2": "93_LVBus1106884",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240435742029919,
                43.45180221263177
              ],
              [
                5.240435742029919,
                43.45180221263177
              ],
              [
                5.240526600203412,
                43.45135493862184
              ],
              [
                5.240531503285636,
                43.45132870005299
              ],
              [
                5.240531503285636,
                43.45132870005299
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05317610133860752,
          "ground": "gnd"
        },
        "93_LVBranch0890589": {
          "bus1": "93_LVBus1106884",
          "bus2": "93_LVBus1106886",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240531503285636,
                43.45132870005299
              ],
              [
                5.240531503285636,
                43.45132870005299
              ],
              [
                5.240534832608159,
                43.45129528252067
              ],
              [
                5.24050582773233,
                43.4512834194523
              ],
              [
                5.24050582773233,
                43.4512834194523
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006414874358261134,
          "ground": "gnd"
        },
        "93_LVBranch0618746": {
          "bus1": "93_LVBus1106886",
          "bus2": "93_LVBus1106887",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.24050582773233,
                43.4512834194523
              ],
              [
                5.24050582773233,
                43.4512834194523
              ],
              [
                5.240541378722162,
                43.451277102359825
              ],
              [
                5.240585045195552,
                43.45103624637458
              ],
              [
                5.240596996906326,
                43.45097033894939
              ],
              [
                5.240564879352714,
                43.45094796602758
              ],
              [
                5.24025410722614,
                43.450731465344035
              ],
              [
                5.240356502614943,
                43.45065047864341
              ],
              [
                5.240356502614943,
                43.45065047864341
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08797399277824568,
          "ground": "gnd"
        },
        "93_LVBranch0755053": {
          "bus1": "93_LVBus1106887",
          "bus2": "93_LVBus1106888",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240356502614943,
                43.45065047864341
              ],
              [
                5.240356502614943,
                43.45065047864341
              ],
              [
                5.240450483802773,
                43.45057420589252
              ],
              [
                5.240406538244228,
                43.450548122590625
              ],
              [
                5.240399564059278,
                43.45054398477414
              ],
              [
                5.240563423080728,
                43.45040637796496
              ],
              [
                5.240576576734342,
                43.45039533114829
              ],
              [
                5.240576576734342,
                43.45039533114829
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03856813975446236,
          "ground": "gnd"
        },
        "93_LVBranch1129960": {
          "bus1": "93_LVBus1106888",
          "bus2": "93_LVBus1106889",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240576576734342,
                43.45039533114829
              ],
              [
                5.240576576734342,
                43.45039533114829
              ],
              [
                5.240693292513797,
                43.45036624348518
              ],
              [
                5.240697510240804,
                43.4503651946381
              ],
              [
                5.240717102482581,
                43.45025474624971
              ],
              [
                5.240717497210437,
                43.450252550334135
              ],
              [
                5.240717901076982,
                43.45025029122171
              ],
              [
                5.240717901076982,
                43.45025029122171
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023217693629090493,
          "ground": "gnd"
        },
        "93_LVBranch0659634": {
          "bus1": "93_LVBus1106884",
          "bus2": "93_LVBus1106885",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240531503285636,
                43.45132870005299
              ],
              [
                5.240531503285636,
                43.45132870005299
              ],
              [
                5.240536523706934,
                43.45133130771672
              ],
              [
                5.240547997586658,
                43.451337275835236
              ],
              [
                5.240544020749123,
                43.45135719439674
              ],
              [
                5.240599400955844,
                43.451394543698896
              ],
              [
                5.240735033689889,
                43.451486018771014
              ],
              [
                5.240735174297955,
                43.45148611390707
              ],
              [
                5.240739558257869,
                43.45148907144105
              ],
              [
                5.240739558257869,
                43.45148907144105
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025444272974551208,
          "ground": "gnd"
        },
        "93_LVBranch0683228": {
          "bus1": "93_MVLV29542_LV",
          "bus2": "93_LVBus1106866",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240283287652252,
                43.45317337338224
              ],
              [
                5.24026893011972,
                43.45318187160075
              ],
              [
                5.24026893011972,
                43.45318187160075
              ],
              [
                5.240264148535553,
                43.45318470722276
              ],
              [
                5.240027287417302,
                43.45332496247689
              ],
              [
                5.240015691316501,
                43.45338962832263
              ],
              [
                5.240013662140075,
                43.45340097811602
              ],
              [
                5.240013662140075,
                43.45340097811602
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03372157354211654,
          "ground": "gnd"
        },
        "93_LVBranch1019746": {
          "bus1": "93_LVBus1106866",
          "bus2": "93_LVBus1106867",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240013662140075,
                43.45340097811602
              ],
              [
                5.240013662140075,
                43.45340097811602
              ],
              [
                5.240031133598783,
                43.45337890665204
              ],
              [
                5.240094809267258,
                43.45337727330894
              ],
              [
                5.240112635751497,
                43.45337681136255
              ],
              [
                5.240112635751497,
                43.45337681136255
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009431505104956007,
          "ground": "gnd"
        },
        "93_LVBranch0784243": {
          "bus1": "93_LVBus1106866",
          "bus2": "93_LVBus1106868",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240013662140075,
                43.45340097811602
              ],
              [
                5.240013662140075,
                43.45340097811602
              ],
              [
                5.240001218618438,
                43.45347230358608
              ],
              [
                5.239999143703082,
                43.453484212175056
              ],
              [
                5.239999143703082,
                43.453484212175056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009321798532283024,
          "ground": "gnd"
        },
        "93_LVBranch0890639": {
          "bus1": "93_LVBus1106868",
          "bus2": "93_LVBus1106869",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239999143703082,
                43.453484212175056
              ],
              [
                5.239999143703082,
                43.453484212175056
              ],
              [
                5.239970205694823,
                43.45364459839311
              ],
              [
                5.239965992900247,
                43.45366790466837
              ],
              [
                5.239965992900247,
                43.45366790466837
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020584153853058538,
          "ground": "gnd"
        },
        "93_LVBranch1158019": {
          "bus1": "93_LVBus1106869",
          "bus2": "93_LVBus1106870",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239965992900247,
                43.45366790466837
              ],
              [
                5.239965992900247,
                43.45366790466837
              ],
              [
                5.239955260117902,
                43.45362494642663
              ],
              [
                5.239953555304987,
                43.45362467756788
              ],
              [
                5.239935327406961,
                43.453621849873464
              ],
              [
                5.239935327406961,
                43.453621849873464
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006500740210569669,
          "ground": "gnd"
        },
        "93_LVBranch1081416": {
          "bus1": "93_LVBus1106869",
          "bus2": "93_LVBus1106871",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239965992900247,
                43.45366790466837
              ],
              [
                5.239965992900247,
                43.45366790466837
              ],
              [
                5.239908574176745,
                43.45388644174375
              ],
              [
                5.239908574176745,
                43.45388644174375
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024720589003086862,
          "ground": "gnd"
        },
        "93_LVBranch1133935": {
          "bus1": "93_LVBus1106871",
          "bus2": "93_LVBus1106873",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239908574176745,
                43.45388644174375
              ],
              [
                5.239908574176745,
                43.45388644174375
              ],
              [
                5.239889085301953,
                43.45389234418518
              ],
              [
                5.239865140896618,
                43.453959617675714
              ],
              [
                5.239745499830798,
                43.45394016706664
              ],
              [
                5.23961776123844,
                43.4539190187923
              ],
              [
                5.239497479374442,
                43.45389909954216
              ],
              [
                5.239317031851702,
                43.45386921658966
              ],
              [
                5.239279373884977,
                43.45386298181306
              ],
              [
                5.239279373884977,
                43.45386298181306
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05804106383557297,
          "ground": "gnd"
        },
        "93_LVBranch1107921": {
          "bus1": "93_LVBus1106871",
          "bus2": "93_LVBus1106872",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239908574176745,
                43.45388644174375
              ],
              [
                5.239908574176745,
                43.45388644174375
              ],
              [
                5.239921619840541,
                43.453900515270554
              ],
              [
                5.239895732154599,
                43.453978641639345
              ],
              [
                5.24021583920547,
                43.45404661694422
              ],
              [
                5.240218490848855,
                43.45404437824756
              ],
              [
                5.240221776841547,
                43.45404783300879
              ],
              [
                5.240221776841547,
                43.45404783300879
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03859858086340712,
          "ground": "gnd"
        },
        "93_LVBranch0933230": {
          "bus1": "93_LVBus1106871",
          "bus2": "93_LVBus1106875",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239908574176745,
                43.45388644174375
              ],
              [
                5.239908574176745,
                43.45388644174375
              ],
              [
                5.23987843557056,
                43.4539790892798
              ],
              [
                5.23981050620873,
                43.45408261041676
              ],
              [
                5.239722717531411,
                43.45421005681279
              ],
              [
                5.239650031728655,
                43.45429208678729
              ],
              [
                5.239650031728655,
                43.45429208678729
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05001615489951578,
          "ground": "gnd"
        },
        "93_LVBranch0877279": {
          "bus1": "93_LVBus1106875",
          "bus2": "93_LVBus1106877",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239650031728655,
                43.45429208678729
              ],
              [
                5.239650031728655,
                43.45429208678729
              ],
              [
                5.239444714689482,
                43.45420972498401
              ],
              [
                5.239443252808488,
                43.4542091348241
              ],
              [
                5.239264203599209,
                43.4541803112541
              ],
              [
                5.239255093238913,
                43.45417884778843
              ],
              [
                5.239255093238913,
                43.45417884778843
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0347024859283475,
          "ground": "gnd"
        },
        "93_LVBranch0497993": {
          "bus1": "93_LVBus1106875",
          "bus2": "93_LVBus1106876",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239650031728655,
                43.45429208678729
              ],
              [
                5.239650031728655,
                43.45429208678729
              ],
              [
                5.239776126986841,
                43.454342893144826
              ],
              [
                5.239972075291106,
                43.454376315006456
              ],
              [
                5.239972137385065,
                43.45437632232774
              ],
              [
                5.239978076904473,
                43.45437733151778
              ],
              [
                5.239978076904473,
                43.45437733151778
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028450027730982434,
          "ground": "gnd"
        },
        "93_LVBranch0840098": {
          "bus1": "93_LVBus1106871",
          "bus2": "93_LVBus1106874",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239908574176745,
                43.45388644174375
              ],
              [
                5.239908574176745,
                43.45388644174375
              ],
              [
                5.239927057959584,
                43.45388506284081
              ],
              [
                5.239944950865867,
                43.45382065913206
              ],
              [
                5.240220853339315,
                43.453880390774756
              ],
              [
                5.240265826089522,
                43.45388773226589
              ],
              [
                5.240265826089522,
                43.45388773226589
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03583086742256445,
          "ground": "gnd"
        },
        "93_LVBranch0708395": {
          "bus1": "93_LVBus1106868",
          "bus2": "93_LVBus1106878",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239999143703082,
                43.453484212175056
              ],
              [
                5.239999143703082,
                43.453484212175056
              ],
              [
                5.239990859311313,
                43.45346641329847
              ],
              [
                5.239969695979206,
                43.453464851708766
              ],
              [
                5.239967428658296,
                43.45346468792345
              ],
              [
                5.23996356289033,
                43.45346440529672
              ],
              [
                5.23996356289033,
                43.45346440529672
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004308646919134333,
          "ground": "gnd"
        },
        "93_LVBranch1129962": {
          "bus1": "93_MVLV29542_LV",
          "bus2": "93_LVBus1106856",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240283287652252,
                43.45317337338224
              ],
              [
                5.240265227603246,
                43.45317628773356
              ],
              [
                5.240265227603246,
                43.45317628773356
              ],
              [
                5.240170434116728,
                43.453191591937966
              ],
              [
                5.239919107432289,
                43.45298008095395
              ],
              [
                5.240151430217536,
                43.452824597143795
              ],
              [
                5.240151430217536,
                43.452824597143795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06447380625733344,
          "ground": "gnd"
        },
        "93_LVBranch0670367": {
          "bus1": "93_LVBus1106856",
          "bus2": "93_LVBus1106857",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240151430217536,
                43.452824597143795
              ],
              [
                5.240151430217536,
                43.452824597143795
              ],
              [
                5.240261425526247,
                43.45287490997934
              ],
              [
                5.240504854826784,
                43.452719144334345
              ],
              [
                5.240179717407977,
                43.45243837928109
              ],
              [
                5.239939313887984,
                43.45224820253444
              ],
              [
                5.239939313887984,
                43.45224820253444
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10627193448365316,
          "ground": "gnd"
        },
        "93_LVBranch0784130": {
          "bus1": "93_LVBus1106857",
          "bus2": "93_LVBus1106858",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239939313887984,
                43.45224820253444
              ],
              [
                5.239939313887984,
                43.45224820253444
              ],
              [
                5.239919893995298,
                43.452204569927495
              ],
              [
                5.239943865996813,
                43.45216342029254
              ],
              [
                5.240436737386283,
                43.45184813084222
              ],
              [
                5.240419429775319,
                43.45179722910627
              ],
              [
                5.240419429775319,
                43.45179722910627
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06897854875251885,
          "ground": "gnd"
        },
        "93_LVBranch0890590": {
          "bus1": "93_LVBus1106858",
          "bus2": "93_LVBus1106859",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240419429775319,
                43.45179722910627
              ],
              [
                5.240419429775319,
                43.45179722910627
              ],
              [
                5.240429583049622,
                43.45177715322938
              ],
              [
                5.240456612185947,
                43.45164586571077
              ],
              [
                5.240485950575811,
                43.45147784274966
              ],
              [
                5.240502106198075,
                43.451385292907155
              ],
              [
                5.240284747454885,
                43.45124395788425
              ],
              [
                5.240167668823016,
                43.45116781933473
              ],
              [
                5.240167668823016,
                43.45116781933473
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0825942527456938,
          "ground": "gnd"
        },
        "93_LVBranch0755055": {
          "bus1": "93_LVBus1106859",
          "bus2": "93_LVBus1106860",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240167668823016,
                43.45116781933473
              ],
              [
                5.240167668823016,
                43.45116781933473
              ],
              [
                5.240247389039651,
                43.451103621557515
              ],
              [
                5.240200091703729,
                43.451069867482175
              ],
              [
                5.240129600488214,
                43.45101956132573
              ],
              [
                5.240121903721136,
                43.45101407601512
              ],
              [
                5.240121903721136,
                43.45101407601512
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02383581125614253,
          "ground": "gnd"
        },
        "93_LVBranch1081339": {
          "bus1": "93_LVBus1106860",
          "bus2": "93_LVBus1106861",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240121903721136,
                43.45101407601512
              ],
              [
                5.240121903721136,
                43.45101407601512
              ],
              [
                5.240051547099482,
                43.450965447871425
              ],
              [
                5.240083082276423,
                43.4509407945093
              ],
              [
                5.240086347431535,
                43.4509382425324
              ],
              [
                5.240087285290694,
                43.45093750683923
              ],
              [
                5.240087285290694,
                43.45093750683923
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012092985080239921,
          "ground": "gnd"
        },
        "93_LVBranch0708333": {
          "bus1": "93_LVBus1106860",
          "bus2": "93_LVBus1106862",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240121903721136,
                43.45101407601512
              ],
              [
                5.240121903721136,
                43.45101407601512
              ],
              [
                5.240005370817218,
                43.451106936097155
              ],
              [
                5.239998098028257,
                43.45111273450631
              ],
              [
                5.239998098028257,
                43.45111273450631
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014851528269692334,
          "ground": "gnd"
        },
        "93_LVBranch0722216": {
          "bus1": "93_LVBus1106862",
          "bus2": "93_LVBus1106863",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.239998098028257,
                43.45111273450631
              ],
              [
                5.239998098028257,
                43.45111273450631
              ],
              [
                5.239921344305139,
                43.45117628567256
              ],
              [
                5.239917269087551,
                43.45117965982498
              ],
              [
                5.239917269087551,
                43.45117965982498
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009904055855637781,
          "ground": "gnd"
        },
        "93_LVBranch0526390": {
          "bus1": "93_LVBus1106858",
          "bus2": "93_LVBus1106864",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.240419429775319,
                43.45179722910627
              ],
              [
                5.240419429775319,
                43.45179722910627
              ],
              [
                5.24040825960807,
                43.45182183783394
              ],
              [
                5.240358118249247,
                43.45183303521444
              ],
              [
                5.240276498673362,
                43.451807210785034
              ],
              [
                5.240066547095281,
                43.45163474904219
              ],
              [
                5.239935591973132,
                43.451527175727556
              ],
              [
                5.239820995742798,
                43.45143304700031
              ],
              [
                5.239782109739799,
                43.45140109869909
              ],
              [
                5.239782109739799,
                43.45140109869909
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07463545211204811,
          "ground": "gnd"
        },
        "93_LVBranch0849881": {
          "bus1": "93_MVLV48026_LV",
          "bus2": "93_LVBus1106977",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.24078405148016,
                43.45068208677524
              ],
              [
                5.240765551102686,
                43.4506821443347
              ],
              [
                5.240765551102686,
                43.4506821443347
              ],
              [
                5.240744495863549,
                43.45068220774185
              ],
              [
                5.240731536058695,
                43.45074648761928
              ],
              [
                5.240738212496279,
                43.450747917563874
              ],
              [
                5.240742780176264,
                43.45074890069097
              ],
              [
                5.240742780176264,
                43.45074890069097
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009871291520672683,
          "ground": "gnd"
        },
        "93_LVBranch0688627": {
          "bus1": "93_MVLV42111_LV",
          "bus2": "93_LVBus1106942",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.243103865198926,
                43.44702191620484
              ],
              [
                5.24305855951261,
                43.44703807459317
              ],
              [
                5.24305855951261,
                43.44703807459317
              ],
              [
                5.243071470375752,
                43.447077475370605
              ],
              [
                5.243070174312839,
                43.44709960593966
              ],
              [
                5.243056498568256,
                43.4471069080916
              ],
              [
                5.243025552035936,
                43.447120476175904
              ],
              [
                5.24296762420127,
                43.44714864754908
              ],
              [
                5.242949825928957,
                43.447162517723044
              ],
              [
                5.242908865096098,
                43.44719692251347
              ],
              [
                5.242910482519815,
                43.447208120088014
              ],
              [
                5.2429426130065,
                43.44723101345162
              ],
              [
                5.242994366710546,
                43.44726529355808
              ],
              [
                5.243025020124977,
                43.44728607739903
              ],
              [
                5.243035662829846,
                43.447289054986975
              ],
              [
                5.243060760258972,
                43.44727794674113
              ],
              [
                5.243078344793378,
                43.44726521541841
              ],
              [
                5.243124569856334,
                43.447218285401206
              ],
              [
                5.243169247952997,
                43.447173708244435
              ],
              [
                5.243197759763978,
                43.447132597436536
              ],
              [
                5.243226109431424,
                43.44712063709021
              ],
              [
                5.243260455271207,
                43.44713489138711
              ],
              [
                5.243291218130516,
                43.447145914867086
              ],
              [
                5.243321930178178,
                43.447158855203384
              ],
              [
                5.243337371565865,
                43.447159590071564
              ],
              [
                5.243373961932197,
                43.44715337886294
              ],
              [
                5.243462150688321,
                43.447161118686914
              ],
              [
                5.243478313360917,
                43.44714396512923
              ],
              [
                5.243488830211091,
                43.44713279118459
              ],
              [
                5.243488830211091,
                43.44713279118459
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08777850937233181,
          "ground": "gnd"
        },
        "93_LVBranch0483542": {
          "bus1": "93_MVLV42111_LV",
          "bus2": "93_LVBus1106939",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.243103865198926,
                43.44702191620484
              ],
              [
                5.243085629605938,
                43.447019628896264
              ],
              [
                5.243085629605938,
                43.447019628896264
              ],
              [
                5.243017493465238,
                43.44701106053318
              ],
              [
                5.242967046931352,
                43.447004722231036
              ],
              [
                5.242964049880441,
                43.44700452422672
              ],
              [
                5.242781029861726,
                43.44699239723479
              ],
              [
                5.242130142028737,
                43.44669840390687
              ],
              [
                5.241689446356451,
                43.44649977093359
              ],
              [
                5.241689256910455,
                43.44649968610806
              ],
              [
                5.241684014508563,
                43.446497318314954
              ],
              [
                5.241684014508563,
                43.446497318314954
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1293164364573156,
          "ground": "gnd"
        },
        "93_LVBranch0454299": {
          "bus1": "93_LVBus1106939",
          "bus2": "93_LVBus1106940",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.241684014508563,
                43.446497318314954
              ],
              [
                5.241684014508563,
                43.446497318314954
              ],
              [
                5.241411107841329,
                43.44637553182587
              ],
              [
                5.241384607228421,
                43.44640642593353
              ],
              [
                5.241061231423225,
                43.44678354039986
              ],
              [
                5.240902138639008,
                43.44679123367309
              ],
              [
                5.240674807896815,
                43.4470492658275
              ],
              [
                5.24055102322162,
                43.44699480186138
              ],
              [
                5.240035537842034,
                43.44730168076569
              ],
              [
                5.239989007149862,
                43.447310982243074
              ],
              [
                5.239989007149862,
                43.447310982243074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.19582454737003935,
          "ground": "gnd"
        },
        "93_LVBranch0665283": {
          "bus1": "93_MVLV42111_LV",
          "bus2": "93_LVBus1106934",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.243103865198926,
                43.44702191620484
              ],
              [
                5.243098568771343,
                43.44700900122271
              ],
              [
                5.243098568771343,
                43.44700900122271
              ],
              [
                5.243078637810171,
                43.44696041902888
              ],
              [
                5.243160871790378,
                43.44695152078987
              ],
              [
                5.243253269829304,
                43.44694152116907
              ],
              [
                5.243488799827399,
                43.44705705350605
              ],
              [
                5.243488799827399,
                43.44705705350605
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04290835449016029,
          "ground": "gnd"
        },
        "93_LVBranch0428792": {
          "bus1": "93_LVBus1106934",
          "bus2": "93_LVBus1106935",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.243488799827399,
                43.44705705350605
              ],
              [
                5.243488799827399,
                43.44705705350605
              ],
              [
                5.243943203202731,
                43.44648512798965
              ],
              [
                5.244035867877542,
                43.44635664759738
              ],
              [
                5.244151926226015,
                43.44620053957717
              ],
              [
                5.244267108086302,
                43.446026451220895
              ],
              [
                5.244267108086302,
                43.446026451220895
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13074184047136733,
          "ground": "gnd"
        },
        "93_LVBranch1198999": {
          "bus1": "93_LVBus1106935",
          "bus2": "93_LVBus1106936",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.244267108086302,
                43.446026451220895
              ],
              [
                5.244267108086302,
                43.446026451220895
              ],
              [
                5.244297519220287,
                43.44598193454475
              ],
              [
                5.244320933615544,
                43.44594766062412
              ],
              [
                5.244337776348718,
                43.44592300648198
              ],
              [
                5.244357272556208,
                43.44589445878995
              ],
              [
                5.244357272556208,
                43.44589445878995
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01638047717747728,
          "ground": "gnd"
        },
        "93_LVBranch0773814": {
          "bus1": "93_LVBus1106936",
          "bus2": "93_LVBus1106937",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.244357272556208,
                43.44589445878995
              ],
              [
                5.244357272556208,
                43.44589445878995
              ],
              [
                5.244397843180694,
                43.445835630167
              ],
              [
                5.244433102206353,
                43.44578449882382
              ],
              [
                5.24445122043314,
                43.44575822751363
              ],
              [
                5.244483202412417,
                43.445764343583804
              ],
              [
                5.244501050476208,
                43.44576775621789
              ],
              [
                5.244501050476208,
                43.44576775621789
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02110898098499299,
          "ground": "gnd"
        },
        "93_LVBranch0858184": {
          "bus1": "93_MVLV42111_LV",
          "bus2": "93_LVBus1106927",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.243103865198926,
                43.44702191620484
              ],
              [
                5.243115338464184,
                43.44701134602596
              ],
              [
                5.243115338464184,
                43.44701134602596
              ],
              [
                5.243123981988927,
                43.44700338812416
              ],
              [
                5.243114385664045,
                43.4469838173619
              ],
              [
                5.243245845231446,
                43.446966928487214
              ],
              [
                5.24345739403743,
                43.44707227081155
              ],
              [
                5.24345739403743,
                43.44707227081155
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.034983608275224794,
          "ground": "gnd"
        },
        "93_LVBranch1091389": {
          "bus1": "93_LVBus1106927",
          "bus2": "93_LVBus1106928",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.24345739403743,
                43.44707227081155
              ],
              [
                5.24345739403743,
                43.44707227081155
              ],
              [
                5.243381717990882,
                43.447168790520315
              ],
              [
                5.243794808618714,
                43.44730046238554
              ],
              [
                5.24400803679405,
                43.44741476937268
              ],
              [
                5.244235300657439,
                43.447487276034614
              ],
              [
                5.24425792516154,
                43.447494804606755
              ],
              [
                5.24425792516154,
                43.447494804606755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09237318305779726,
          "ground": "gnd"
        },
        "93_LVBranch1096593": {
          "bus1": "93_LVBus1106928",
          "bus2": "93_LVBus1106931",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.24425792516154,
                43.447494804606755
              ],
              [
                5.24425792516154,
                43.447494804606755
              ],
              [
                5.244375587225345,
                43.44756715465636
              ],
              [
                5.244375587225345,
                43.44756715465636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012462981375622923,
          "ground": "gnd"
        },
        "93_LVBranch1033297": {
          "bus1": "93_LVBus1106928",
          "bus2": "93_LVBus1106929",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.24425792516154,
                43.447494804606755
              ],
              [
                5.24425792516154,
                43.447494804606755
              ],
              [
                5.244250872936682,
                43.44747697290698
              ],
              [
                5.244007251726301,
                43.44739857626935
              ],
              [
                5.243815323724763,
                43.44729002606669
              ],
              [
                5.24341466368521,
                43.44715983577527
              ],
              [
                5.243480852041873,
                43.447071665441236
              ],
              [
                5.243480852041873,
                43.447071665441236
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08996433388608646,
          "ground": "gnd"
        },
        "93_LVBranch1144774": {
          "bus1": "93_LVBus1106929",
          "bus2": "93_LVBus1106930",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.243480852041873,
                43.447071665441236
              ],
              [
                5.243480852041873,
                43.447071665441236
              ],
              [
                5.243248895416623,
                43.446953338885386
              ],
              [
                5.243096443593326,
                43.44697077559008
              ],
              [
                5.243100465651207,
                43.44698071228785
              ],
              [
                5.243100465651207,
                43.44698071228785
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.036563710882141054,
          "ground": "gnd"
        },
        "93_LVBranch0483541": {
          "bus1": "93_LVBus1106928",
          "bus2": "93_LVBus1106932",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.24425792516154,
                43.447494804606755
              ],
              [
                5.24425792516154,
                43.447494804606755
              ],
              [
                5.24423918073044,
                43.4475673434864
              ],
              [
                5.244162966621458,
                43.44757764499057
              ],
              [
                5.24415689841735,
                43.44757846509119
              ],
              [
                5.24415689841735,
                43.44757846509119
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01497488287822183,
          "ground": "gnd"
        },
        "93_LVBranch0809916": {
          "bus1": "93_MVLV49832_LV",
          "bus2": "93_LVBus1107038",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.244886963646759,
                43.44884466183573
              ],
              [
                5.244901163743979,
                43.44883601434808
              ],
              [
                5.244901163743979,
                43.44883601434808
              ],
              [
                5.244919386503692,
                43.44882491120931
              ],
              [
                5.244919694081222,
                43.448754649960264
              ],
              [
                5.244956691848484,
                43.448752797818734
              ],
              [
                5.244956691848484,
                43.448752797818734
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01273089202762841,
          "ground": "gnd"
        },
        "93_LVBranch1039055": {
          "bus1": "93_LVBus1107038",
          "bus2": "93_LVBus1107039",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.244956691848484,
                43.448752797818734
              ],
              [
                5.244956691848484,
                43.448752797818734
              ],
              [
                5.245072798173957,
                43.44875070059721
              ],
              [
                5.245208160702869,
                43.44883999187367
              ],
              [
                5.24520936757177,
                43.44886496873098
              ],
              [
                5.24520973155387,
                43.44887237810193
              ],
              [
                5.24520973155387,
                43.44887237810193
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027782197106239227,
          "ground": "gnd"
        },
        "93_LVBranch1115059": {
          "bus1": "93_LVBus1107039",
          "bus2": "93_LVBus1107040",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.24520973155387,
                43.44887237810193
              ],
              [
                5.24520973155387,
                43.44887237810193
              ],
              [
                5.245230201350159,
                43.44886104343577
              ],
              [
                5.245317906240978,
                43.44885968502158
              ],
              [
                5.24532958039549,
                43.44904942728057
              ],
              [
                5.24532958039549,
                43.44904942728057
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03028384622201633,
          "ground": "gnd"
        },
        "93_LVBranch0472440": {
          "bus1": "93_LVBus1107040",
          "bus2": "93_LVBus1107041",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.24532958039549,
                43.44904942728057
              ],
              [
                5.24532958039549,
                43.44904942728057
              ],
              [
                5.245490094411399,
                43.44904529546383
              ],
              [
                5.245509148631471,
                43.44903039275159
              ],
              [
                5.245558620384141,
                43.44905613605406
              ],
              [
                5.245558620384141,
                43.44905613605406
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02018462850941066,
          "ground": "gnd"
        },
        "93_LVBranch1115063": {
          "bus1": "93_LVBus1107041",
          "bus2": "93_LVBus1107042",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.245558620384141,
                43.44905613605406
              ],
              [
                5.245558620384141,
                43.44905613605406
              ],
              [
                5.24551595475462,
                43.44901761002439
              ],
              [
                5.245511549133203,
                43.44892674711256
              ],
              [
                5.245499979422084,
                43.448918893596655
              ],
              [
                5.2454991480906,
                43.44891832248637
              ],
              [
                5.24548853754106,
                43.44891112656109
              ],
              [
                5.245441358510512,
                43.44891156283775
              ],
              [
                5.245434165763771,
                43.44891163095382
              ],
              [
                5.245434165763771,
                43.44891163095382
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022548449331425587,
          "ground": "gnd"
        },
        "93_LVBranch0639597": {
          "bus1": "93_LVBus1107041",
          "bus2": "93_LVBus1107043",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.245558620384141,
                43.44905613605406
              ],
              [
                5.245558620384141,
                43.44905613605406
              ],
              [
                5.245779624417055,
                43.4490504440082
              ],
              [
                5.245779624417055,
                43.4490504440082
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017900268324018455,
          "ground": "gnd"
        },
        "93_LVBranch0980188": {
          "bus1": "93_LVBus1107043",
          "bus2": "93_LVBus1107044",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.245779624417055,
                43.4490504440082
              ],
              [
                5.245779624417055,
                43.4490504440082
              ],
              [
                5.245805947702005,
                43.449057872505776
              ],
              [
                5.245809906283842,
                43.4491649528032
              ],
              [
                5.245809906283842,
                43.4491649528032
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01418607970272868,
          "ground": "gnd"
        },
        "93_LVBranch0536936": {
          "bus1": "93_LVBus1107044",
          "bus2": "93_LVBus1107046",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.245809906283842,
                43.4491649528032
              ],
              [
                5.245809906283842,
                43.4491649528032
              ],
              [
                5.245778454335062,
                43.44917927274452
              ],
              [
                5.245646433918041,
                43.44918447990186
              ],
              [
                5.24562516343297,
                43.44920483820088
              ],
              [
                5.245631624199781,
                43.44922170557626
              ],
              [
                5.245633217366646,
                43.44922585331878
              ],
              [
                5.245633416854664,
                43.44922637852216
              ],
              [
                5.245635068452152,
                43.44923070454767
              ],
              [
                5.245635068452152,
                43.44923070454767
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019530183728882267,
          "ground": "gnd"
        },
        "93_LVBranch0500905": {
          "bus1": "93_LVBus1107044",
          "bus2": "93_LVBus1107045",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.245809906283842,
                43.4491649528032
              ],
              [
                5.245809906283842,
                43.4491649528032
              ],
              [
                5.245695417592017,
                43.44935344921563
              ],
              [
                5.2455719464857,
                43.449356627050264
              ],
              [
                5.245500105698249,
                43.44937919478923
              ],
              [
                5.245486202022395,
                43.44937229452681
              ],
              [
                5.245482720054698,
                43.4493705718724
              ],
              [
                5.245481099367014,
                43.449369770250854
              ],
              [
                5.245481099367014,
                43.449369770250854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041095149185883424,
          "ground": "gnd"
        },
        "93_LVBranch0741025": {
          "bus1": "93_LVBus1107043",
          "bus2": "93_LVBus1107047",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.245779624417055,
                43.4490504440082
              ],
              [
                5.245779624417055,
                43.4490504440082
              ],
              [
                5.245809134717725,
                43.44904698598395
              ],
              [
                5.245807983731519,
                43.44898278032682
              ],
              [
                5.245806947556377,
                43.44892545118901
              ],
              [
                5.245794552577828,
                43.44892516505935
              ],
              [
                5.245793971862745,
                43.44892515374669
              ],
              [
                5.245788386133008,
                43.448925025653
              ],
              [
                5.245788386133008,
                43.448925025653
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017426452522862772,
          "ground": "gnd"
        },
        "93_LVBranch0956963": {
          "bus1": "93_LVBus1107039",
          "bus2": "93_LVBus1107048",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.24520973155387,
                43.44887237810193
              ],
              [
                5.24520973155387,
                43.44887237810193
              ],
              [
                5.245225979321077,
                43.448850338787494
              ],
              [
                5.245314932864008,
                43.44884804740078
              ],
              [
                5.245342040674454,
                43.44884735219172
              ],
              [
                5.245461321387118,
                43.44875781135764
              ],
              [
                5.245463034247372,
                43.44879299056276
              ],
              [
                5.245463245900667,
                43.44879740039514
              ],
              [
                5.245463461659522,
                43.44880189105321
              ],
              [
                5.245463461659522,
                43.44880189105321
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030943436099704087,
          "ground": "gnd"
        },
        "93_LVBranch0854774": {
          "bus1": "93_LVBus1107038",
          "bus2": "93_LVBus1107049",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.244956691848484,
                43.448752797818734
              ],
              [
                5.244956691848484,
                43.448752797818734
              ],
              [
                5.24495712374295,
                43.44876178811722
              ],
              [
                5.244994093164376,
                43.44876083602277
              ],
              [
                5.244994167123314,
                43.44876083402811
              ],
              [
                5.244994599479782,
                43.448769833307175
              ],
              [
                5.244994599479782,
                43.448769833307175
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005000243627772314,
          "ground": "gnd"
        },
        "93_LVBranch1078803": {
          "bus1": "93_MVLV49832_LV",
          "bus2": "93_LVBus1107024",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.244886963646759,
                43.44884466183573
              ],
              [
                5.244869075346028,
                43.44884120534955
              ],
              [
                5.244869075346028,
                43.44884120534955
              ],
              [
                5.244863116688421,
                43.448840053076054
              ],
              [
                5.244845789468358,
                43.448836707355824
              ],
              [
                5.244841942202857,
                43.44875754722023
              ],
              [
                5.244795924681598,
                43.44875873428063
              ],
              [
                5.244789760980693,
                43.4487588915112
              ],
              [
                5.244776509092056,
                43.44875923090292
              ],
              [
                5.244776509092056,
                43.44875923090292
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016050104388410258,
          "ground": "gnd"
        },
        "93_LVBranch0838088": {
          "bus1": "93_LVBus1107024",
          "bus2": "93_LVBus1107025",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.244776509092056,
                43.44875923090292
              ],
              [
                5.244776509092056,
                43.44875923090292
              ],
              [
                5.244784703073314,
                43.44877523321442
              ],
              [
                5.244760011738891,
                43.44877587210997
              ],
              [
                5.244760011738891,
                43.44877587210997
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0038974716790490522,
          "ground": "gnd"
        },
        "93_LVBranch0500833": {
          "bus1": "93_LVBus1107024",
          "bus2": "93_LVBus1107026",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.244776509092056,
                43.44875923090292
              ],
              [
                5.244776509092056,
                43.44875923090292
              ],
              [
                5.244691440189223,
                43.44876412396967
              ],
              [
                5.244563611378434,
                43.44883046778542
              ],
              [
                5.244059765926932,
                43.448841634187296
              ],
              [
                5.244059765926932,
                43.448841634187296
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.060413975399077974,
          "ground": "gnd"
        },
        "93_LVBranch0838090": {
          "bus1": "93_LVBus1107026",
          "bus2": "93_LVBus1107027",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.244059765926932,
                43.448841634187296
              ],
              [
                5.244059765926932,
                43.448841634187296
              ],
              [
                5.244042035235438,
                43.44885829953858
              ],
              [
                5.244048053871131,
                43.44898243783415
              ],
              [
                5.244058194872531,
                43.44898354933541
              ],
              [
                5.244101488503882,
                43.44898827246096
              ],
              [
                5.244101488503882,
                43.44898827246096
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020516768047840094,
          "ground": "gnd"
        },
        "93_LVBranch0871274": {
          "bus1": "93_LVBus1107027",
          "bus2": "93_LVBus1107028",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.244101488503882,
                43.44898827246096
              ],
              [
                5.244101488503882,
                43.44898827246096
              ],
              [
                5.244050117677623,
                43.448999504770754
              ],
              [
                5.244054258840199,
                43.44908496105513
              ],
              [
                5.244082956039736,
                43.44909052737355
              ],
              [
                5.244082956039736,
                43.44909052737355
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016245452687778137,
          "ground": "gnd"
        },
        "93_LVBranch0500834": {
          "bus1": "93_LVBus1107028",
          "bus2": "93_LVBus1107029",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.244082956039736,
                43.44909052737355
              ],
              [
                5.244082956039736,
                43.44909052737355
              ],
              [
                5.2443187901169,
                43.44908445647437
              ],
              [
                5.244319148763635,
                43.449110238593725
              ],
              [
                5.244319297888532,
                43.44912046855377
              ],
              [
                5.244319297888532,
                43.44912046855377
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023102614901440412,
          "ground": "gnd"
        },
        "93_LVBranch0491307": {
          "bus1": "93_LVBus1107029",
          "bus2": "93_LVBus1107030",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.244319297888532,
                43.44912046855377
              ],
              [
                5.244319297888532,
                43.44912046855377
              ],
              [
                5.244452596993082,
                43.44911613682875
              ],
              [
                5.244452190175346,
                43.449085517797776
              ],
              [
                5.244452134739609,
                43.44908102281571
              ],
              [
                5.244452134739609,
                43.44908102281571
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014701964026451493,
          "ground": "gnd"
        },
        "93_LVBranch0854663": {
          "bus1": "93_LVBus1107030",
          "bus2": "93_LVBus1107031",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.244452134739609,
                43.44908102281571
              ],
              [
                5.244452134739609,
                43.44908102281571
              ],
              [
                5.244448762576245,
                43.449036976329545
              ],
              [
                5.244414151045107,
                43.44903696535746
              ],
              [
                5.244413589726917,
                43.4490254245483
              ],
              [
                5.244413274639256,
                43.44901897610415
              ],
              [
                5.244413274639256,
                43.44901897610415
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0097027476502087,
          "ground": "gnd"
        },
        "93_LVBranch0485492": {
          "bus1": "93_LVBus1107028",
          "bus2": "93_LVBus1107032",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.244082956039736,
                43.44909052737355
              ],
              [
                5.244082956039736,
                43.44909052737355
              ],
              [
                5.244054906702215,
                43.44909845100195
              ],
              [
                5.244061448795877,
                43.44923338473897
              ],
              [
                5.244078905157371,
                43.44923878649287
              ],
              [
                5.24409909522848,
                43.44924503182044
              ],
              [
                5.24409909522848,
                43.44924503182044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020746458822022622,
          "ground": "gnd"
        },
        "93_LVBranch1038987": {
          "bus1": "93_LVBus1107032",
          "bus2": "93_LVBus1107033",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.24409909522848,
                43.44924503182044
              ],
              [
                5.24409909522848,
                43.44924503182044
              ],
              [
                5.244012713571171,
                43.449248152142104
              ],
              [
                5.244015284503745,
                43.44930122218823
              ],
              [
                5.244014308877741,
                43.44930121251991
              ],
              [
                5.243969508160936,
                43.44930060379088
              ],
              [
                5.243969508160936,
                43.44930060379088
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016606505065236865,
          "ground": "gnd"
        },
        "93_LVBranch0472366": {
          "bus1": "93_LVBus1107032",
          "bus2": "93_LVBus1107034",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.24409909522848,
                43.44924503182044
              ],
              [
                5.24409909522848,
                43.44924503182044
              ],
              [
                5.244057643830991,
                43.44925690497505
              ],
              [
                5.244066404039946,
                43.449437714938476
              ],
              [
                5.244056666809055,
                43.44944650278515
              ],
              [
                5.244051001708665,
                43.4494516196326
              ],
              [
                5.244051001708665,
                43.4494516196326
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025691175678936626,
          "ground": "gnd"
        },
        "93_LVBranch1078893": {
          "bus1": "93_LVBus1107034",
          "bus2": "93_LVBus1107035",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.244051001708665,
                43.4494516196326
              ],
              [
                5.244051001708665,
                43.4494516196326
              ],
              [
                5.244336187704827,
                43.449443381805736
              ],
              [
                5.244335806959573,
                43.449435640144074
              ],
              [
                5.244333637901942,
                43.44939073385164
              ],
              [
                5.244333400341087,
                43.44938581211761
              ],
              [
                5.244333400341087,
                43.44938581211761
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0295023237959584,
          "ground": "gnd"
        },
        "93_LVBranch0500927": {
          "bus1": "93_LVBus1107034",
          "bus2": "93_LVBus1107036",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.244051001708665,
                43.4494516196326
              ],
              [
                5.244051001708665,
                43.4494516196326
              ],
              [
                5.244025646407311,
                43.44946398508001
              ],
              [
                5.244029833162254,
                43.44955033946376
              ],
              [
                5.243907640257508,
                43.44955438920678
              ],
              [
                5.24390806925851,
                43.44956332563109
              ],
              [
                5.243908504186786,
                43.44957237880406
              ],
              [
                5.243908504186786,
                43.44957237880406
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02397071926535442,
          "ground": "gnd"
        },
        "93_LVBranch0500832": {
          "bus1": "93_MVLV49832_LV",
          "bus2": "93_LVBus1107016",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.244886963646759,
                43.44884466183573
              ],
              [
                5.244883115742172,
                43.44885785035762
              ],
              [
                5.244883115742172,
                43.44885785035762
              ],
              [
                5.24488183310691,
                43.44886224653158
              ],
              [
                5.244865766134629,
                43.448917258077934
              ],
              [
                5.244865766134629,
                43.448917258077934
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00674803735663433,
          "ground": "gnd"
        },
        "93_LVBranch0958884": {
          "bus1": "93_LVBus1107016",
          "bus2": "93_LVBus1107021",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.244865766134629,
                43.448917258077934
              ],
              [
                5.244865766134629,
                43.448917258077934
              ],
              [
                5.244857636010906,
                43.44892827787499
              ],
              [
                5.244830478850396,
                43.44892897429199
              ],
              [
                5.244803556463379,
                43.4488837373547
              ],
              [
                5.244771405298131,
                43.4488838040355
              ],
              [
                5.244767554408267,
                43.44888380896331
              ],
              [
                5.244765234286763,
                43.448883817574206
              ],
              [
                5.244765234286763,
                43.448883817574206
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012169578160293588,
          "ground": "gnd"
        },
        "93_LVBranch0538990": {
          "bus1": "93_LVBus1107016",
          "bus2": "93_LVBus1107022",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.244865766134629,
                43.448917258077934
              ],
              [
                5.244865766134629,
                43.448917258077934
              ],
              [
                5.244881094757094,
                43.44892767220031
              ],
              [
                5.24499208838913,
                43.448922115777066
              ],
              [
                5.245078052025312,
                43.448884769750606
              ],
              [
                5.245078052025312,
                43.448884769750606
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01880355595722724,
          "ground": "gnd"
        },
        "93_LVBranch0496944": {
          "bus1": "93_LVBus1107016",
          "bus2": "93_LVBus1107017",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.244865766134629,
                43.448917258077934
              ],
              [
                5.244865766134629,
                43.448917258077934
              ],
              [
                5.244881600227592,
                43.44898890958287
              ],
              [
                5.244933616320118,
                43.449016392128094
              ],
              [
                5.244939736038197,
                43.44916654434178
              ],
              [
                5.244940145055955,
                43.449176542471406
              ],
              [
                5.244940145055955,
                43.449176542471406
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03106492015256691,
          "ground": "gnd"
        },
        "93_LVBranch0854660": {
          "bus1": "93_LVBus1107017",
          "bus2": "93_LVBus1107018",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.244940145055955,
                43.449176542471406
              ],
              [
                5.244940145055955,
                43.449176542471406
              ],
              [
                5.244941453980301,
                43.449203531005494
              ],
              [
                5.244758713280997,
                43.449208234416695
              ],
              [
                5.244732618111916,
                43.44928186201925
              ],
              [
                5.244742937824614,
                43.4494947977467
              ],
              [
                5.244743075999027,
                43.44949776169664
              ],
              [
                5.244743291704324,
                43.449502252358656
              ],
              [
                5.244743291704324,
                43.449502252358656
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05075079183968391,
          "ground": "gnd"
        },
        "93_LVBranch0714492": {
          "bus1": "93_LVBus1107017",
          "bus2": "93_LVBus1107019",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.244940145055955,
                43.449176542471406
              ],
              [
                5.244940145055955,
                43.449176542471406
              ],
              [
                5.244955117680377,
                43.44920497908132
              ],
              [
                5.245126751190422,
                43.44920055692358
              ],
              [
                5.245128629876431,
                43.449239247915386
              ],
              [
                5.2451287908762,
                43.449242660896985
              ],
              [
                5.24512884561084,
                43.44924373857565
              ],
              [
                5.24512884561084,
                43.44924373857565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022085837252204237,
          "ground": "gnd"
        },
        "93_LVBranch0632843": {
          "bus1": "93_LVBus1107017",
          "bus2": "93_LVBus1107020",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.244940145055955,
                43.449176542471406
              ],
              [
                5.244940145055955,
                43.449176542471406
              ],
              [
                5.244928669937423,
                43.449194855845924
              ],
              [
                5.244758327020565,
                43.44920014217992
              ],
              [
                5.244752150945711,
                43.4492002997408
              ],
              [
                5.24474594493444,
                43.44918820070976
              ],
              [
                5.244744738882838,
                43.44918584110773
              ],
              [
                5.244742586980439,
                43.44918162748522
              ],
              [
                5.244742586980439,
                43.44918162748522
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018751931910657542,
          "ground": "gnd"
        },
        "93_LVBranch0819585": {
          "bus1": "93_MVLV49832_LV",
          "bus2": "93_LVBus1106998",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.244886963646759,
                43.44884466183573
              ],
              [
                5.244895376855723,
                43.448832654170154
              ],
              [
                5.244895376855723,
                43.448832654170154
              ],
              [
                5.24490430735491,
                43.44881989513096
              ],
              [
                5.244901796201571,
                43.448742497553035
              ],
              [
                5.245063542040553,
                43.44873833312725
              ],
              [
                5.2450755177718,
                43.448692694639035
              ],
              [
                5.245077099041104,
                43.4486866446979
              ],
              [
                5.245077099041104,
                43.4486866446979
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02913988365239285,
          "ground": "gnd"
        },
        "93_LVBranch0497011": {
          "bus1": "93_LVBus1106998",
          "bus2": "93_LVBus1107014",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.245077099041104,
                43.4486866446979
              ],
              [
                5.245077099041104,
                43.4486866446979
              ],
              [
                5.245065191696728,
                43.44869595880159
              ],
              [
                5.244904678624601,
                43.448700089986396
              ],
              [
                5.244904462453642,
                43.44869559034693
              ],
              [
                5.244904434176515,
                43.44869503354651
              ],
              [
                5.244904246738786,
                43.44869109968818
              ],
              [
                5.244904246738786,
                43.44869109968818
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015414453294184522,
          "ground": "gnd"
        },
        "93_LVBranch0472429": {
          "bus1": "93_LVBus1106998",
          "bus2": "93_LVBus1106999",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.245077099041104,
                43.4486866446979
              ],
              [
                5.245077099041104,
                43.4486866446979
              ],
              [
                5.24514023086464,
                43.44863138892373
              ],
              [
                5.245147073231647,
                43.4486253949272
              ],
              [
                5.245147073231647,
                43.4486253949272
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008853752961353399,
          "ground": "gnd"
        },
        "93_LVBranch0865888": {
          "bus1": "93_LVBus1106999",
          "bus2": "93_LVBus1107000",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.245147073231647,
                43.4486253949272
              ],
              [
                5.245147073231647,
                43.4486253949272
              ],
              [
                5.245145950119795,
                43.448576791327895
              ],
              [
                5.245020252479311,
                43.44851033324825
              ],
              [
                5.245017728367293,
                43.44850899842396
              ],
              [
                5.245012731273735,
                43.44850636336795
              ],
              [
                5.245012731273735,
                43.44850636336795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018723903354284106,
          "ground": "gnd"
        },
        "93_LVBranch0838193": {
          "bus1": "93_LVBus1106999",
          "bus2": "93_LVBus1107001",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.245147073231647,
                43.4486253949272
              ],
              [
                5.245147073231647,
                43.4486253949272
              ],
              [
                5.245181392400772,
                43.448593893240684
              ],
              [
                5.245178634384497,
                43.44848588132759
              ],
              [
                5.245178634384497,
                43.44848588132759
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016470729202728462,
          "ground": "gnd"
        },
        "93_LVBranch0958954": {
          "bus1": "93_LVBus1107001",
          "bus2": "93_LVBus1107008",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.245178634384497,
                43.44848588132759
              ],
              [
                5.245178634384497,
                43.44848588132759
              ],
              [
                5.245190109282145,
                43.44846756793686
              ],
              [
                5.245763015315066,
                43.44845281546023
              ],
              [
                5.245770438894156,
                43.448481833303
              ],
              [
                5.245771040065796,
                43.44848419122515
              ],
              [
                5.245772165721966,
                43.448488612370795
              ],
              [
                5.245772165721966,
                43.448488612370795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05268519222953083,
          "ground": "gnd"
        },
        "93_LVBranch0576495": {
          "bus1": "93_LVBus1107001",
          "bus2": "93_LVBus1107009",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.245178634384497,
                43.44848588132759
              ],
              [
                5.245178634384497,
                43.44848588132759
              ],
              [
                5.245171657375571,
                43.44834194846122
              ],
              [
                5.245171657375571,
                43.44834194846122
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016001123772205514,
          "ground": "gnd"
        },
        "93_LVBranch1107470": {
          "bus1": "93_LVBus1107009",
          "bus2": "93_LVBus1107010",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.245171657375571,
                43.44834194846122
              ],
              [
                5.245171657375571,
                43.44834194846122
              ],
              [
                5.245189463506629,
                43.44835229570915
              ],
              [
                5.245320341101377,
                43.448348927470384
              ],
              [
                5.245320898479,
                43.44836063025291
              ],
              [
                5.245321004760786,
                43.448362722744015
              ],
              [
                5.245321126551515,
                43.44836512057718
              ],
              [
                5.245321126551515,
                43.44836512057718
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014244408945633983,
          "ground": "gnd"
        },
        "93_LVBranch0459003": {
          "bus1": "93_LVBus1107010",
          "bus2": "93_LVBus1107011",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.245321126551515,
                43.44836512057718
              ],
              [
                5.245321126551515,
                43.44836512057718
              ],
              [
                5.245495393407691,
                43.448364232908155
              ],
              [
                5.245496049874786,
                43.44839902692198
              ],
              [
                5.245496084029264,
                43.44840115733063
              ],
              [
                5.245496164198681,
                43.44840565164476
              ],
              [
                5.245496164198681,
                43.44840565164476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018708580686648355,
          "ground": "gnd"
        },
        "93_LVBranch0956961": {
          "bus1": "93_LVBus1107009",
          "bus2": "93_LVBus1107012",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.245171657375571,
                43.44834194846122
              ],
              [
                5.245171657375571,
                43.44834194846122
              ],
              [
                5.245167684729105,
                43.4482600848608
              ],
              [
                5.245097309314417,
                43.448261902056736
              ],
              [
                5.245097309314417,
                43.448261902056736
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014801013862727657,
          "ground": "gnd"
        },
        "93_LVBranch0993556": {
          "bus1": "93_LVBus1107012",
          "bus2": "93_LVBus1107013",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.245097309314417,
                43.448261902056736
              ],
              [
                5.245097309314417,
                43.448261902056736
              ],
              [
                5.245094521291442,
                43.44828088942821
              ],
              [
                5.244997444615335,
                43.44828338175431
              ],
              [
                5.244995743573967,
                43.44828342763179
              ],
              [
                5.244995311677057,
                43.448274437336956
              ],
              [
                5.244995311677057,
                43.448274437336956
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011121609760067423,
          "ground": "gnd"
        },
        "93_LVBranch0539063": {
          "bus1": "93_LVBus1107001",
          "bus2": "93_LVBus1107002",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.245178634384497,
                43.44848588132759
              ],
              [
                5.245178634384497,
                43.44848588132759
              ],
              [
                5.245217126421069,
                43.44848939355348
              ],
              [
                5.245314455181079,
                43.448482379776976
              ],
              [
                5.245314455181079,
                43.448482379776976
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011056852727421514,
          "ground": "gnd"
        },
        "93_LVBranch1096029": {
          "bus1": "93_LVBus1107002",
          "bus2": "93_LVBus1107003",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.245314455181079,
                43.448482379776976
              ],
              [
                5.245314455181079,
                43.448482379776976
              ],
              [
                5.245330137272766,
                43.44849999664529
              ],
              [
                5.245334895167884,
                43.448598044385115
              ],
              [
                5.24540280569583,
                43.44859629353276
              ],
              [
                5.24540280569583,
                43.44859629353276
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01873338882901087,
          "ground": "gnd"
        },
        "93_LVBranch0834150": {
          "bus1": "93_LVBus1107002",
          "bus2": "93_LVBus1107005",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.245314455181079,
                43.448482379776976
              ],
              [
                5.245314455181079,
                43.448482379776976
              ],
              [
                5.245311929035599,
                43.4485067648604
              ],
              [
                5.245317152594184,
                43.448614710275876
              ],
              [
                5.245433613097589,
                43.44869638147293
              ],
              [
                5.245522471470513,
                43.448693193179956
              ],
              [
                5.245522471470513,
                43.448693193179956
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03500299914950725,
          "ground": "gnd"
        },
        "93_LVBranch1115044": {
          "bus1": "93_LVBus1107005",
          "bus2": "93_LVBus1107006",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.245522471470513,
                43.448693193179956
              ],
              [
                5.245522471470513,
                43.448693193179956
              ],
              [
                5.245543896805325,
                43.448701644158156
              ],
              [
                5.245547994546006,
                43.44878620230273
              ],
              [
                5.245555207757754,
                43.448787752358605
              ],
              [
                5.245562994831307,
                43.44878942182834
              ],
              [
                5.245562994831307,
                43.44878942182834
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012638303567800008,
          "ground": "gnd"
        },
        "93_LVBranch1078867": {
          "bus1": "93_LVBus1107005",
          "bus2": "93_LVBus1107007",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.245522471470513,
                43.448693193179956
              ],
              [
                5.245522471470513,
                43.448693193179956
              ],
              [
                5.245541878640945,
                43.44868548429925
              ],
              [
                5.245537644062207,
                43.44859823196669
              ],
              [
                5.245523615317567,
                43.44859542688696
              ],
              [
                5.245519886828143,
                43.448594682125055
              ],
              [
                5.245517667174044,
                43.44859423839465
              ],
              [
                5.245517667174044,
                43.44859423839465
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013165944748879792,
          "ground": "gnd"
        },
        "93_LVBranch0639591": {
          "bus1": "93_LVBus1107002",
          "bus2": "93_LVBus1107004",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.245314455181079,
                43.448482379776976
              ],
              [
                5.245314455181079,
                43.448482379776976
              ],
              [
                5.245425572434817,
                43.448479517435665
              ],
              [
                5.245427758285786,
                43.44852449518685
              ],
              [
                5.245452449961119,
                43.448523865118986
              ],
              [
                5.245452449961119,
                43.448523865118986
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01600018007838419,
          "ground": "gnd"
        },
        "93_LVBranch0422029": {
          "bus1": "93_MVLV49832_LV",
          "bus2": "93_LVBus1106992",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.244886963646759,
                43.44884466183573
              ],
              [
                5.244886439769787,
                43.44883118653335
              ],
              [
                5.244886439769787,
                43.44883118653335
              ],
              [
                5.244882142126619,
                43.44871958297654
              ],
              [
                5.244834071043178,
                43.44872262402702
              ],
              [
                5.244828141953335,
                43.44860028192952
              ],
              [
                5.244828141953335,
                43.44860028192952
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029910817644770753,
          "ground": "gnd"
        },
        "93_LVBranch0980208": {
          "bus1": "93_LVBus1106992",
          "bus2": "93_LVBus1106993",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.244828141953335,
                43.44860028192952
              ],
              [
                5.244828141953335,
                43.44860028192952
              ],
              [
                5.244847784033508,
                43.44839351686001
              ],
              [
                5.244796447515281,
                43.44832909092542
              ],
              [
                5.244857287662025,
                43.448206836708884
              ],
              [
                5.244850004112372,
                43.44805660808878
              ],
              [
                5.244850004112372,
                43.44805660808878
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06245236326644067,
          "ground": "gnd"
        },
        "93_LVBranch0954027": {
          "bus1": "93_LVBus1106993",
          "bus2": "93_LVBus1106994",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.244850004112372,
                43.44805660808878
              ],
              [
                5.244850004112372,
                43.44805660808878
              ],
              [
                5.244627758843241,
                43.44806233180387
              ],
              [
                5.244633811936295,
                43.44818736838556
              ],
              [
                5.244649994220659,
                43.44819442312357
              ],
              [
                5.244655283012345,
                43.448196726582005
              ],
              [
                5.244655283012345,
                43.448196726582005
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03392672703506457,
          "ground": "gnd"
        },
        "93_LVBranch0954029": {
          "bus1": "93_LVBus1106994",
          "bus2": "93_LVBus1106995",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.244655283012345,
                43.448196726582005
              ],
              [
                5.244655283012345,
                43.448196726582005
              ],
              [
                5.244633455761208,
                43.44820539086549
              ],
              [
                5.244593947457856,
                43.44820641131078
              ],
              [
                5.244597690812739,
                43.4482837756214
              ],
              [
                5.244597766513973,
                43.44828526640947
              ],
              [
                5.244597906502141,
                43.448288266279256
              ],
              [
                5.244597906502141,
                43.448288266279256
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014311929522846396,
          "ground": "gnd"
        },
        "93_LVBranch0854760": {
          "bus1": "93_LVBus1106995",
          "bus2": "93_LVBus1106996",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.244597906502141,
                43.448288266279256
              ],
              [
                5.244597906502141,
                43.448288266279256
              ],
              [
                5.244573784470059,
                43.44830059860469
              ],
              [
                5.244514515523683,
                43.44830212491032
              ],
              [
                5.244512467200215,
                43.448259841345134
              ],
              [
                5.244471753565493,
                43.44826167663379
              ],
              [
                5.244465595845067,
                43.448261950594365
              ],
              [
                5.244465595845067,
                43.448261950594365
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01568785206561212,
          "ground": "gnd"
        },
        "93_LVBranch0831367": {
          "bus1": "93_MVLV49832_LV",
          "bus2": "93_LVBus1106989",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.244886963646759,
                43.44884466183573
              ],
              [
                5.2448799852051,
                43.44883217896493
              ],
              [
                5.2448799852051,
                43.44883217896493
              ],
              [
                5.244872070038961,
                43.448818021688105
              ],
              [
                5.244870450912305,
                43.448733396698515
              ],
              [
                5.244808670168331,
                43.44873408260586
              ],
              [
                5.244808670168331,
                43.44873408260586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01610267995326202,
          "ground": "gnd"
        },
        "93_LVBranch0834181": {
          "bus1": "93_LVBus1106989",
          "bus2": "93_LVBus1106990",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.244808670168331,
                43.44873408260586
              ],
              [
                5.244808670168331,
                43.44873408260586
              ],
              [
                5.244799786037813,
                43.448601918959874
              ],
              [
                5.244682323064146,
                43.448580940596024
              ],
              [
                5.244676680351317,
                43.44857993267339
              ],
              [
                5.244676331562279,
                43.44857987013564
              ],
              [
                5.244676331562279,
                43.44857987013564
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024990100979454765,
          "ground": "gnd"
        },
        "93_LVBranch0809946": {
          "bus1": "93_MVLV49832_LV",
          "bus2": "93_LVBus1106979",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.244886963646759,
                43.44884466183573
              ],
              [
                5.244873734606483,
                43.44883524326769
              ],
              [
                5.244873734606483,
                43.44883524326769
              ],
              [
                5.244860083289296,
                43.448825530326154
              ],
              [
                5.244856236004881,
                43.44874637019181
              ],
              [
                5.244675974830399,
                43.448751015625554
              ],
              [
                5.244564905205047,
                43.44880611595325
              ],
              [
                5.244564905205047,
                43.44880611595325
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03582203672631754,
          "ground": "gnd"
        },
        "93_LVBranch0488917": {
          "bus1": "93_LVBus1106979",
          "bus2": "93_LVBus1106980",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.244564905205047,
                43.44880611595325
              ],
              [
                5.244564905205047,
                43.44880611595325
              ],
              [
                5.244094575502495,
                43.44882002087772
              ],
              [
                5.243967180529753,
                43.44874224025262
              ],
              [
                5.243958021812381,
                43.448553329500406
              ],
              [
                5.24393700484211,
                43.44853905776278
              ],
              [
                5.243932453859848,
                43.448535969976305
              ],
              [
                5.243932453859848,
                43.448535969976305
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0753865920752284,
          "ground": "gnd"
        },
        "93_LVBranch1039079": {
          "bus1": "93_LVBus1106980",
          "bus2": "93_LVBus1106981",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.243932453859848,
                43.448535969976305
              ],
              [
                5.243932453859848,
                43.448535969976305
              ],
              [
                5.24394392961993,
                43.4485176656985
              ],
              [
                5.243940004300599,
                43.448436700109305
              ],
              [
                5.243939788206041,
                43.44843220046903
              ],
              [
                5.243939676503182,
                43.44843000020862
              ],
              [
                5.243939572567451,
                43.44842770980929
              ],
              [
                5.243939572567451,
                43.44842770980929
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012236194255972294,
          "ground": "gnd"
        },
        "93_LVBranch0834180": {
          "bus1": "93_LVBus1106980",
          "bus2": "93_LVBus1106984",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.243932453859848,
                43.448535969976305
              ],
              [
                5.243932453859848,
                43.448535969976305
              ],
              [
                5.243956713363965,
                43.44852634096947
              ],
              [
                5.24394886315513,
                43.44836441877665
              ],
              [
                5.243955012974664,
                43.44835961261403
              ],
              [
                5.243960782937976,
                43.44835510446651
              ],
              [
                5.243960782937976,
                43.44835510446651
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021652065106470574,
          "ground": "gnd"
        },
        "93_LVBranch1201607": {
          "bus1": "93_LVBus1106984",
          "bus2": "93_LVBus1106985",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.243960782937976,
                43.44835510446651
              ],
              [
                5.243960782937976,
                43.44835510446651
              ],
              [
                5.243892860324366,
                43.44835685474349
              ],
              [
                5.243886819928131,
                43.44835700859929
              ],
              [
                5.243886696664042,
                43.448357011922475
              ],
              [
                5.243886696664042,
                43.448357011922475
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006000699685275363,
          "ground": "gnd"
        },
        "93_LVBranch0954026": {
          "bus1": "93_LVBus1106985",
          "bus2": "93_LVBus1106986",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.243886696664042,
                43.448357011922475
              ],
              [
                5.243886696664042,
                43.448357011922475
              ],
              [
                5.243800621707923,
                43.448262325562204
              ],
              [
                5.243801486040281,
                43.44828032412213
              ],
              [
                5.243789281999417,
                43.44828063514627
              ],
              [
                5.243776794451372,
                43.448280953812066
              ],
              [
                5.243776794451372,
                43.448280953812066
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01661866112224419,
          "ground": "gnd"
        },
        "93_LVBranch0876190": {
          "bus1": "93_LVBus1106984",
          "bus2": "93_LVBus1106987",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.243960782937976,
                43.44835510446651
              ],
              [
                5.243960782937976,
                43.44835510446651
              ],
              [
                5.244071900013266,
                43.44835224351958
              ],
              [
                5.244070600179049,
                43.44832542562681
              ],
              [
                5.244070159763299,
                43.448316264695734
              ],
              [
                5.244070159763299,
                43.448316264695734
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012999832749868658,
          "ground": "gnd"
        },
        "93_LVBranch0459030": {
          "bus1": "93_LVBus1106980",
          "bus2": "93_LVBus1106982",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.243932453859848,
                43.448535969976305
              ],
              [
                5.243932453859848,
                43.448535969976305
              ],
              [
                5.243969497111858,
                43.44853501623908
              ],
              [
                5.243967312400061,
                43.448490038459695
              ],
              [
                5.244164387439219,
                43.44848496782681
              ],
              [
                5.244177220169551,
                43.44848463981028
              ],
              [
                5.244177220169551,
                43.44848463981028
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025002228928038245,
          "ground": "gnd"
        },
        "93_LVBranch0956983": {
          "bus1": "93_LVBus1106982",
          "bus2": "93_LVBus1106983",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.244177220169551,
                43.44848463981028
              ],
              [
                5.244177220169551,
                43.44848463981028
              ],
              [
                5.244214695616901,
                43.44849268526893
              ],
              [
                5.24421491173318,
                43.4484971849089
              ],
              [
                5.244215127393516,
                43.448501675568224
              ],
              [
                5.244215127393516,
                43.448501675568224
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004161866927918268,
          "ground": "gnd"
        },
        "93_LVBranch0993469": {
          "bus1": "93_MVLV07266_LV",
          "bus2": "93_LVBus1106745",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.243741668939974,
                43.448719416582804
              ],
              [
                5.243749353300466,
                43.4487071498813
              ],
              [
                5.243749353300466,
                43.4487071498813
              ],
              [
                5.243751910644411,
                43.44870306109146
              ],
              [
                5.243753144341397,
                43.44870110334207
              ],
              [
                5.243777835654897,
                43.4487004646769
              ],
              [
                5.243777835654897,
                43.4487004646769
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0027384500998325987,
          "ground": "gnd"
        },
        "93_LVBranch0877322": {
          "bus1": "93_MVLV07266_LV",
          "bus2": "93_LVBus1106740",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.243741668939974,
                43.448719416582804
              ],
              [
                5.243723342360849,
                43.44871753649824
              ],
              [
                5.243723342360849,
                43.44871753649824
              ],
              [
                5.243580154674544,
                43.44870285303274
              ],
              [
                5.24357707753198,
                43.44864199078233
              ],
              [
                5.243562563558977,
                43.44835460777783
              ],
              [
                5.24355621836376,
                43.44822887760936
              ],
              [
                5.243549448328627,
                43.44809477748401
              ],
              [
                5.243574030956364,
                43.44806622769488
              ],
              [
                5.243574030956364,
                43.44806622769488
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08305280344332655,
          "ground": "gnd"
        },
        "93_LVBranch1203901": {
          "bus1": "93_LVBus1106740",
          "bus2": "93_LVBus1106741",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.243574030956364,
                43.44806622769488
              ],
              [
                5.243574030956364,
                43.44806622769488
              ],
              [
                5.243595550617433,
                43.4480512588761
              ],
              [
                5.24364269946755,
                43.44802933106833
              ],
              [
                5.243691479343955,
                43.4480154619109
              ],
              [
                5.243701028631937,
                43.447982793913724
              ],
              [
                5.243701028631937,
                43.447982793913724
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014885532564637661,
          "ground": "gnd"
        },
        "93_LVBranch0933277": {
          "bus1": "93_LVBus1106741",
          "bus2": "93_LVBus1106743",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.243701028631937,
                43.447982793913724
              ],
              [
                5.243701028631937,
                43.447982793913724
              ],
              [
                5.243690563058491,
                43.4477669037204
              ],
              [
                5.243707845419735,
                43.44776645580048
              ],
              [
                5.243705865179364,
                43.44772550137561
              ],
              [
                5.243699766265404,
                43.44759976463356
              ],
              [
                5.243698891472384,
                43.44758180233784
              ],
              [
                5.243693667378094,
                43.447474027904065
              ],
              [
                5.243692977221835,
                43.447459702772726
              ],
              [
                5.243589368974069,
                43.44746236994912
              ],
              [
                5.243490753291713,
                43.44746491143593
              ],
              [
                5.243483085926956,
                43.44746510912929
              ],
              [
                5.243483085926956,
                43.44746510912929
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07650309286593278,
          "ground": "gnd"
        },
        "93_LVBranch0544944": {
          "bus1": "93_LVBus1106741",
          "bus2": "93_LVBus1106742",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.243701028631937,
                43.447982793913724
              ],
              [
                5.243701028631937,
                43.447982793913724
              ],
              [
                5.243732357390082,
                43.44801711174241
              ],
              [
                5.243762114990639,
                43.4480163454854
              ],
              [
                5.243947021421956,
                43.448011585271935
              ],
              [
                5.243966942146155,
                43.448011075173426
              ],
              [
                5.243966942146155,
                43.448011075173426
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02357964392515338,
          "ground": "gnd"
        },
        "93_LVBranch1019781": {
          "bus1": "93_MVLV07266_LV",
          "bus2": "93_LVBus1106720",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.243741668939974,
                43.448719416582804
              ],
              [
                5.2437231678114,
                43.44871969051832
              ],
              [
                5.2437231678114,
                43.44871969051832
              ],
              [
                5.243579831427457,
                43.448721773914265
              ],
              [
                5.243577520603956,
                43.44875065860299
              ],
              [
                5.243316984147428,
                43.44875736677968
              ],
              [
                5.243310820442638,
                43.44875752392576
              ],
              [
                5.243310820442638,
                43.44875752392576
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03642079197503858,
          "ground": "gnd"
        },
        "93_LVBranch1203906": {
          "bus1": "93_LVBus1106720",
          "bus2": "93_LVBus1106729",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.243310820442638,
                43.44875752392576
              ],
              [
                5.243310820442638,
                43.44875752392576
              ],
              [
                5.24312561527047,
                43.448762282040875
              ],
              [
                5.24312561527047,
                43.448762282040875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015000757733605307,
          "ground": "gnd"
        },
        "93_LVBranch0990556": {
          "bus1": "93_LVBus1106729",
          "bus2": "93_LVBus1106738",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.24312561527047,
                43.448762282040875
              ],
              [
                5.24312561527047,
                43.448762282040875
              ],
              [
                5.243088571858222,
                43.448763235488265
              ],
              [
                5.243080300799124,
                43.44875762199075
              ],
              [
                5.243075788192429,
                43.448754560112846
              ],
              [
                5.243075788192429,
                43.448754560112846
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004414479331068495,
          "ground": "gnd"
        },
        "93_LVBranch0933280": {
          "bus1": "93_LVBus1106729",
          "bus2": "93_LVBus1106730",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.24312561527047,
                43.448762282040875
              ],
              [
                5.24312561527047,
                43.448762282040875
              ],
              [
                5.243126491725753,
                43.448780280280886
              ],
              [
                5.243124612281023,
                43.44881815526664
              ],
              [
                5.242772592880714,
                43.44882450400038
              ],
              [
                5.242772592880714,
                43.44882450400038
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03471453037938648,
          "ground": "gnd"
        },
        "93_LVBranch1100562": {
          "bus1": "93_LVBus1106730",
          "bus2": "93_LVBus1106737",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.242772592880714,
                43.44882450400038
              ],
              [
                5.242772592880714,
                43.44882450400038
              ],
              [
                5.242745037442643,
                43.44881710798358
              ],
              [
                5.24273764708358,
                43.448712827126165
              ],
              [
                5.242737006441589,
                43.448703851447554
              ],
              [
                5.242730009154497,
                43.44860512663861
              ],
              [
                5.242725534294941,
                43.4485419998685
              ],
              [
                5.242651990103587,
                43.448543891860176
              ],
              [
                5.242513149017936,
                43.4485474714383
              ],
              [
                5.242506985333432,
                43.44854762853849
              ],
              [
                5.242506985333432,
                43.44854762853849
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05068424782318755,
          "ground": "gnd"
        },
        "93_LVBranch0741861": {
          "bus1": "93_LVBus1106730",
          "bus2": "93_LVBus1106731",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.242772592880714,
                43.44882450400038
              ],
              [
                5.242772592880714,
                43.44882450400038
              ],
              [
                5.242325676219185,
                43.4488369069055
              ],
              [
                5.242325676219185,
                43.4488369069055
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03620188025219481,
          "ground": "gnd"
        },
        "93_LVBranch1137175": {
          "bus1": "93_LVBus1106731",
          "bus2": "93_LVBus1106736",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.242325676219185,
                43.4488369069055
              ],
              [
                5.242325676219185,
                43.4488369069055
              ],
              [
                5.242299644022406,
                43.44886098999543
              ],
              [
                5.242157691668758,
                43.44886554322881
              ],
              [
                5.242160614439272,
                43.44892582510643
              ],
              [
                5.242160765237716,
                43.44892904051679
              ],
              [
                5.242160829940921,
                43.44893031577125
              ],
              [
                5.242160829940921,
                43.44893031577125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02210804395994887,
          "ground": "gnd"
        },
        "93_LVBranch0877323": {
          "bus1": "93_LVBus1106731",
          "bus2": "93_LVBus1106732",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.242325676219185,
                43.4488369069055
              ],
              [
                5.242325676219185,
                43.4488369069055
              ],
              [
                5.242300677271949,
                43.44883124047997
              ],
              [
                5.242299427921024,
                43.448805401448844
              ],
              [
                5.2422937629874,
                43.448688645848584
              ],
              [
                5.242289415791888,
                43.44859883357478
              ],
              [
                5.242288771971402,
                43.44858565827873
              ],
              [
                5.242288771971402,
                43.44858565827873
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02942076694771771,
          "ground": "gnd"
        },
        "93_LVBranch0544947": {
          "bus1": "93_LVBus1106731",
          "bus2": "93_LVBus1106733",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.242325676219185,
                43.4488369069055
              ],
              [
                5.242325676219185,
                43.4488369069055
              ],
              [
                5.242290388467178,
                43.44884862228729
              ],
              [
                5.242007637194166,
                43.448855889886545
              ],
              [
                5.2419853385999,
                43.448878145660636
              ],
              [
                5.241981696436987,
                43.448881778013764
              ],
              [
                5.241981696436987,
                43.448881778013764
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029601587911437157,
          "ground": "gnd"
        },
        "93_LVBranch0862992": {
          "bus1": "93_LVBus1106733",
          "bus2": "93_LVBus1106734",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.241981696436987,
                43.448881778013764
              ],
              [
                5.241981696436987,
                43.448881778013764
              ],
              [
                5.241846011177446,
                43.44888796956777
              ],
              [
                5.241848943401081,
                43.4489596362547
              ],
              [
                5.241849312723289,
                43.44896861924609
              ],
              [
                5.241856280560813,
                43.44913929742461
              ],
              [
                5.241859438237423,
                43.44921638079737
              ],
              [
                5.241824950954204,
                43.449219063527046
              ],
              [
                5.241824950954204,
                43.449219063527046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05031512794540862,
          "ground": "gnd"
        },
        "93_LVBranch0670485": {
          "bus1": "93_LVBus1106734",
          "bus2": "93_LVBus1106735",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.241824950954204,
                43.449219063527046
              ],
              [
                5.241824950954204,
                43.449219063527046
              ],
              [
                5.241701677148462,
                43.449222231618606
              ],
              [
                5.241627712949616,
                43.449224134202105
              ],
              [
                5.241590361050108,
                43.44922509543649
              ],
              [
                5.241595998615826,
                43.44934158203452
              ],
              [
                5.24160034478538,
                43.44943139438897
              ],
              [
                5.241605134216226,
                43.44953018775392
              ],
              [
                5.241605565137418,
                43.449539169090016
              ],
              [
                5.241610618338648,
                43.44964340508315
              ],
              [
                5.241610785508999,
                43.44964694380029
              ],
              [
                5.241610833800087,
                43.449647895751575
              ],
              [
                5.241610833800087,
                43.449647895751575
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0660035367841686,
          "ground": "gnd"
        },
        "93_LVBranch0993470": {
          "bus1": "93_LVBus1106720",
          "bus2": "93_LVBus1106721",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.243310820442638,
                43.44875752392576
              ],
              [
                5.243310820442638,
                43.44875752392576
              ],
              [
                5.243284281572641,
                43.44874559517906
              ],
              [
                5.243279669144466,
                43.448705548013784
              ],
              [
                5.243277875733329,
                43.44868991265629
              ],
              [
                5.243277875733329,
                43.44868991265629
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008732215910215523,
          "ground": "gnd"
        },
        "93_LVBranch0863023": {
          "bus1": "93_LVBus1106721",
          "bus2": "93_LVBus1106722",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.243277875733329,
                43.44868991265629
              ],
              [
                5.243277875733329,
                43.44868991265629
              ],
              [
                5.243295079535126,
                43.448687668338515
              ],
              [
                5.243293680228295,
                43.44865888366527
              ],
              [
                5.243299868575521,
                43.448658725855665
              ],
              [
                5.243306032269768,
                43.44865856871022
              ],
              [
                5.243306032269768,
                43.44865856871022
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005615186887932807,
          "ground": "gnd"
        },
        "93_LVBranch0809781": {
          "bus1": "93_LVBus1106721",
          "bus2": "93_LVBus1106723",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.243277875733329,
                43.44868991265629
              ],
              [
                5.243277875733329,
                43.44868991265629
              ],
              [
                5.243271890612223,
                43.44851533206642
              ],
              [
                5.24308685449977,
                43.44843317777612
              ],
              [
                5.242945927914912,
                43.44837060808917
              ],
              [
                5.242945927914912,
                43.44837060808917
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05030066851249571,
          "ground": "gnd"
        },
        "93_LVBranch0990553": {
          "bus1": "93_LVBus1106723",
          "bus2": "93_LVBus1106727",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.242945927914912,
                43.44837060808917
              ],
              [
                5.242945927914912,
                43.44837060808917
              ],
              [
                5.242857762438678,
                43.448336850578464
              ],
              [
                5.242867216283019,
                43.448284050039
              ],
              [
                5.242867486221526,
                43.44828255892881
              ],
              [
                5.242857229269537,
                43.44828305118876
              ],
              [
                5.242744153979262,
                43.44828842772484
              ],
              [
                5.242744153979262,
                43.44828842772484
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024149602096322532,
          "ground": "gnd"
        },
        "93_LVBranch0640089": {
          "bus1": "93_LVBus1106727",
          "bus2": "93_LVBus1106728",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.242744153979262,
                43.44828842772484
              ],
              [
                5.242744153979262,
                43.44828842772484
              ],
              [
                5.242729814306805,
                43.44829870640291
              ],
              [
                5.242657469172672,
                43.448260979171785
              ],
              [
                5.24265589694973,
                43.44826015821873
              ],
              [
                5.242652448467378,
                43.44825836263288
              ],
              [
                5.242652448467378,
                43.44825836263288
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009329525681588584,
          "ground": "gnd"
        },
        "93_LVBranch0434401": {
          "bus1": "93_LVBus1106723",
          "bus2": "93_LVBus1106724",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.242945927914912,
                43.44837060808917
              ],
              [
                5.242945927914912,
                43.44837060808917
              ],
              [
                5.242926229168541,
                43.44834679509888
              ],
              [
                5.243068005360893,
                43.44810896866892
              ],
              [
                5.243122983429658,
                43.44804868202444
              ],
              [
                5.24322775898775,
                43.44793377894584
              ],
              [
                5.24323117321265,
                43.44793003578523
              ],
              [
                5.24323117321265,
                43.44793003578523
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05576380018980401,
          "ground": "gnd"
        },
        "93_LVBranch0741857": {
          "bus1": "93_LVBus1106724",
          "bus2": "93_LVBus1106726",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.24323117321265,
                43.44793003578523
              ],
              [
                5.24323117321265,
                43.44793003578523
              ],
              [
                5.243310154039166,
                43.44785580151198
              ],
              [
                5.24331393574511,
                43.44785224628792
              ],
              [
                5.24331393574511,
                43.44785224628792
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010934992705805162,
          "ground": "gnd"
        },
        "93_LVBranch0716298": {
          "bus1": "93_LVBus1106724",
          "bus2": "93_LVBus1106725",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.24323117321265,
                43.44793003578523
              ],
              [
                5.24323117321265,
                43.44793003578523
              ],
              [
                5.243226553260914,
                43.44791123916622
              ],
              [
                5.243155886753659,
                43.44788153370644
              ],
              [
                5.243164492174646,
                43.44787209299144
              ],
              [
                5.243232765182839,
                43.447797248097146
              ],
              [
                5.24335564062928,
                43.447662513218916
              ],
              [
                5.243414138085634,
                43.44759838150555
              ],
              [
                5.243411773348994,
                43.44754960460257
              ],
              [
                5.24341152174349,
                43.447544404473774
              ],
              [
                5.24341152174349,
                43.447544404473774
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05249714187996809,
          "ground": "gnd"
        },
        "93_LVBranch0990537": {
          "bus1": "93_MVLV07266_LV",
          "bus2": "93_LVBus1106717",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.243741668939974,
                43.448719416582804
              ],
              [
                5.24372375789119,
                43.44872280415661
              ],
              [
                5.24372375789119,
                43.44872280415661
              ],
              [
                5.243631414969608,
                43.44874026677661
              ],
              [
                5.2436335871019,
                43.448785244903824
              ],
              [
                5.243645938712739,
                43.44878492092917
              ],
              [
                5.243645938712739,
                43.44878492092917
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013723066884088838,
          "ground": "gnd"
        },
        "93_LVBranch0708455": {
          "bus1": "93_LVBus1106717",
          "bus2": "93_LVBus1106718",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.243645938712739,
                43.44878492092917
              ],
              [
                5.243645938712739,
                43.44878492092917
              ],
              [
                5.243650288039097,
                43.44887473316511
              ],
              [
                5.243654637379044,
                43.4489645454075
              ],
              [
                5.243659861535505,
                43.449072319973794
              ],
              [
                5.24366007578702,
                43.44907678369438
              ],
              [
                5.243661193563521,
                43.449099775514505
              ],
              [
                5.243661193563521,
                43.449099775514505
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.035002600056877574,
          "ground": "gnd"
        },
        "93_LVBranch0684958": {
          "bus1": "93_MVLV07266_LV",
          "bus2": "93_LVBus1106697",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.243741668939974,
                43.448719416582804
              ],
              [
                5.243723346661438,
                43.448721268455635
              ],
              [
                5.243723346661438,
                43.448721268455635
              ],
              [
                5.243597729021537,
                43.44873392654022
              ],
              [
                5.243595679407417,
                43.448768199956824
              ],
              [
                5.243595679407417,
                43.448768199956824
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014076363029548905,
          "ground": "gnd"
        },
        "93_LVBranch0447880": {
          "bus1": "93_LVBus1106697",
          "bus2": "93_LVBus1106698",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.243595679407417,
                43.448768199956824
              ],
              [
                5.243595679407417,
                43.448768199956824
              ],
              [
                5.243151183080171,
                43.448779641759174
              ],
              [
                5.243153367165177,
                43.44882461956473
              ],
              [
                5.243141583897049,
                43.448836627987134
              ],
              [
                5.243141583897049,
                43.448836627987134
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04264246993718974,
          "ground": "gnd"
        },
        "93_LVBranch1082423": {
          "bus1": "93_LVBus1106698",
          "bus2": "93_LVBus1106712",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.243141583897049,
                43.448836627987134
              ],
              [
                5.243141583897049,
                43.448836627987134
              ],
              [
                5.243147058516406,
                43.448838701688445
              ],
              [
                5.243155944272869,
                43.44884207735622
              ],
              [
                5.243155944272869,
                43.44884207735622
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.001310619217385602,
          "ground": "gnd"
        },
        "93_LVBranch0434383": {
          "bus1": "93_LVBus1106712",
          "bus2": "93_LVBus1106713",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.243155944272869,
                43.44884207735622
              ],
              [
                5.243155944272869,
                43.44884207735622
              ],
              [
                5.243179366628392,
                43.448850969583305
              ],
              [
                5.243182867843077,
                43.448918735989714
              ],
              [
                5.243192612578584,
                43.44910732523786
              ],
              [
                5.243198938074694,
                43.44924800231035
              ],
              [
                5.243198938074694,
                43.44924800231035
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04627736851508274,
          "ground": "gnd"
        },
        "93_LVBranch1158069": {
          "bus1": "93_LVBus1106713",
          "bus2": "93_LVBus1106715",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.243198938074694,
                43.44924800231035
              ],
              [
                5.243198938074694,
                43.44924800231035
              ],
              [
                5.24323085914913,
                43.4492504513387
              ],
              [
                5.24331733202014,
                43.44924912777584
              ],
              [
                5.243321400237756,
                43.449319549828175
              ],
              [
                5.243327622260379,
                43.44942729752829
              ],
              [
                5.243332397648938,
                43.44950994893026
              ],
              [
                5.243332662550845,
                43.449514438265986
              ],
              [
                5.243332662550845,
                43.449514438265986
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03910165833839022,
          "ground": "gnd"
        },
        "93_LVBranch0626501": {
          "bus1": "93_LVBus1106713",
          "bus2": "93_LVBus1106714",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.243198938074694,
                43.44924800231035
              ],
              [
                5.243198938074694,
                43.44924800231035
              ],
              [
                5.24319999150903,
                43.44925124735062
              ],
              [
                5.243222740991912,
                43.449261470682764
              ],
              [
                5.243224014925985,
                43.44928778568845
              ],
              [
                5.24322966947905,
                43.44940454163191
              ],
              [
                5.243236198732876,
                43.44953925991375
              ],
              [
                5.243240116299842,
                43.44962009088988
              ],
              [
                5.243240347842394,
                43.449624895878465
              ],
              [
                5.243240347842394,
                43.449624895878465
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.042936268306243135,
          "ground": "gnd"
        },
        "93_LVBranch0669272": {
          "bus1": "93_LVBus1106698",
          "bus2": "93_LVBus1106699",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.243141583897049,
                43.448836627987134
              ],
              [
                5.243141583897049,
                43.448836627987134
              ],
              [
                5.24311789096588,
                43.44883723959591
              ],
              [
                5.24311789096588,
                43.44883723959591
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0019190262498486232,
          "ground": "gnd"
        },
        "93_LVBranch0670498": {
          "bus1": "93_LVBus1106699",
          "bus2": "93_LVBus1106700",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.24311789096588,
                43.44883723959591
              ],
              [
                5.24311789096588,
                43.44883723959591
              ],
              [
                5.242551390676587,
                43.44885181427751
              ],
              [
                5.242564037067283,
                43.44916403227915
              ],
              [
                5.242564037067283,
                43.44916403227915
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08058689242205692,
          "ground": "gnd"
        },
        "93_LVBranch0990552": {
          "bus1": "93_LVBus1106700",
          "bus2": "93_LVBus1106711",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.242564037067283,
                43.44916403227915
              ],
              [
                5.242564037067283,
                43.44916403227915
              ],
              [
                5.242586047283317,
                43.449158960674836
              ],
              [
                5.242582261003204,
                43.44908069817682
              ],
              [
                5.242661360543599,
                43.4490792950441
              ],
              [
                5.242797004291068,
                43.44907689861593
              ],
              [
                5.242807067329157,
                43.449076717351446
              ],
              [
                5.242807067329157,
                43.449076717351446
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028771300699555948,
          "ground": "gnd"
        },
        "93_LVBranch0722354": {
          "bus1": "93_LVBus1106700",
          "bus2": "93_LVBus1106701",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.242564037067283,
                43.44916403227915
              ],
              [
                5.242564037067283,
                43.44916403227915
              ],
              [
                5.242564912897352,
                43.449182021548765
              ],
              [
                5.242504348283689,
                43.44920789856396
              ],
              [
                5.242512763231033,
                43.449381514460164
              ],
              [
                5.242512763231033,
                43.449381514460164
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026984095569433483,
          "ground": "gnd"
        },
        "93_LVBranch0943278": {
          "bus1": "93_LVBus1106701",
          "bus2": "93_LVBus1106702",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.242512763231033,
                43.449381514460164
              ],
              [
                5.242512763231033,
                43.449381514460164
              ],
              [
                5.242494604108407,
                43.44936396393477
              ],
              [
                5.242445220427396,
                43.44936523169115
              ],
              [
                5.242436561446371,
                43.44938724593367
              ],
              [
                5.24243090995115,
                43.44940163405364
              ],
              [
                5.24243090995115,
                43.44940163405364
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010648619883385231,
          "ground": "gnd"
        },
        "93_LVBranch0447881": {
          "bus1": "93_LVBus1106702",
          "bus2": "93_LVBus1106703",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.24243090995115,
                43.44940163405364
              ],
              [
                5.24243090995115,
                43.44940163405364
              ],
              [
                5.24242772532352,
                43.44933595444632
              ],
              [
                5.242427509799523,
                43.449331463780524
              ],
              [
                5.242427509799523,
                43.449331463780524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007800878944267697,
          "ground": "gnd"
        },
        "93_LVBranch0890688": {
          "bus1": "93_LVBus1106701",
          "bus2": "93_LVBus1106704",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.242512763231033,
                43.449381514460164
              ],
              [
                5.242512763231033,
                43.449381514460164
              ],
              [
                5.242517985287116,
                43.44948928911523
              ],
              [
                5.242523009147605,
                43.449592914378385
              ],
              [
                5.242523207362741,
                43.449597063779514
              ],
              [
                5.242523224680041,
                43.449597405044905
              ],
              [
                5.242523224680041,
                43.449597405044905
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02400071053148405,
          "ground": "gnd"
        },
        "93_LVBranch0923254": {
          "bus1": "93_LVBus1106704",
          "bus2": "93_LVBus1106705",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.242523224680041,
                43.449597405044905
              ],
              [
                5.242523224680041,
                43.449597405044905
              ],
              [
                5.242528240356446,
                43.44970086866488
              ],
              [
                5.242528446775285,
                43.44970517971847
              ],
              [
                5.242528455889686,
                43.44970535933185
              ],
              [
                5.242528455889686,
                43.44970535933185
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012001355655438502,
          "ground": "gnd"
        },
        "93_LVBranch0670487": {
          "bus1": "93_LVBus1106704",
          "bus2": "93_LVBus1106706",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.242523224680041,
                43.449597405044905
              ],
              [
                5.242523224680041,
                43.449597405044905
              ],
              [
                5.242492556348775,
                43.449627917174325
              ],
              [
                5.242234493459809,
                43.449634555971365
              ],
              [
                5.242231364085081,
                43.44964634910724
              ],
              [
                5.241971976831465,
                43.449651215374466
              ],
              [
                5.241971976831465,
                43.449651215374466
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04744056696264703,
          "ground": "gnd"
        },
        "93_LVBranch0943279": {
          "bus1": "93_LVBus1106706",
          "bus2": "93_LVBus1106707",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.241971976831465,
                43.449651215374466
              ],
              [
                5.241971976831465,
                43.449651215374466
              ],
              [
                5.241968946741953,
                43.449606332276396
              ],
              [
                5.241963235762431,
                43.449521745607036
              ],
              [
                5.241968080057333,
                43.44951796395821
              ],
              [
                5.241975156106286,
                43.449512431508396
              ],
              [
                5.241975156106286,
                43.449512431508396
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01581653564963504,
          "ground": "gnd"
        },
        "93_LVBranch0422716": {
          "bus1": "93_LVBus1106704",
          "bus2": "93_LVBus1106708",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.242523224680041,
                43.449597405044905
              ],
              [
                5.242523224680041,
                43.449597405044905
              ],
              [
                5.242501812528487,
                43.44964029385396
              ],
              [
                5.242449950945388,
                43.44964162837666
              ],
              [
                5.242453565648182,
                43.44969291668605
              ],
              [
                5.2424539358639,
                43.449698266508015
              ],
              [
                5.2424539358639,
                43.449698266508015
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015571767194216811,
          "ground": "gnd"
        },
        "93_LVBranch0463084": {
          "bus1": "93_LVBus1106701",
          "bus2": "93_LVBus1106709",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.242512763231033,
                43.449381514460164
              ],
              [
                5.242512763231033,
                43.449381514460164
              ],
              [
                5.24252599493709,
                43.44937396355102
              ],
              [
                5.242525886559355,
                43.44934604337048
              ],
              [
                5.242539515186546,
                43.44934631462068
              ],
              [
                5.24254475398145,
                43.44934641626059
              ],
              [
                5.242545680757194,
                43.44934643625152
              ],
              [
                5.242545680757194,
                43.44934643625152
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006065280996838866,
          "ground": "gnd"
        },
        "93_LVBranch0708468": {
          "bus1": "93_LVBus1106700",
          "bus2": "93_LVBus1106710",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.242564037067283,
                43.44916403227915
              ],
              [
                5.242564037067283,
                43.44916403227915
              ],
              [
                5.24246700977735,
                43.449202555686796
              ],
              [
                5.242466492060234,
                43.44920256963735
              ],
              [
                5.242330890814144,
                43.44920605264254
              ],
              [
                5.242182962494716,
                43.44920985862159
              ],
              [
                5.24205336472552,
                43.44921318851383
              ],
              [
                5.242047200968479,
                43.449213345587765
              ],
              [
                5.242047200968479,
                43.449213345587765
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04294665693914493,
          "ground": "gnd"
        },
        "93_LVBranch0952914": {
          "bus1": "93_MVLV02937_LV",
          "bus2": "93_LVBus1106663",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.246115079497933,
                43.447486520912506
              ],
              [
                5.246129944644849,
                43.44749510379127
              ],
              [
                5.246129944644849,
                43.44749510379127
              ],
              [
                5.246153545500823,
                43.44750095092719
              ],
              [
                5.246151090992258,
                43.4475087600829
              ],
              [
                5.24615084627209,
                43.44750953108651
              ],
              [
                5.246149528617134,
                43.44751372138138
              ],
              [
                5.246149528617134,
                43.44751372138138
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003473439790279818,
          "ground": "gnd"
        },
        "93_LVBranch1074984": {
          "bus1": "93_MVLV02937_LV",
          "bus2": "93_LVBus1106661",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.246115079497933,
                43.447486520912506
              ],
              [
                5.246132009007045,
                43.44748107304886
              ],
              [
                5.246132009007045,
                43.44748107304886
              ],
              [
                5.246139429447699,
                43.44747868754959
              ],
              [
                5.246209986838831,
                43.44748047090965
              ],
              [
                5.24624869453744,
                43.447488482396096
              ],
              [
                5.24626494561933,
                43.447517783590484
              ],
              [
                5.246242520222172,
                43.44756519698577
              ],
              [
                5.246185962274661,
                43.44762249730583
              ],
              [
                5.246187901653933,
                43.44763686067838
              ],
              [
                5.246319810388197,
                43.44768029865115
              ],
              [
                5.246153205522769,
                43.44794128197556
              ],
              [
                5.246236092643275,
                43.44797194177694
              ],
              [
                5.246241590119359,
                43.44797397873215
              ],
              [
                5.246260207675626,
                43.44798085960738
              ],
              [
                5.246260207675626,
                43.44798085960738
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08156593323729432,
          "ground": "gnd"
        },
        "93_LVBranch0659771": {
          "bus1": "93_MVLV02937_LV",
          "bus2": "93_LVBus1106658",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.246115079497933,
                43.447486520912506
              ],
              [
                5.246133527741207,
                43.447485456602735
              ],
              [
                5.246133527741207,
                43.447485456602735
              ],
              [
                5.246139668938018,
                43.447485102053854
              ],
              [
                5.246143434826537,
                43.4474848835371
              ],
              [
                5.246211526983566,
                43.447486733411424
              ],
              [
                5.246244013170604,
                43.44749400447986
              ],
              [
                5.24625625885759,
                43.447517109691674
              ],
              [
                5.246234941061654,
                43.447561786321565
              ],
              [
                5.246168895785416,
                43.447627436275184
              ],
              [
                5.246077360747483,
                43.44777931486977
              ],
              [
                5.246091461764335,
                43.44778694713579
              ],
              [
                5.246095980408646,
                43.44778939720384
              ],
              [
                5.246096411821036,
                43.44778962837372
              ],
              [
                5.246096411821036,
                43.44778962837372
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04647140125252,
          "ground": "gnd"
        },
        "93_LVBranch0496575": {
          "bus1": "93_LVBus1106658",
          "bus2": "93_LVBus1106659",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.246096411821036,
                43.44778962837372
              ],
              [
                5.246096411821036,
                43.44778962837372
              ],
              [
                5.246071537964689,
                43.447786666332476
              ],
              [
                5.246013147740889,
                43.447882739646936
              ],
              [
                5.246016123366509,
                43.44788372952615
              ],
              [
                5.246038560171168,
                43.44789119985177
              ],
              [
                5.246040205028763,
                43.44789174900817
              ],
              [
                5.246045817084385,
                43.4478936120153
              ],
              [
                5.246045817084385,
                43.4478936120153
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01662097705472297,
          "ground": "gnd"
        },
        "93_LVBranch0683263": {
          "bus1": "93_MVLV02937_LV",
          "bus2": "93_LVBus1106655",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.246115079497933,
                43.447486520912506
              ],
              [
                5.24613349891182,
                43.4474878045404
              ],
              [
                5.24613349891182,
                43.4474878045404
              ],
              [
                5.246209356939302,
                43.44749309602126
              ],
              [
                5.246238065879795,
                43.447498661425826
              ],
              [
                5.246246339018263,
                43.44751646007055
              ],
              [
                5.246226163037644,
                43.4475593162925
              ],
              [
                5.246157652050178,
                43.44762502377584
              ],
              [
                5.245917712263582,
                43.448004992646425
              ],
              [
                5.245941655769461,
                43.44803701807015
              ],
              [
                5.245944145121571,
                43.448040341252735
              ],
              [
                5.245944145121571,
                43.448040341252735
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07580351693676043,
          "ground": "gnd"
        },
        "93_LVBranch0943287": {
          "bus1": "93_LVBus1106655",
          "bus2": "93_LVBus1106656",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.245944145121571,
                43.448040341252735
              ],
              [
                5.245944145121571,
                43.448040341252735
              ],
              [
                5.245905792869939,
                43.448014307170745
              ],
              [
                5.245754751889332,
                43.44806053193802
              ],
              [
                5.245756486561996,
                43.44806454995535
              ],
              [
                5.245767544645465,
                43.44809027723996
              ],
              [
                5.245770077726125,
                43.44809616223815
              ],
              [
                5.245770077726125,
                43.44809616223815
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021652495144414786,
          "ground": "gnd"
        },
        "93_LVBranch1178828": {
          "bus1": "93_MVLV02937_LV",
          "bus2": "93_LVBus1106651",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.246115079497933,
                43.447486520912506
              ],
              [
                5.246129745175983,
                43.4474783013505
              ],
              [
                5.246129745175983,
                43.4474783013505
              ],
              [
                5.246140354552306,
                43.44747235853156
              ],
              [
                5.246209679315061,
                43.44747417514949
              ],
              [
                5.246255886773376,
                43.44748379185813
              ],
              [
                5.246274865459094,
                43.4475184332099
              ],
              [
                5.246274865459094,
                43.4475184332099
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014732446858253645,
          "ground": "gnd"
        },
        "93_LVBranch0448606": {
          "bus1": "93_LVBus1106651",
          "bus2": "93_LVBus1106652",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.246274865459094,
                43.4475184332099
              ],
              [
                5.246274865459094,
                43.4475184332099
              ],
              [
                5.246250236268715,
                43.44757130184129
              ],
              [
                5.246197035370207,
                43.44762130823317
              ],
              [
                5.246198746157808,
                43.447631172304966
              ],
              [
                5.246335722732322,
                43.447677180397335
              ],
              [
                5.246173936696912,
                43.447935344836715
              ],
              [
                5.246252059025939,
                43.44796575548206
              ],
              [
                5.246252059025939,
                43.44796575548206
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06524663302669889,
          "ground": "gnd"
        },
        "93_LVBranch0538514": {
          "bus1": "93_LVBus1106652",
          "bus2": "93_LVBus1106653",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.246252059025939,
                43.44796575548206
              ],
              [
                5.246252059025939,
                43.44796575548206
              ],
              [
                5.246262312665499,
                43.44794940840931
              ],
              [
                5.246263419797335,
                43.44794763390348
              ],
              [
                5.246272713308784,
                43.44793279657345
              ],
              [
                5.246259929347495,
                43.447924121580776
              ],
              [
                5.246265808425653,
                43.44791107604842
              ],
              [
                5.246267739202159,
                43.44790680625672
              ],
              [
                5.246267739202159,
                43.44790680625672
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007464496216931843,
          "ground": "gnd"
        },
        "93_LVBranch0526502": {
          "bus1": "93_MVLV02937_LV",
          "bus2": "93_LVBus1106646",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.246115079497933,
                43.447486520912506
              ],
              [
                5.246122462340137,
                43.44747416324798
              ],
              [
                5.246122462340137,
                43.44747416324798
              ],
              [
                5.246124919026007,
                43.44747004114382
              ],
              [
                5.246175684821058,
                43.44738498302817
              ],
              [
                5.246095130927724,
                43.44735552827314
              ],
              [
                5.246049369751133,
                43.447431467363714
              ],
              [
                5.24586204354802,
                43.447366933913145
              ],
              [
                5.245747296750455,
                43.447550032413226
              ],
              [
                5.245747296750455,
                43.447550032413226
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06644996663334878,
          "ground": "gnd"
        },
        "93_LVBranch0498050": {
          "bus1": "93_LVBus1106646",
          "bus2": "93_LVBus1106647",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.245747296750455,
                43.447550032413226
              ],
              [
                5.245747296750455,
                43.447550032413226
              ],
              [
                5.245718847816693,
                43.447651637824215
              ],
              [
                5.245637769768758,
                43.44778973549574
              ],
              [
                5.245540505010231,
                43.44775570404879
              ],
              [
                5.245534649205636,
                43.44775365873979
              ],
              [
                5.245534649205636,
                43.44775365873979
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03746828808490395,
          "ground": "gnd"
        },
        "93_LVBranch1130204": {
          "bus1": "93_LVBus1106647",
          "bus2": "93_LVBus1106648",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.245534649205636,
                43.44775365873979
              ],
              [
                5.245534649205636,
                43.44775365873979
              ],
              [
                5.245544075881865,
                43.44776962772987
              ],
              [
                5.24552277296536,
                43.44780270290393
              ],
              [
                5.24552213287256,
                43.44780370939506
              ],
              [
                5.245476243401948,
                43.44787495737964
              ],
              [
                5.245435619027279,
                43.44788947968383
              ],
              [
                5.245430624068742,
                43.447891260130014
              ],
              [
                5.245430078508405,
                43.44789145470526
              ],
              [
                5.245430078508405,
                43.44789145470526
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019019892438821632,
          "ground": "gnd"
        },
        "93_LVBranch0809776": {
          "bus1": "93_LVBus1106648",
          "bus2": "93_LVBus1106649",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.245430078508405,
                43.44789145470526
              ],
              [
                5.245430078508405,
                43.44789145470526
              ],
              [
                5.245471836084577,
                43.447885876798786
              ],
              [
                5.245523721169342,
                43.447998516794215
              ],
              [
                5.245535388163244,
                43.448023840975516
              ],
              [
                5.245568066022363,
                43.448038526271105
              ],
              [
                5.245570706090927,
                43.44803971406654
              ],
              [
                5.245573308268249,
                43.44804088489823
              ],
              [
                5.245573308268249,
                43.44804088489823
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023211283670965414,
          "ground": "gnd"
        },
        "93_LVBranch0700191": {
          "bus1": "93_MVLV02937_LV",
          "bus2": "93_LVBus1106641",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.246115079497933,
                43.447486520912506
              ],
              [
                5.246127278166053,
                43.447476389464406
              ],
              [
                5.246127278166053,
                43.447476389464406
              ],
              [
                5.246134099739865,
                43.44747071971123
              ],
              [
                5.246143495334096,
                43.44746056496912
              ],
              [
                5.246193892145487,
                43.447378205692104
              ],
              [
                5.245953750766225,
                43.447295223027126
              ],
              [
                5.245888476078804,
                43.44740228251418
              ],
              [
                5.245888476078804,
                43.44740228251418
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04674620584075879,
          "ground": "gnd"
        },
        "93_LVBranch0850648": {
          "bus1": "93_LVBus1106641",
          "bus2": "93_LVBus1106642",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.245888476078804,
                43.44740228251418
              ],
              [
                5.245888476078804,
                43.44740228251418
              ],
              [
                5.245872347544676,
                43.44740090106843
              ],
              [
                5.24574281378468,
                43.44735559992574
              ],
              [
                5.245717840491701,
                43.447393684301815
              ],
              [
                5.245716041683057,
                43.447396421720114
              ],
              [
                5.245715182911249,
                43.44739773987177
              ],
              [
                5.245715182911249,
                43.44739773987177
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018133907876492595,
          "ground": "gnd"
        },
        "93_LVBranch0538518": {
          "bus1": "93_LVBus1106641",
          "bus2": "93_LVBus1106643",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.245888476078804,
                43.44740228251418
              ],
              [
                5.245888476078804,
                43.44740228251418
              ],
              [
                5.245873966569105,
                43.44740896003507
              ],
              [
                5.245857871329372,
                43.44740847698365
              ],
              [
                5.24579884647363,
                43.447389277684785
              ],
              [
                5.24570938969973,
                43.447532997207055
              ],
              [
                5.24570938969973,
                43.447532997207055
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025458239207452004,
          "ground": "gnd"
        },
        "93_LVBranch1174560": {
          "bus1": "93_LVBus1106643",
          "bus2": "93_LVBus1106644",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.24570938969973,
                43.447532997207055
              ],
              [
                5.24570938969973,
                43.447532997207055
              ],
              [
                5.245478196942948,
                43.4474560851131
              ],
              [
                5.245365390360615,
                43.447628321320494
              ],
              [
                5.245222919414168,
                43.447583476424356
              ],
              [
                5.245217262215582,
                43.4475816955306
              ],
              [
                5.245217262215582,
                43.4475816955306
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05483720501853977,
          "ground": "gnd"
        },
        "93_LVBranch0724182": {
          "bus1": "93_MVLV02937_LV",
          "bus2": "93_LVBus1106639",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.246115079497933,
                43.447486520912506
              ],
              [
                5.246106351740985,
                43.44749840226536
              ],
              [
                5.246106351740985,
                43.44749840226536
              ],
              [
                5.246086091204954,
                43.447525990710695
              ],
              [
                5.246004396244095,
                43.44749837424976
              ],
              [
                5.245996691721613,
                43.44750440055536
              ],
              [
                5.245992489295609,
                43.44750768844734
              ],
              [
                5.245992489295609,
                43.44750768844734
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01218050349870724,
          "ground": "gnd"
        },
        "93_LVBranch0626499": {
          "bus1": "93_MVLV67180_LV",
          "bus2": "93_LVBus1107120",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.247993667381169,
                43.44823973499969
              ],
              [
                5.248006968470484,
                43.44824910628119
              ],
              [
                5.248006968470484,
                43.44824910628119
              ],
              [
                5.248011397754732,
                43.44825222416516
              ],
              [
                5.248028218721541,
                43.44826406340823
              ],
              [
                5.248030283225937,
                43.448281121279834
              ],
              [
                5.248134288758448,
                43.44831415920054
              ],
              [
                5.248355486264511,
                43.44838442914337
              ],
              [
                5.248355486264511,
                43.44838442914337
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.033011398817210734,
          "ground": "gnd"
        },
        "93_LVBranch1071103": {
          "bus1": "93_LVBus1107120",
          "bus2": "93_LVBus1107121",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.248355486264511,
                43.44838442914337
              ],
              [
                5.248355486264511,
                43.44838442914337
              ],
              [
                5.248393803213617,
                43.44830778166876
              ],
              [
                5.248389378423909,
                43.44830014021664
              ],
              [
                5.248383005578388,
                43.44828914303135
              ],
              [
                5.248492094200125,
                43.44811700375098
              ],
              [
                5.248492094200125,
                43.44811700375098
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03237562447924243,
          "ground": "gnd"
        },
        "93_LVBranch1038954": {
          "bus1": "93_LVBus1107121",
          "bus2": "93_LVBus1107122",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.248492094200125,
                43.44811700375098
              ],
              [
                5.248492094200125,
                43.44811700375098
              ],
              [
                5.248490540117217,
                43.448112657148826
              ],
              [
                5.248489229373308,
                43.44810896945518
              ],
              [
                5.248458221668114,
                43.44809753134794
              ],
              [
                5.248455378839243,
                43.44809648399085
              ],
              [
                5.248452724558414,
                43.44809550348604
              ],
              [
                5.248452724558414,
                43.44809550348604
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004234323198755815,
          "ground": "gnd"
        },
        "93_LVBranch0990549": {
          "bus1": "93_LVBus1107121",
          "bus2": "93_LVBus1107128",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.248492094200125,
                43.44811700375098
              ],
              [
                5.248492094200125,
                43.44811700375098
              ],
              [
                5.248476169068255,
                43.44812011367617
              ],
              [
                5.24844474455299,
                43.448109217404706
              ],
              [
                5.24844474455299,
                43.448109217404706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004151643914714514,
          "ground": "gnd"
        },
        "93_LVBranch0716301": {
          "bus1": "93_LVBus1107121",
          "bus2": "93_LVBus1107123",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.248492094200125,
                43.44811700375098
              ],
              [
                5.248492094200125,
                43.44811700375098
              ],
              [
                5.248531969653207,
                43.448097959051864
              ],
              [
                5.248696840637482,
                43.44782710830363
              ],
              [
                5.248683815065448,
                43.44783383606714
              ],
              [
                5.248449364242354,
                43.447746118687746
              ],
              [
                5.248449364242354,
                43.447746118687746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.059404383973009796,
          "ground": "gnd"
        },
        "93_LVBranch1179027": {
          "bus1": "93_LVBus1107123",
          "bus2": "93_LVBus1107124",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.248449364242354,
                43.447746118687746
              ],
              [
                5.248449364242354,
                43.447746118687746
              ],
              [
                5.248472339959525,
                43.447709562407134
              ],
              [
                5.248472339959525,
                43.447709562407134
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004467022581722565,
          "ground": "gnd"
        },
        "93_LVBranch0622666": {
          "bus1": "93_LVBus1107124",
          "bus2": "93_LVBus1107125",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.248472339959525,
                43.447709562407134
              ],
              [
                5.248472339959525,
                43.447709562407134
              ],
              [
                5.248499908605872,
                43.447697306982285
              ],
              [
                5.248580376153007,
                43.447696869724325
              ],
              [
                5.248580376153007,
                43.447696869724325
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009127918901996311,
          "ground": "gnd"
        },
        "93_LVBranch0693705": {
          "bus1": "93_LVBus1107125",
          "bus2": "93_LVBus1107126",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.248580376153007,
                43.447696869724325
              ],
              [
                5.248580376153007,
                43.447696869724325
              ],
              [
                5.248549141029567,
                43.447629006960625
              ],
              [
                5.248545765002441,
                43.447592712604425
              ],
              [
                5.248545765002441,
                43.447592712604425
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011993902935478822,
          "ground": "gnd"
        },
        "93_LVBranch0751118": {
          "bus1": "93_LVBus1107126",
          "bus2": "93_LVBus1107127",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.248545765002441,
                43.447592712604425
              ],
              [
                5.248545765002441,
                43.447592712604425
              ],
              [
                5.248552821847449,
                43.44758147868832
              ],
              [
                5.248559753147528,
                43.44757044600716
              ],
              [
                5.248567460980186,
                43.44755817830651
              ],
              [
                5.248608535583514,
                43.44749281442545
              ],
              [
                5.248668554535233,
                43.44739730713994
              ],
              [
                5.248857273558544,
                43.44730687645873
              ],
              [
                5.248875142681191,
                43.44729830920239
              ],
              [
                5.248875142681191,
                43.44729830920239
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04389248807718598,
          "ground": "gnd"
        },
        "93_LVBranch1203838": {
          "bus1": "93_MVLV67180_LV",
          "bus2": "93_LVBus1107112",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.247993667381169,
                43.44823973499969
              ],
              [
                5.247994315243879,
                43.44825320695364
              ],
              [
                5.247994315243879,
                43.44825320695364
              ],
              [
                5.247994532567864,
                43.448257724546885
              ],
              [
                5.24791448768699,
                43.44839129076045
              ],
              [
                5.247575177226308,
                43.44827754387476
              ],
              [
                5.247733751323504,
                43.4479776645396
              ],
              [
                5.247735969607014,
                43.44797346789347
              ],
              [
                5.247735969607014,
                43.44797346789347
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08313182523292964,
          "ground": "gnd"
        },
        "93_LVBranch0990498": {
          "bus1": "93_LVBus1107112",
          "bus2": "93_LVBus1107116",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.247735969607014,
                43.44797346789347
              ],
              [
                5.247735969607014,
                43.44797346789347
              ],
              [
                5.247735215407506,
                43.447983398495914
              ],
              [
                5.247745132145365,
                43.44798689883538
              ],
              [
                5.247756595150783,
                43.447990950966286
              ],
              [
                5.247764928652637,
                43.44798443092233
              ],
              [
                5.247764928652637,
                43.44798443092233
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004018123874213693,
          "ground": "gnd"
        },
        "93_LVBranch0526458": {
          "bus1": "93_LVBus1107116",
          "bus2": "93_LVBus1107117",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.247764928652637,
                43.44798443092233
              ],
              [
                5.247764928652637,
                43.44798443092233
              ],
              [
                5.247764140675439,
                43.447993454148
              ],
              [
                5.24778609063202,
                43.448001539789956
              ],
              [
                5.24778931053778,
                43.44800272087181
              ],
              [
                5.247792837689532,
                43.44799901947448
              ],
              [
                5.247794290824808,
                43.447997496406614
              ],
              [
                5.247796365297372,
                43.447995327057576
              ],
              [
                5.247796365297372,
                43.447995327057576
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004287729155369442,
          "ground": "gnd"
        },
        "93_LVBranch0890636": {
          "bus1": "93_LVBus1107112",
          "bus2": "93_LVBus1107113",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.247735969607014,
                43.44797346789347
              ],
              [
                5.247735969607014,
                43.44797346789347
              ],
              [
                5.247691158915409,
                43.44797895823507
              ],
              [
                5.247683762217259,
                43.447979868355525
              ],
              [
                5.247559869793792,
                43.44793657531579
              ],
              [
                5.247667298912991,
                43.44776040795685
              ],
              [
                5.247668199189923,
                43.44775893578734
              ],
              [
                5.247669805718481,
                43.44775630244663
              ],
              [
                5.247669805718481,
                43.44775630244663
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03732435411089875,
          "ground": "gnd"
        },
        "93_LVBranch0877276": {
          "bus1": "93_LVBus1107113",
          "bus2": "93_LVBus1107115",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.247669805718481,
                43.44775630244663
              ],
              [
                5.247669805718481,
                43.44775630244663
              ],
              [
                5.247806421283808,
                43.44754022768687
              ],
              [
                5.247814598122218,
                43.44750488944086
              ],
              [
                5.248079412411665,
                43.44759166244058
              ],
              [
                5.248168257265813,
                43.4476207749937
              ],
              [
                5.248169399498677,
                43.44762114883654
              ],
              [
                5.24817388077695,
                43.4476226195957
              ],
              [
                5.24817388077695,
                43.4476226195957
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06230111887692698,
          "ground": "gnd"
        },
        "93_LVBranch0659709": {
          "bus1": "93_LVBus1107113",
          "bus2": "93_LVBus1107114",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.247669805718481,
                43.44775630244663
              ],
              [
                5.247669805718481,
                43.44775630244663
              ],
              [
                5.247686117912077,
                43.447761293839356
              ],
              [
                5.247652711790351,
                43.44781169289154
              ],
              [
                5.247683592724731,
                43.44782234326046
              ],
              [
                5.247689170587036,
                43.44782426106414
              ],
              [
                5.247689170587036,
                43.44782426106414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010915171223916479,
          "ground": "gnd"
        },
        "93_LVBranch0493065": {
          "bus1": "93_LVBus1107112",
          "bus2": "93_LVBus1107118",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.247735969607014,
                43.44797346789347
              ],
              [
                5.247735969607014,
                43.44797346789347
              ],
              [
                5.247643032794367,
                43.448019997298985
              ],
              [
                5.247579665574829,
                43.448000142757465
              ],
              [
                5.247576655219835,
                43.447999198822664
              ],
              [
                5.247573995936056,
                43.44799836231934
              ],
              [
                5.247573995936056,
                43.44799836231934
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01521110429444292,
          "ground": "gnd"
        },
        "93_LVBranch0971637": {
          "bus1": "93_MVLV67180_LV",
          "bus2": "93_LVBus1107105",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.247993667381169,
                43.44823973499969
              ],
              [
                5.2479990627182,
                43.44825262913261
              ],
              [
                5.2479990627182,
                43.44825262913261
              ],
              [
                5.248004851591563,
                43.44826646589487
              ],
              [
                5.247919371268924,
                43.4484154848849
              ],
              [
                5.24770359505031,
                43.44834258565071
              ],
              [
                5.247664222789372,
                43.44832928675056
              ],
              [
                5.247664222789372,
                43.44832928675056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0423165059899457,
          "ground": "gnd"
        },
        "93_LVBranch1107918": {
          "bus1": "93_LVBus1107105",
          "bus2": "93_LVBus1107106",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.247664222789372,
                43.44832928675056
              ],
              [
                5.247664222789372,
                43.44832928675056
              ],
              [
                5.247425274637551,
                43.448245375616345
              ],
              [
                5.247425274637551,
                43.448245375616345
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021471324104220795,
          "ground": "gnd"
        },
        "93_LVBranch0447841": {
          "bus1": "93_LVBus1107106",
          "bus2": "93_LVBus1107107",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.247425274637551,
                43.448245375616345
              ],
              [
                5.247425274637551,
                43.448245375616345
              ],
              [
                5.247424830035076,
                43.44823638566369
              ],
              [
                5.247424397302621,
                43.44822738639774
              ],
              [
                5.247424397302621,
                43.44822738639774
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.001999890260075656,
          "ground": "gnd"
        },
        "93_LVBranch0434349": {
          "bus1": "93_LVBus1107106",
          "bus2": "93_LVBus1107108",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.247425274637551,
                43.448245375616345
              ],
              [
                5.247425274637551,
                43.448245375616345
              ],
              [
                5.24702609439144,
                43.44812056303879
              ],
              [
                5.246943740086328,
                43.448257787971194
              ],
              [
                5.246943740086328,
                43.448257787971194
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05180140261682838,
          "ground": "gnd"
        },
        "93_LVBranch1158016": {
          "bus1": "93_LVBus1107108",
          "bus2": "93_LVBus1107109",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.246943740086328,
                43.448257787971194
              ],
              [
                5.246943740086328,
                43.448257787971194
              ],
              [
                5.246909629477787,
                43.448573902801435
              ],
              [
                5.24702248938745,
                43.448607026584206
              ],
              [
                5.24701145958588,
                43.44863433012996
              ],
              [
                5.24701145958588,
                43.44863433012996
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04824017529629159,
          "ground": "gnd"
        },
        "93_LVBranch0840094": {
          "bus1": "93_LVBus1107105",
          "bus2": "93_LVBus1107110",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.247664222789372,
                43.44832928675056
              ],
              [
                5.247664222789372,
                43.44832928675056
              ],
              [
                5.247664667886475,
                43.44833828568354
              ],
              [
                5.247621327647572,
                43.44840743344894
              ],
              [
                5.247618770591659,
                43.448411522329906
              ],
              [
                5.247618770591659,
                43.448411522329906
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009945188524792046,
          "ground": "gnd"
        },
        "93_LVBranch0741855": {
          "bus1": "93_MVLV67180_LV",
          "bus2": "93_LVBus1107101",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.247993667381169,
                43.44823973499969
              ],
              [
                5.24800357735791,
                43.448251113336255
              ],
              [
                5.24800357735791,
                43.448251113336255
              ],
              [
                5.248015925229996,
                43.44826528561562
              ],
              [
                5.248008194838977,
                43.44828439753222
              ],
              [
                5.248016453527764,
                43.44829000200258
              ],
              [
                5.248020966360861,
                43.448293063672914
              ],
              [
                5.248020966360861,
                43.448293063672914
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005491368318129049,
          "ground": "gnd"
        },
        "93_LVBranch0877321": {
          "bus1": "93_LVBus1107101",
          "bus2": "93_LVBus1107102",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.248020966360861,
                43.448293063672914
              ],
              [
                5.248020966360861,
                43.448293063672914
              ],
              [
                5.248006501704956,
                43.44832587382817
              ],
              [
                5.248148378600584,
                43.448370848136996
              ],
              [
                5.248149958398618,
                43.44840337800272
              ],
              [
                5.248150121858137,
                43.448406835881045
              ],
              [
                5.248150121858137,
                43.448406835881045
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020353696447979006,
          "ground": "gnd"
        },
        "93_LVBranch0659773": {
          "bus1": "93_LVBus1107102",
          "bus2": "93_LVBus1107103",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.248150121858137,
                43.448406835881045
              ],
              [
                5.248150121858137,
                43.448406835881045
              ],
              [
                5.248151902768408,
                43.44840253412489
              ],
              [
                5.248165615906177,
                43.44836951041987
              ],
              [
                5.248282494137666,
                43.44840882846382
              ],
              [
                5.247976629758101,
                43.44890758994269
              ],
              [
                5.247915826269831,
                43.44888695589412
              ],
              [
                5.247910010897645,
                43.448884981558585
              ],
              [
                5.247910010897645,
                43.448884981558585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08139430970659339,
          "ground": "gnd"
        }
      },
      "transformer": {
        "93_MVLV04945_Transformer": {
          "bus_hv": "93_MVLV04945",
          "bus_lv": "93_MVLV04945_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "93_MVLV10622_Transformer": {
          "bus_hv": "93_MVLV10622",
          "bus_lv": "93_MVLV10622_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "93_MVLV62128_Transformer": {
          "bus_hv": "93_MVLV62128",
          "bus_lv": "93_MVLV62128_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "93_MVLV02202_Transformer": {
          "bus_hv": "93_MVLV02202",
          "bus_lv": "93_MVLV02202_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "93_MVLV43128_Transformer": {
          "bus_hv": "93_MVLV43128",
          "bus_lv": "93_MVLV43128_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "93_MVLV28840_Transformer": {
          "bus_hv": "93_MVLV28840",
          "bus_lv": "93_MVLV28840_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "93_MVLV55676_Transformer": {
          "bus_hv": "93_MVLV55676",
          "bus_lv": "93_MVLV55676_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "93_MVLV25042_Transformer": {
          "bus_hv": "93_MVLV25042",
          "bus_lv": "93_MVLV25042_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_315kVA",
          "tap": 1.0
        },
        "93_MVLV10081_Transformer": {
          "bus_hv": "93_MVLV10081",
          "bus_lv": "93_MVLV10081_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "93_MVLV29542_Transformer": {
          "bus_hv": "93_MVLV29542",
          "bus_lv": "93_MVLV29542_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "93_MVLV48026_Transformer": {
          "bus_hv": "93_MVLV48026",
          "bus_lv": "93_MVLV48026_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "93_MVLV42111_Transformer": {
          "bus_hv": "93_MVLV42111",
          "bus_lv": "93_MVLV42111_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "93_MVLV49832_Transformer": {
          "bus_hv": "93_MVLV49832",
          "bus_lv": "93_MVLV49832_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "93_MVLV07266_Transformer": {
          "bus_hv": "93_MVLV07266",
          "bus_lv": "93_MVLV07266_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "93_MVLV02937_Transformer": {
          "bus_hv": "93_MVLV02937",
          "bus_lv": "93_MVLV02937_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "93_MVLV67180_Transformer": {
          "bus_hv": "93_MVLV67180",
          "bus_lv": "93_MVLV67180_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_100kVA": {
          "id": "FT_Standard_Standard_100kVA",
          "vg": "Dyn11",
          "sn": 100000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0344,
            0.053968879921673374
          ],
          "ym": [
            1.75e-07,
            -2.075970321988679e-06
          ],
          "i0": 0.025,
          "p0": 210,
          "psc": 2150,
          "vsc": 0.04
        },
        "FT_Standard_Standard_160kVA": {
          "id": "FT_Standard_Standard_160kVA",
          "vg": "Dyn11",
          "sn": 160000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.014687500000000001,
            0.037205877811845804
          ],
          "ym": [
            3.8333333333333335e-07,
            -3.0426140077242796e-06
          ],
          "i0": 0.023,
          "p0": 460,
          "psc": 2350,
          "vsc": 0.04
        },
        "FT_Standard_Standard_250kVA": {
          "id": "FT_Standard_Standard_250kVA",
          "vg": "Dyn11",
          "sn": 250000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.008320000000000001,
            0.024210278808803505
          ],
          "ym": [
            5.416666666666667e-07,
            -4.341338759210368e-06
          ],
          "i0": 0.021,
          "p0": 650,
          "psc": 3250,
          "vsc": 0.04
        },
        "FT_Standard_Standard_315kVA": {
          "id": "FT_Standard_Standard_315kVA",
          "vg": "Dyn11",
          "sn": 315000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.006288737717309146,
            0.019319704233617764
          ],
          "ym": [
            6.666666666666666e-07,
            -5.207499933322665e-06
          ],
          "i0": 0.02,
          "p0": 800,
          "psc": 3900,
          "vsc": 0.04
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        },
        "FT_Standard_Standard_630kVA": {
          "id": "FT_Standard_Standard_630kVA",
          "vg": "Dyn11",
          "sn": 630000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0026203073822121444,
            0.009814977720841663
          ],
          "ym": [
            1.0833333333333335e-06,
            -9.387698806890263e-06
          ],
          "i0": 0.018,
          "p0": 1300,
          "psc": 6500,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 406
  }
}
